
Version,
  9.4;                                    !- Version Identifier

Timestep,
  60;                                     !- Number of Timesteps per Hour

LifeCycleCost:Parameters,
  Life Cycle Cost Parameters,             !- Name
  EndOfYear,                              !- Discounting Convention
  ConstantDollar,                         !- Inflation Approach
  0.03,                                   !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  2011,                                   !- Base Date Year
  ,                                       !- Service Date Month
  2011,                                   !- Service Date Year
  25,                                     !- Length of Study Period in Years
  ,                                       !- Tax rate
  None;                                   !- Depreciation Method

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Electricity,       !- Name
  Electricity,                            !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9838,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9632,                                 !- Year Escalation 3
  0.9611,                                 !- Year Escalation 4
  0.9571,                                 !- Year Escalation 5
  0.9553,                                 !- Year Escalation 6
  0.9539,                                 !- Year Escalation 7
  0.9521,                                 !- Year Escalation 8
  0.9546,                                 !- Year Escalation 9
  0.9550,                                 !- Year Escalation 10
  0.9553,                                 !- Year Escalation 11
  0.9564,                                 !- Year Escalation 12
  0.9575,                                 !- Year Escalation 13
  0.9596,                                 !- Year Escalation 14
  0.9618,                                 !- Year Escalation 15
  0.9614,                                 !- Year Escalation 16
  0.9618,                                 !- Year Escalation 17
  0.9618,                                 !- Year Escalation 18
  0.9593,                                 !- Year Escalation 19
  0.9589,                                 !- Year Escalation 20
  0.9607,                                 !- Year Escalation 21
  0.9625,                                 !- Year Escalation 22
  0.9650,                                 !- Year Escalation 23
  0.9708,                                 !- Year Escalation 24
  0.9751,                                 !- Year Escalation 25
  0.9762,                                 !- Year Escalation 26
  0.9766,                                 !- Year Escalation 27
  0.9766,                                 !- Year Escalation 28
  0.9769,                                 !- Year Escalation 29
  0.9773;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Distillate Oil,    !- Name
  FuelOilNo1,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9714,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9942,                                 !- Year Escalation 3
  1.0164,                                 !- Year Escalation 4
  1.0541,                                 !- Year Escalation 5
  1.0928,                                 !- Year Escalation 6
  1.1267,                                 !- Year Escalation 7
  1.1580,                                 !- Year Escalation 8
  1.1792,                                 !- Year Escalation 9
  1.1967,                                 !- Year Escalation 10
  1.2200,                                 !- Year Escalation 11
  1.2333,                                 !- Year Escalation 12
  1.2566,                                 !- Year Escalation 13
  1.2709,                                 !- Year Escalation 14
  1.2826,                                 !- Year Escalation 15
  1.2985,                                 !- Year Escalation 16
  1.3102,                                 !- Year Escalation 17
  1.3250,                                 !- Year Escalation 18
  1.3261,                                 !- Year Escalation 19
  1.3282,                                 !- Year Escalation 20
  1.3324,                                 !- Year Escalation 21
  1.3356,                                 !- Year Escalation 22
  1.3431,                                 !- Year Escalation 23
  1.3510,                                 !- Year Escalation 24
  1.3568,                                 !- Year Escalation 25
  1.3606,                                 !- Year Escalation 26
  1.3637,                                 !- Year Escalation 27
  1.3674,                                 !- Year Escalation 28
  1.3706,                                 !- Year Escalation 29
  1.3743;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Residual Oil,      !- Name
  FuelOilNo2,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.8469,                                 !- Year Escalation 1
  0.8257,                                 !- Year Escalation 2
  0.8681,                                 !- Year Escalation 3
  0.8988,                                 !- Year Escalation 4
  0.9289,                                 !- Year Escalation 5
  0.9604,                                 !- Year Escalation 6
  0.9897,                                 !- Year Escalation 7
  1.0075,                                 !- Year Escalation 8
  1.0314,                                 !- Year Escalation 9
  1.0554,                                 !- Year Escalation 10
  1.0861,                                 !- Year Escalation 11
  1.1278,                                 !- Year Escalation 12
  1.1497,                                 !- Year Escalation 13
  1.1620,                                 !- Year Escalation 14
  1.1743,                                 !- Year Escalation 15
  1.1852,                                 !- Year Escalation 16
  1.1948,                                 !- Year Escalation 17
  1.2037,                                 !- Year Escalation 18
  1.2071,                                 !- Year Escalation 19
  1.2119,                                 !- Year Escalation 20
  1.2139,                                 !- Year Escalation 21
  1.2194,                                 !- Year Escalation 22
  1.2276,                                 !- Year Escalation 23
  1.2365,                                 !- Year Escalation 24
  1.2420,                                 !- Year Escalation 25
  1.2461,                                 !- Year Escalation 26
  1.2509,                                 !- Year Escalation 27
  1.2550,                                 !- Year Escalation 28
  1.2591,                                 !- Year Escalation 29
  1.2638;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Natural gas,       !- Name
  NaturalGas,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9823,                                 !- Year Escalation 1
  0.9557,                                 !- Year Escalation 2
  0.9279,                                 !- Year Escalation 3
  0.9257,                                 !- Year Escalation 4
  0.9346,                                 !- Year Escalation 5
  0.9412,                                 !- Year Escalation 6
  0.9512,                                 !- Year Escalation 7
  0.9645,                                 !- Year Escalation 8
  0.9856,                                 !- Year Escalation 9
  1.0067,                                 !- Year Escalation 10
  1.0222,                                 !- Year Escalation 11
  1.0410,                                 !- Year Escalation 12
  1.0610,                                 !- Year Escalation 13
  1.0787,                                 !- Year Escalation 14
  1.0942,                                 !- Year Escalation 15
  1.1098,                                 !- Year Escalation 16
  1.1220,                                 !- Year Escalation 17
  1.1308,                                 !- Year Escalation 18
  1.1386,                                 !- Year Escalation 19
  1.1486,                                 !- Year Escalation 20
  1.1619,                                 !- Year Escalation 21
  1.1763,                                 !- Year Escalation 22
  1.1918,                                 !- Year Escalation 23
  1.2118,                                 !- Year Escalation 24
  1.2284,                                 !- Year Escalation 25
  1.2439,                                 !- Year Escalation 26
  1.2605,                                 !- Year Escalation 27
  1.2772,                                 !- Year Escalation 28
  1.2938,                                 !- Year Escalation 29
  1.3115;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Coal,              !- Name
  Coal,                                   !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9970,                                 !- Year Escalation 1
  1.0089,                                 !- Year Escalation 2
  1.0089,                                 !- Year Escalation 3
  0.9941,                                 !- Year Escalation 4
  0.9941,                                 !- Year Escalation 5
  1.0000,                                 !- Year Escalation 6
  1.0030,                                 !- Year Escalation 7
  1.0059,                                 !- Year Escalation 8
  1.0089,                                 !- Year Escalation 9
  1.0119,                                 !- Year Escalation 10
  1.0148,                                 !- Year Escalation 11
  1.0178,                                 !- Year Escalation 12
  1.0208,                                 !- Year Escalation 13
  1.0267,                                 !- Year Escalation 14
  1.0297,                                 !- Year Escalation 15
  1.0356,                                 !- Year Escalation 16
  1.0415,                                 !- Year Escalation 17
  1.0534,                                 !- Year Escalation 18
  1.0564,                                 !- Year Escalation 19
  1.0593,                                 !- Year Escalation 20
  1.0653,                                 !- Year Escalation 21
  1.0712,                                 !- Year Escalation 22
  1.0742,                                 !- Year Escalation 23
  1.0801,                                 !- Year Escalation 24
  1.0831,                                 !- Year Escalation 25
  1.0831,                                 !- Year Escalation 26
  1.0861,                                 !- Year Escalation 27
  1.0890,                                 !- Year Escalation 28
  1.0920,                                 !- Year Escalation 29
  1.0950;                                 !- Year Escalation 30

Building,
  Building 1,                             !- Name
  ,                                       !- North Axis {deg}
  ,                                       !- Terrain
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ;                                       !- Minimum Number of Warmup Days

Zone,
  Compressor,                             !- Name
  -0,                                     !- Direction of Relative North {deg}
  2.77469753706411,                       !- X Origin {m}
  0.530048201779473,                      !- Y Origin {m}
  1.80477854883065e-16,                   !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  Cyclopentance_wall,                     !- Construction Name
  Compressor,                             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.27, 0.445000000000001, 0.27,          !- X,Y,Z Vertex 1 {m}
  0.27, 0.445000000000001, 0,             !- X,Y,Z Vertex 2 {m}
  0, 0.445000000000001, 0,                !- X,Y,Z Vertex 3 {m}
  0, 0.445000000000001, 0.27;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  Cyclopentance_wall Reversed,            !- Construction Name
  Compressor,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  PlenumZone_Wall_interior 1,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.27, 0, 0.27,                          !- X,Y,Z Vertex 1 {m}
  0.27, 0.445000000000001, 0.27,          !- X,Y,Z Vertex 2 {m}
  0, 0.445000000000001, 0.27,             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.27;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  Cyclopentance_wall,                     !- Construction Name
  Compressor,                             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.27,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0.27, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  0.27, 0, 0.27;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 18,                             !- Name
  Wall,                                   !- Surface Type
  Cyclopentance_wall,                     !- Construction Name
  Compressor,                             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.27, 0, 0.27,                          !- X,Y,Z Vertex 1 {m}
  0.27, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  0.27, 0.445000000000001, 0,             !- X,Y,Z Vertex 3 {m}
  0.27, 0.445000000000001, 0.27;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 19,                             !- Name
  Wall,                                   !- Surface Type
  Cyclopentance_wall Reversed,            !- Construction Name
  Compressor,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  ConditionedZone_Wall_interior,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0.445000000000001, 0.27,             !- X,Y,Z Vertex 1 {m}
  0, 0.445000000000001, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.27;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 20,                             !- Name
  Floor,                                  !- Surface Type
  Cyclopentance_wall,                     !- Construction Name
  Compressor,                             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.27, 0.445000000000001, 0,             !- X,Y,Z Vertex 1 {m}
  0.27, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0.445000000000001, 0;                !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Compressor Thermostat,                  !- Name
  Compressor,                             !- Zone or ZoneList Name
  Compressor Thermostat Schedule,         !- Control Type Schedule Name
  ThermostatSetpoint:SingleHeatingOrCooling, !- Control 1 Object Type
  CompressorSingleThermoStat,             !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Compressor Thermostat Schedule,         !- Name
  Compressor Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  3;                                      !- Field 4

ScheduleTypeLimits,
  Compressor Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Compressor Dual Setpoint Thermostats,   !- Name
  MEASURED_EXTERNAL_TEMPERATURE,          !- Heating Setpoint Temperature Schedule Name
  MEASURED_EXTERNAL_TEMPERATURE;          !- Cooling Setpoint Temperature Schedule Name

ScheduleTypeLimits,
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:File,
  MEASURED_EXTERNAL_TEMPERATURE,          !- Name
  Temperature,                            !- Schedule Type Limits Name
  /home/ubuntu/Projects/BEEAM/FMU/test_9_idf/Experiment9_200707_input_out.csv, !- File Name
  3,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  ,                                       !- Number of Hours of Data
  Comma,                                  !- Column Separator
  No,                                     !- Interpolate to Timestep
  1;                                      !- Minutes per Item
! 
! HVACTemplate:Zone:IdealLoadsAirSystem,
!   Compressor,                             !- Zone Name
!   ,                                       !- Template Thermostat Name
!   ,                                       !- System Availability Schedule Name
!   80.0,                                   !- Maximum Heating Supply Air Temperature {C}
!   4.0,                                    !- Minimum Cooling Supply Air Temperature {C}
!   ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
!   ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
!   ,                                       !- Heating Limit
!   ,                                       !- Maximum Heating Air Flow Rate {m3/s}
!   ,                                       !- Maximum Sensible Heating Capacity {W}
!   ,                                       !- Cooling Limit
!   ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
!   ,                                       !- Maximum Total Cooling Capacity {W}
!   ,                                       !- Heating Availability Schedule Name
!   ,                                       !- Cooling Availability Schedule Name
!   ,                                       !- Dehumidification Control Type
!   ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
!   ,                                       !- Dehumidification Setpoint {percent}
!   ,                                       !- Humidification Control Type
!   ,                                       !- Humidification Setpoint {percent}
!   ,                                       !- Outdoor Air Method
!   ,                                       !- Outdoor Air Flow Rate per Person {m3/s}
!   ,                                       !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!   ,                                       !- Outdoor Air Flow Rate per Zone {m3/s}
!   ,                                       !- Design Specification Outdoor Air Object Name
!   ;                                       !- Demand Controlled Ventilation Type

Zone,
  ConditionedZone,                        !- Name
  0,                                      !- Direction of Relative North {deg}
  2.37469753706411,                       !- X Origin {m}
  0.530048201779473,                      !- Y Origin {m}
  1.80477854883065e-16,                   !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  ConditionedZone_Floor_exterior,         !- Name
  Floor,                                  !- Surface Type
  Cyclopentance_wall,                     !- Construction Name
  ConditionedZone,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.4, 0.445, 0,                          !- X,Y,Z Vertex 1 {m}
  0.4, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0.445, 0;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ConditionedZone_RoofCeiling_exterior,   !- Name
  Roof,                                   !- Surface Type
  Cyclopentance_wall,                     !- Construction Name
  ConditionedZone,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.4, 0, 0.67,                           !- X,Y,Z Vertex 1 {m}
  0.4, 0.445, 0.67,                       !- X,Y,Z Vertex 2 {m}
  0, 0.445, 0.67,                         !- X,Y,Z Vertex 3 {m}
  0, 0, 0.67;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ConditionedZone_Wall_exterior,          !- Name
  Wall,                                   !- Surface Type
  Cyclopentance_wall,                     !- Construction Name
  ConditionedZone,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0.445, 0.67,                         !- X,Y,Z Vertex 1 {m}
  0, 0.445, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.67;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ConditionedZone_Wall_exterior 1,        !- Name
  Wall,                                   !- Surface Type
  Cyclopentance_wall,                     !- Construction Name
  ConditionedZone,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.4, 0.445, 0.67,                       !- X,Y,Z Vertex 1 {m}
  0.4, 0.445, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0.445, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 0.445, 0.67;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ConditionedZone_Wall_exterior 2,        !- Name
  Wall,                                   !- Surface Type
  Cyclopentance_wall,                     !- Construction Name
  ConditionedZone,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.67,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0.4, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  0.4, 0, 0.67;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ConditionedZone_Wall_interior,          !- Name
  Wall,                                   !- Surface Type
  Cyclopentance_wall,                     !- Construction Name
  ConditionedZone,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 19,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.4, 0, 0.27,                           !- X,Y,Z Vertex 1 {m}
  0.4, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  0.4, 0.445, 0,                          !- X,Y,Z Vertex 3 {m}
  0.4, 0.445, 0.27;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ConditionedZone_Wall_interior 1,        !- Name
  Wall,                                   !- Surface Type
  R2 Construction,                        !- Construction Name
  ConditionedZone,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  PlenumZone_Wall_interior,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.4, 0, 0.67,                           !- X,Y,Z Vertex 1 {m}
  0.4, 0, 0.27,                           !- X,Y,Z Vertex 2 {m}
  0.4, 0.445, 0.27,                       !- X,Y,Z Vertex 3 {m}
  0.4, 0.445, 0.67;                       !- X,Y,Z Vertex 4 {m}

InternalMass,
  ConditionedZone_bronze_thermal_mass,    !- Name
  ThermalMass_Construction,               !- Construction Name
  ConditionedZone,                        !- Zone or ZoneList Name
  0.02;                                   !- Surface Area {m2}

ElectricEquipment,
  ConditionedZone_chilled_water_gain,     !- Name
  ConditionedZone,                        !- Zone or ZoneList Name
  Schedule Constant 1,                    !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  100,                                    !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

ElectricEquipment,
  Conditioned_Space,                      !- Name
  ConditionedZone,                        !- Zone or ZoneList Name
  conditioned_space_load,                !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  1,                                      !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

ElectricEquipment,
  Plenum_Space,                           !- Name
  PlenumZone,                             !- Zone or ZoneList Name
  plenum_space_load,               !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  1,                                      !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

ExternalInterface,
  FunctionalMockupUnitExport;  !- Name of External Interface

ExternalInterface:FunctionalMockupUnitExport:From:Variable,
  MEASURED_CHAMBER_TEMPERATURE,           !- Key Value
  Schedule Value,                         !- Variable Name
  measured_conditioned_temp;                               !- Reporting Frequency

ExternalInterface:FunctionalMockupUnitExport:From:Variable,
  MEASURED_PLENUM_TEMPERATURE,            !- Key Value
  Schedule Value,                         !- Variable Name
  measured_plenum_temp;  

ExternalInterface:FunctionalMockupUnitExport:From:Variable,
  ConditionedZone,  !- Output:Variable Index Key Name
  Zone Mean Air Temperature,  !- Output:Variable Name
  conditioned_zone_temp;         !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitExport:From:Variable,
  PlenumZone,  !- Output:Variable Index Key Name
  Zone Mean Air Temperature,  !- Output:Variable Name
  plenum_zone_temp;         !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitExport:From:Variable,
  Environment,  !- Output:Variable Index Key Name
  Site Outdoor Air Drybulb Temperature,  !- Output:Variable Name
  site_outdoor_air_drybulb_temperature;         !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitExport:From:Variable,
  ConditionedZone,  !- Output:Variable Index Key Name
  Zone Electric Equipment Total Heating Rate,  !- Output:Variable Name
  conditioned_space_total_heating_rate;         !- FMU Variable Name  

ExternalInterface:FunctionalMockupUnitExport:From:Variable,
  PlenumZone,  !- Output:Variable Index Key Name
  Zone Electric Equipment Total Heating Rate,  !- Output:Variable Name
  plenum_space_total_heating_rate;         !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitExport:From:Variable,
  ConditionedZone Ideal Loads Air System,  !- Output:Variable Index Key Name
  Zone Ideal Loads Zone Total Heating Energy,  !- Output:Variable Name
  conditioned_space_ideal_heating_rate;         !- FMU Variable Name  

ExternalInterface:FunctionalMockupUnitExport:From:Variable,
  PlenumZone Ideal Loads Air System,  !- Output:Variable Index Key Name
  Zone Ideal Loads Zone Total Heating Energy,  !- Output:Variable Name
  plenum_space_ideal_heating_rate;         !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitExport:From:Variable,
  ConditionedZone Ideal Loads Air System,  !- Output:Variable Index Key Name
  Zone Ideal Loads Zone Total Cooling Energy,  !- Output:Variable Name
  conditioned_space_ideal_cooling_rate;         !- FMU Variable Name  

ExternalInterface:FunctionalMockupUnitExport:From:Variable,
  PlenumZone Ideal Loads Air System,  !- Output:Variable Index Key Name
  Zone Ideal Loads Zone Total Cooling Energy,  !- Output:Variable Name
  plenum_space_ideal_cooling_rate;         !- FMU Variable Name
  
ExternalInterface:FunctionalMockupUnitExport:From:Variable,
  ConditionedZone,  !- Output:Variable Index Key Name
  Zone Thermostat Cooling Setpoint Temperature,  !- Output:Variable Name
  conditioned_space_cooling_setpoint;         !- FMU Variable Name  

ExternalInterface:FunctionalMockupUnitExport:From:Variable,
  PlenumZone,  !- Output:Variable Index Key Name
  Zone Thermostat Cooling Setpoint Temperature,  !- Output:Variable Name
  plenum_space_cooling_setpoint;         !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitExport:From:Variable,
  ConditionedZone,  !- Output:Variable Index Key Name
  Zone Thermostat Heating Setpoint Temperature,  !- Output:Variable Name
  conditioned_space_heating_setpoint;         !- FMU Variable Name  

ExternalInterface:FunctionalMockupUnitExport:From:Variable,
  PlenumZone,  !- Output:Variable Index Key Name
  Zone Thermostat Heating Setpoint Temperature,  !- Output:Variable Name
  plenum_space_heating_setpoint;         !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitExport:From:Variable,
  ConditionedZone_chilled_water_gain,  !- Output:Variable Index Key Name
  Electric Equipment Total Heating Rate,  !- Output:Variable Name
  chilled_water_gain_total_heating_rate;         !- FMU Variable Name 
  
ExternalInterface:FunctionalMockupUnitExport:To:Schedule,
  plenum_space_load,  !- Schedule Name
  Dimensionless 1,         !- Schedule Type Limits Names
  plenum_space_load,                       !- FMU Variable Name
  0;                       !- Initial Value

ExternalInterface:FunctionalMockupUnitExport:To:Schedule,
  conditioned_space_load,  !- Schedule Name
  Dimensionless 1,         !- Schedule Type Limits Names
  conditioned_space_load,                       !- FMU Variable Name
  0;                       !- Initial Value

ZoneControl:Thermostat,
  ConditionedZone Thermostat,             !- Name
  ConditionedZone,                        !- Zone or ZoneList Name
  ConditionedZone Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:SingleHeatingOrCooling, !- Control 1 Object Type
  ConditionedZoneSingleThermoStat,        !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  ConditionedZone Thermostat Schedule,    !- Name
  ConditionedZone Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  3;                                      !- Field 4

ScheduleTypeLimits,
  ConditionedZone Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  ConditionedZone Dual Setpoint Thermostats, !- Name
  MEASURED_CHAMBER_TEMPERATURE,           !- Heating Setpoint Temperature Schedule Name
  MEASURED_CHAMBER_TEMPERATURE;           !- Cooling Setpoint Temperature Schedule Name

Schedule:File,
  MEASURED_CHAMBER_TEMPERATURE,           !- Name
  Temperature,                            !- Schedule Type Limits Name
  /home/ubuntu/Projects/BEEAM/FMU/test_9_idf/Experiment9_200707_input_out.csv, !- File Name
  4,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  ,                                       !- Number of Hours of Data
  Comma,                                  !- Column Separator
  No,                                     !- Interpolate to Timestep
  1;                                      !- Minutes per Item
! 
! HVACTemplate:Zone:IdealLoadsAirSystem,
!   ConditionedZone,                        !- Zone Name
!   ,                                       !- Template Thermostat Name
!   HVAC_SCHEDULE,                          !- System Availability Schedule Name
!   80.0,                                   !- Maximum Heating Supply Air Temperature {C}
!   4.0,                                    !- Minimum Cooling Supply Air Temperature {C}
!   ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
!   ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
!   ,                                       !- Heating Limit
!   ,                                       !- Maximum Heating Air Flow Rate {m3/s}
!   ,                                       !- Maximum Sensible Heating Capacity {W}
!   ,                                       !- Cooling Limit
!   ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
!   ,                                       !- Maximum Total Cooling Capacity {W}
!   ,                                       !- Heating Availability Schedule Name
!   ,                                       !- Cooling Availability Schedule Name
!   ,                                       !- Dehumidification Control Type
!   ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
!   ,                                       !- Dehumidification Setpoint {percent}
!   ,                                       !- Humidification Control Type
!   ,                                       !- Humidification Setpoint {percent}
!   ,                                       !- Outdoor Air Method
!   ,                                       !- Outdoor Air Flow Rate per Person {m3/s}
!   ,                                       !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!   ,                                       !- Outdoor Air Flow Rate per Zone {m3/s}
!   ,                                       !- Design Specification Outdoor Air Object Name
!   ;                                       !- Demand Controlled Ventilation Type

Zone,
  PlenumZone,                             !- Name
  0,                                      !- Direction of Relative North {deg}
  2.77469753706411,                       !- X Origin {m}
  0.530048201779473,                      !- Y Origin {m}
  0.27,                                   !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  PlenumZone_RoofCeiling_exterior,        !- Name
  Roof,                                   !- Surface Type
  Cyclopentance_wall,                     !- Construction Name
  PlenumZone,                             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.27, 0, 0.4,                           !- X,Y,Z Vertex 1 {m}
  0.27, 0.445000000000001, 0.4,           !- X,Y,Z Vertex 2 {m}
  0, 0.445000000000001, 0.4,              !- X,Y,Z Vertex 3 {m}
  0, 0, 0.4;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  PlenumZone_Wall_exterior,               !- Name
  Wall,                                   !- Surface Type
  Cyclopentance_wall,                     !- Construction Name
  PlenumZone,                             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.27, 0, 0.4,                           !- X,Y,Z Vertex 1 {m}
  0.27, 0, 1.80477854883065e-16,          !- X,Y,Z Vertex 2 {m}
  0.27, 0.445000000000001, 1.80477854883065e-16, !- X,Y,Z Vertex 3 {m}
  0.27, 0.445000000000001, 0.4;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  PlenumZone_Wall_exterior 1,             !- Name
  Wall,                                   !- Surface Type
  Cyclopentance_wall,                     !- Construction Name
  PlenumZone,                             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.4,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 1.80477854883065e-16,             !- X,Y,Z Vertex 2 {m}
  0.27, 0, 1.80477854883065e-16,          !- X,Y,Z Vertex 3 {m}
  0.27, 0, 0.4;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  PlenumZone_Wall_exterior 2,             !- Name
  Wall,                                   !- Surface Type
  Cyclopentance_wall,                     !- Construction Name
  PlenumZone,                             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.27, 0.445000000000001, 0.4,           !- X,Y,Z Vertex 1 {m}
  0.27, 0.445000000000001, 1.80477854883065e-16, !- X,Y,Z Vertex 2 {m}
  0, 0.445000000000001, 1.80477854883065e-16, !- X,Y,Z Vertex 3 {m}
  0, 0.445000000000001, 0.4;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  PlenumZone_Wall_interior,               !- Name
  Wall,                                   !- Surface Type
  R2 Construction,                        !- Construction Name
  PlenumZone,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  ConditionedZone_Wall_interior 1,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0.445000000000001, 0.4,              !- X,Y,Z Vertex 1 {m}
  0, 0.445000000000001, 1.80477854883065e-16, !- X,Y,Z Vertex 2 {m}
  0, 0, 1.80477854883065e-16,             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.4;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  PlenumZone_Wall_interior 1,             !- Name
  Wall,                                   !- Surface Type
  Cyclopentance_wall,                     !- Construction Name
  PlenumZone,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 16,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.27, 0.445000000000001, 1.80477854883065e-16, !- X,Y,Z Vertex 1 {m}
  0.27, 0, 1.80477854883065e-16,          !- X,Y,Z Vertex 2 {m}
  0, 0, 1.80477854883065e-16,             !- X,Y,Z Vertex 3 {m}
  0, 0.445000000000001, 1.80477854883065e-16; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  PlenumZone Thermostat,                  !- Name
  PlenumZone,                             !- Zone or ZoneList Name
  PlenumZone Thermostat Schedule,         !- Control Type Schedule Name
  ThermostatSetpoint:SingleHeatingOrCooling, !- Control 1 Object Type
  PlenumZoneSingleThermoStat,             !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  PlenumZone Thermostat Schedule,         !- Name
  PlenumZone Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  3;                                      !- Field 4

ScheduleTypeLimits,
  PlenumZone Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  PlenumZone Dual Setpoint Thermostats,   !- Name
  MEASURED_PLENUM_TEMPERATURE,            !- Heating Setpoint Temperature Schedule Name
  MEASURED_PLENUM_TEMPERATURE;            !- Cooling Setpoint Temperature Schedule Name

Schedule:File,
  MEASURED_PLENUM_TEMPERATURE,            !- Name
  Temperature,                            !- Schedule Type Limits Name
  /home/ubuntu/Projects/BEEAM/FMU/test_9_idf/Experiment9_200707_input_out.csv, !- File Name
  11,                                     !- Column Number
  1,                                      !- Rows to Skip at Top
  ,                                       !- Number of Hours of Data
  Comma,                                  !- Column Separator
  No,                                     !- Interpolate to Timestep
  1;                                      !- Minutes per Item
! 
! HVACTemplate:Zone:IdealLoadsAirSystem,
!   PlenumZone,                             !- Zone Name
!   ,                                       !- Template Thermostat Name
!   HVAC_SCHEDULE,                          !- System Availability Schedule Name
!   80.0,                                   !- Maximum Heating Supply Air Temperature {C}
!   4.0,                                    !- Minimum Cooling Supply Air Temperature {C}
!   ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
!   ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
!   ,                                       !- Heating Limit
!   ,                                       !- Maximum Heating Air Flow Rate {m3/s}
!   ,                                       !- Maximum Sensible Heating Capacity {W}
!   ,                                       !- Cooling Limit
!   ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
!   ,                                       !- Maximum Total Cooling Capacity {W}
!   ,                                       !- Heating Availability Schedule Name
!   ,                                       !- Cooling Availability Schedule Name
!   ,                                       !- Dehumidification Control Type
!   ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
!   ,                                       !- Dehumidification Setpoint {percent}
!   ,                                       !- Humidification Control Type
!   ,                                       !- Humidification Setpoint {percent}
!   ,                                       !- Outdoor Air Method
!   ,                                       !- Outdoor Air Flow Rate per Person {m3/s}
!   ,                                       !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!   ,                                       !- Outdoor Air Flow Rate per Zone {m3/s}
!   ,                                       !- Design Specification Outdoor Air Object Name
!   ;                                       !- Demand Controlled Ventilation Type

SimulationControl,
  No,                                     !- Do Zone Sizing Calculation
  No,                                     !- Do System Sizing Calculation
  No,                                     !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  No,                                     !- Do HVAC Sizing Simulation for Sizing Periods
  ;                                       !- Maximum Number of HVAC Sizing Simulation Passes

ConvergenceLimits,
  1;                                      !- Minimum System Timestep {minutes}

HeatBalanceAlgorithm,
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

RunPeriod,
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  2019,                                   !- Begin Year
  1,                                      !- End Month
  10,                                     !- End Day of Month
  2019,                                   !- End Year
  Tuesday,                                !- Day of Week for Start Day
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes;                                    !- Use Weather File Snow Indicators

ShadowCalculation,
  PolygonClipping,                        !- Shading Calculation Method
  Periodic,                               !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  SutherlandHodgman,                      !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  SimpleSkyDiffuseModeling,               !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

SurfaceConvectionAlgorithm:Inside,
  TARP;                                   !- Algorithm

SurfaceConvectionAlgorithm:Outside,
  DOE-2;                                  !- Algorithm

Sizing:Parameters,
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

ZoneAirContaminantBalance,
  No;                                     !- Carbon Dioxide Concentration

ZoneAirHeatBalanceAlgorithm,
  AnalyticalSolution;                     !- Algorithm

ZoneCapacitanceMultiplier:ResearchSpecial,
  Zone Capacitance Multiplier Research Special, !- Name
  ,                                       !- Zone or ZoneList Name
  21,                                     !- Temperature Capacity Multiplier
  ,                                       !- Humidity Capacity Multiplier
  ,                                       !- Carbon Dioxide Capacity Multiplier
  ;                                       !- Generic Contaminant Capacity Multiplier

Output:Table:SummaryReports,
  AllSummary;                             !- Report Name 1

GlobalGeometryRules,
  UpperLeftCorner,                        !- Starting Vertex Position
  Counterclockwise,                       !- Vertex Entry Direction
  Relative,                               !- Coordinate System
  Relative,                               !- Daylighting Reference Point Coordinate System
  Relative;                               !- Rectangular Surface Coordinate System

Material,
  Bronze_Draw_wire,                       !- Name
  Smooth,                                 !- Roughness
  0.04,                                   !- Thickness {m}
  287,                                    !- Conductivity {W/m-K}
  8800,                                   !- Density {kg/m3}
  376,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Cyclopentance,                          !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.038,                                  !- Conductivity {W/m-K}
  35,                                     !- Density {kg/m3}
  1400,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  inside_aluminum,                        !- Name
  Smooth,                                 !- Roughness
  0.0007,                                 !- Thickness {m}
  138,                                    !- Conductivity {W/m-K}
  2700,                                   !- Density {kg/m3}
  963,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  outside_steel,                          !- Name
  Smooth,                                 !- Roughness
  0.0007,                                 !- Thickness {m}
  36,                                     !- Conductivity {W/m-K}
  7753,                                   !- Density {kg/m3}
  460,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  R2 Material,                            !- Name
  MediumRough,                            !- Roughness
  0.019,                                  !- Thickness {m}
  0.044,                                  !- Conductivity {W/m-K}
  290,                                    !- Density {kg/m3}
  600,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Construction,
  Cyclopentance_wall,                     !- Name
  outside_steel,                          !- Layer 1
  Cyclopentance,                          !- Layer 2
  inside_aluminum;                        !- Layer 3

Construction,
  Cyclopentance_wall Reversed,            !- Name
  inside_aluminum,                        !- Layer 1
  Cyclopentance,                          !- Layer 2
  outside_steel;                          !- Layer 3

Construction,
  R2 Construction,                        !- Name
  R2 Material;                            !- Layer 1

Construction,
  ThermalMass_Construction,               !- Name
  Bronze_Draw_wire;                       !- Layer 1

ScheduleTypeLimits,
  ACHSchedule,                            !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  CONTINUOUS;                             !- Numeric Type

ScheduleTypeLimits,
  Fraction,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  CONTINUOUS;                             !- Numeric Type

ScheduleTypeLimits,
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  HeatGainSchedule,                       !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  CONTINUOUS,                             !- Numeric Type
  power;                                  !- Unit Type

Schedule:Constant,
  Always On Discrete,                     !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  CONSTANT AMBIENT TEMEPERATURE,          !- Name
  Temperature,                            !- Schedule Type Limits Name
  24;                                     !- Hourly Value

Schedule:Constant,
  Schedule Constant 1,                    !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:File,
  CONVECTIVE_LOAD_SCHEDULE,               !- Name
  Fractional,                             !- Schedule Type Limits Name
  /home/ubuntu/Projects/BEEAM/FMU/test_9_idf/Experiment9_200707_input_out.csv, !- File Name
  6,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  ,                                       !- Number of Hours of Data
  Comma,                                  !- Column Separator
  No,                                     !- Interpolate to Timestep
  1;                                      !- Minutes per Item

Schedule:File,
  Cooling_schedule_file,                  !- Name
  Fractional,                             !- Schedule Type Limits Name
  /home/ubuntu/Projects/BEEAM/FMU/test_9_idf/Experiment9_200707_input_out.csv, !- File Name
  12,                                     !- Column Number
  1,                                      !- Rows to Skip at Top
  ,                                       !- Number of Hours of Data
  Comma,                                  !- Column Separator
  No,                                     !- Interpolate to Timestep
  1;                                      !- Minutes per Item

Schedule:File,
  HVAC_SCHEDULE,                          !- Name
  Temperature,                            !- Schedule Type Limits Name
  /home/ubuntu/Projects/BEEAM/FMU/test_9_idf/Experiment9_200707_input_out.csv, !- File Name
  5,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  ,                                       !- Number of Hours of Data
  Comma,                                  !- Column Separator
  No,                                     !- Interpolate to Timestep
  1;                                      !- Minutes per Item

Schedule:File,
  MeasuredPeriod,                         !- Name
  Fractional,                             !- Schedule Type Limits Name
  /home/ubuntu/Projects/BEEAM/FMU/test_9_idf/Experiment9_200707_input_out.csv, !- File Name
  8,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  ,                                       !- Number of Hours of Data
  Comma,                                  !- Column Separator
  No,                                     !- Interpolate to Timestep
  1;                                      !- Minutes per Item

Schedule:File,
  MEASURED_COOLING_POWER,                 !- Name
  Temperature,                            !- Schedule Type Limits Name
  /home/ubuntu/Projects/BEEAM/FMU/test_9_idf/Experiment9_200707_input_out.csv, !- File Name
  9,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  ,                                       !- Number of Hours of Data
  Comma,                                  !- Column Separator
  No,                                     !- Interpolate to Timestep
  1;                                      !- Minutes per Item

Schedule:File,
  MEASURED_TOTAL_HEAT_GAIN,               !- Name
  HeatGainSchedule,                       !- Schedule Type Limits Name
  /home/ubuntu/Projects/BEEAM/FMU/test_9_idf/Experiment9_200707_input_out.csv, !- File Name
  2,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  ,                                       !- Number of Hours of Data
  Comma,                                  !- Column Separator
  No,                                     !- Interpolate to Timestep
  1;                                      !- Minutes per Item

Schedule:File,
  MEASURED_WATER_INLET_TEMPERATURE,       !- Name
  Temperature,                            !- Schedule Type Limits Name
  /home/ubuntu/Projects/BEEAM/FMU/test_9_idf/Experiment9_200707_input_out.csv, !- File Name
  10,                                     !- Column Number
  1,                                      !- Rows to Skip at Top
  ,                                       !- Number of Hours of Data
  Comma,                                  !- Column Separator
  No,                                     !- Interpolate to Timestep
  1;                                      !- Minutes per Item

Schedule:File,
  Mixing_Schedule,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  /home/ubuntu/Projects/BEEAM/FMU/test_9_idf/Experiment9_200707_input_out.csv, !- File Name
  13,                                     !- Column Number
  1,                                      !- Rows to Skip at Top
  ,                                       !- Number of Hours of Data
  Comma,                                  !- Column Separator
  No,                                     !- Interpolate to Timestep
  1;                                      !- Minutes per Item

Schedule:File,
  RADIATION_LOAD_SCHEDULE,                !- Name
  Fractional,                             !- Schedule Type Limits Name
  /home/ubuntu/Projects/BEEAM/FMU/test_9_idf/Experiment9_200707_input_out.csv, !- File Name
  7,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  ,                                       !- Number of Hours of Data
  Comma,                                  !- Column Separator
  No,                                     !- Interpolate to Timestep
  1;                                      !- Minutes per Item

Schedule:Constant,
  Always On Discrete 1,                   !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Always Off Discrete,                    !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Always On Continuous,                   !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Hourly Value

OutdoorAir:Node,
  Model Outdoor Air Node;                 !- Name

OutputControl:ReportingTolerances,
  0.2,                                    !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.2;                                    !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

Site:Location,
  EL-MONTE,                               !- Name
  34.08,                                  !- Latitude {deg}
  -118.03,                                !- Longitude {deg}
  -8,                                     !- Time Zone {hr}
  90;                                     !- Elevation {m}

Output:Variable,
  ConditionedZone,                        !- Key Value
  Zone Mean Air Temperature, !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  PlenumZone,                        !- Key Value
  Zone Mean Air Temperature, !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  ConditionedZone,                        !- Key Value
  Zone Electric Equipment Electric Power, !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  ConditionedZone,                        !- Key Value
  Zone Electric Equipment Total Heating Rate, !- Variable Name
  timestep;                               !- Reporting Frequency
  
Output:Variable,
  ConditionedZone Ideal Loads Air System,                        !- Key Value
  Zone Ideal Loads Zone Total Heating Energy, !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  ConditionedZone Ideal Loads Air System,                        !- Key Value
  Zone Ideal Loads Zone Total Cooling Energy, !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  ConditionedZone,                             !- Key Value
  Zone Thermostat Heating Setpoint Temperature, !- Variable Name
  timestep;                               !- Reporting Frequency  

Output:Variable,
  ConditionedZone,                             !- Key Value
  Zone Thermostat Cooling Setpoint Temperature, !- Variable Name
  timestep;                               !- Reporting Frequency  
  
Output:Variable,
  ConditionedZone_chilled_water_gain,                        !- Key Value
  Electric Equipment Total Heating Rate, !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  ConditionedZone,                        !- Key Value
  Zone Air Heat Balance System Convective Heat Gain Rate, !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  ConditionedZone,                        !- Key Value
  Zone Air Heat Balance Deviation Rate,   !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  ConditionedZone,                        !- Key Value
  Zone Air Heat Balance Air Energy Storage Rate, !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  ConditionedZone,                        !- Key Value
  Zone Electric Equipment Total Heating Energy, !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  ConditionedZone,                        !- Key Value
  Zone Opaque Surface Inside Faces Total Conduction Heat Gain Energy, !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  ConditionedZone,                        !- Key Value
  Zone Air System Sensible Heating Energy, !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  ConditionedZone,                        !- Key Value
  Zone Opaque Surface Inside Faces Total Conduction Heat Loss Energy, !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  ConditionedZone,                        !- Key Value
  Zone Air System Sensible Cooling Energy, !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  ConditionedZone,                        !- Key Value
  Zone Air Temperature,                   !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  ConditionedZone,                        !- Key Value
  Zone Total Internal Total Heating Rate, !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  ConditionedZone,                        !- Key Value
  Zone Total Internal Convective Heating Rate, !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  ConditionedZone,                        !- Key Value
  Zone Total Internal Radiant Heating Rate, !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  ConditionedZone,                        !- Key Value
  Zone Air Temperature,                   !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  ConditionedZone,                        !- Key Value
  Zone Air Heat Balance Internal Convective Heat Gain Rate, !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  ConditionedZone,                        !- Key Value
  Zone Air Heat Balance Surface Convection Rate, !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  ConditionedZone,                        !- Key Value
  Zone Air Heat Balance Outdoor Air Transfer Rate, !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  ConditionedZone,                        !- Key Value
  Zone Air Heat Balance System Air Transfer Rate, !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  Conditioned_Space,                      !- Key Value
  Electric Equipment Electric Power,      !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  CONVECTIVE_LOAD_SCHEDULE,               !- Key Value
  Schedule Value,                         !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  Cooling_schedule_file,                  !- Key Value
  Schedule Value,                         !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  HVAC_SCHEDULE,                          !- Key Value
  Schedule Value,                         !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  MeasuredPeriod,                         !- Key Value
  Schedule Value,                         !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  MEASURED_CHAMBER_TEMPERATURE,           !- Key Value
  Schedule Value,                         !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  MEASURED_COOLING_POWER,                 !- Key Value
  Schedule Value,                         !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  MEASURED_EXTERNAL_TEMPERATURE,          !- Key Value
  Schedule Value,                         !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  MEASURED_PLENUM_TEMPERATURE,            !- Key Value
  Schedule Value,                         !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  MEASURED_TOTAL_HEAT_GAIN,               !- Key Value
  Schedule Value,                         !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  MEASURED_WATER_INLET_TEMPERATURE,       !- Key Value
  Schedule Value,                         !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  Mixing_Schedule,                        !- Key Value
  Schedule Value,                         !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  PlenumZone,                             !- Key Value
  Zone Electric Equipment Electric Power, !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  PlenumZone,                             !- Key Value
  Zone Electric Equipment Total Heating Rate, !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  PlenumZone Ideal Loads Air System,                        !- Key Value
  Zone Ideal Loads Zone Total Heating Energy, !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  PlenumZone Ideal Loads Air System,                        !- Key Value
  Zone Ideal Loads Zone Total Cooling Energy, !- Variable Name
  timestep;                               !- Reporting Frequency
  
Output:Variable,
  PlenumZone,                             !- Key Value
  Zone Thermostat Heating Setpoint Temperature, !- Variable Name
  timestep;                               !- Reporting Frequency  

Output:Variable,
  PlenumZone,                             !- Key Value
  Zone Thermostat Cooling Setpoint Temperature, !- Variable Name
  timestep;                               !- Reporting Frequency  
  
Output:Variable,
  PlenumZone,                             !- Key Value
  Zone Air Heat Balance System Convective Heat Gain Rate, !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  PlenumZone,                             !- Key Value
  Zone Air Heat Balance Deviation Rate,   !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  PlenumZone,                             !- Key Value
  Zone Air Heat Balance Air Energy Storage Rate, !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  PlenumZone,                             !- Key Value
  Zone Electric Equipment Total Heating Energy, !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  PlenumZone,                             !- Key Value
  Zone Opaque Surface Inside Faces Total Conduction Heat Gain Energy, !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  PlenumZone,                             !- Key Value
  Zone Air System Sensible Heating Energy, !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  PlenumZone,                             !- Key Value
  Zone Opaque Surface Inside Faces Total Conduction Heat Loss Energy, !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  PlenumZone,                             !- Key Value
  Zone Air System Sensible Cooling Energy, !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  PlenumZone,                             !- Key Value
  Zone Air Temperature,                   !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  PlenumZone,                             !- Key Value
  Zone Total Internal Total Heating Rate, !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  PlenumZone,                             !- Key Value
  Zone Total Internal Convective Heating Rate, !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  PlenumZone,                             !- Key Value
  Zone Total Internal Radiant Heating Rate, !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  PlenumZone,                             !- Key Value
  Zone Air Temperature,                   !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  PlenumZone,                             !- Key Value
  Zone Air Heat Balance Internal Convective Heat Gain Rate, !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  PlenumZone,                             !- Key Value
  Zone Air Heat Balance Surface Convection Rate, !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  PlenumZone,                             !- Key Value
  Zone Air Heat Balance Outdoor Air Transfer Rate, !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  PlenumZone,                             !- Key Value
  Zone Air Heat Balance System Air Transfer Rate, !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  Plenum_Space,                           !- Key Value
  Electric Equipment Electric Power,      !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  RADIATION_LOAD_SCHEDULE,                !- Key Value
  Schedule Value,                         !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Site Diffuse Solar Radiation Rate per Area, !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Site Direct Solar Radiation Rate per Area, !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Site Outdoor Air Drybulb Temperature,   !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Site Wind Speed,                        !- Variable Name
  timestep;                               !- Reporting Frequency

EnergyManagementSystem:Sensor,
  ConditionedZone_Output_Variable_18_ems_sensor, !- Name
  ConditionedZone,                        !- Output:Variable or Output:Meter Index Key Name
  Zone Air Temperature;                   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  CONVECTIVE_LOAD_SCHEDULE_EMS_SENSOR,    !- Name
  CONVECTIVE_LOAD_SCHEDULE,               !- Output:Variable or Output:Meter Index Key Name
  Schedule Value;                         !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Cooling_schedule_file_ems_sensor,       !- Name
  Cooling_schedule_file,                  !- Output:Variable or Output:Meter Index Key Name
  Schedule Value;                         !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  EMS_OUTDOOR_SENSOR,                     !- Name
  MEASURED_EXTERNAL_TEMPERATURE,          !- Output:Variable or Output:Meter Index Key Name
  Schedule Value;                         !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  HVAC_SCHEDULE_SENSOR,                   !- Name
  HVAC_SCHEDULE,                          !- Output:Variable or Output:Meter Index Key Name
  Schedule Value;                         !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  MeasuredPeriod_ems_sensor,              !- Name
  MeasuredPeriod,                         !- Output:Variable or Output:Meter Index Key Name
  Schedule Value;                         !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  MEASURED_COOLING_POWER_ems_sensor,      !- Name
  MEASURED_COOLING_POWER,                 !- Output:Variable or Output:Meter Index Key Name
  Schedule Value;                         !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  MEASURED_TOTAL_HEAT_GAIN_SENSOR,        !- Name
  MEASURED_TOTAL_HEAT_GAIN,               !- Output:Variable or Output:Meter Index Key Name
  Schedule Value;                         !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  MEASURED_WATER_INLET_TEMPERATURE_ems_sensor, !- Name
  MEASURED_WATER_INLET_TEMPERATURE,       !- Output:Variable or Output:Meter Index Key Name
  Schedule Value;                         !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  RADIATION_LOAD_SCHEDULE_EMS_SENSOR,     !- Name
  RADIATION_LOAD_SCHEDULE,                !- Output:Variable or Output:Meter Index Key Name
  Schedule Value;                         !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  WEATHER_DBT_SENSOR,                     !- Name
  ,                                       !- Output:Variable or Output:Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Actuator,
  ChilledWaterGainActuator,               !- Name
  ConditionedZone_chilled_water_gain,     !- Actuated Component Unique Name
  ElectricEquipment,                      !- Actuated Component Type
  Electricity Rate;                       !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  EnviromentDiffSolarActuator,            !- Name
  Environment,                            !- Actuated Component Unique Name
  Weather Data,                           !- Actuated Component Type
  Diffuse Solar;                          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  EnviromentDirectSolarActuator,          !- Name
  Environment,                            !- Actuated Component Unique Name
  Weather Data,                           !- Actuated Component Type
  Direct Solar;                           !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  EnviromentOdbActuator,                  !- Name
  Environment,                            !- Actuated Component Unique Name
  Weather Data,                           !- Actuated Component Type
  Outdoor Dry Bulb;                       !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  EnviromentWindSpeedActuator,            !- Name
  Environment,                            !- Actuated Component Unique Name
  Weather Data,                           !- Actuated Component Type
  Wind Speed;                             !- Actuated Component Control Type

EnergyManagementSystem:Program,
  AmbientConditionAndInsideConvectionOveride, !- Name
  SET EnviromentOdbActuator = EMS_OUTDOOR_SENSOR, !- Program Line 1
  SET EnviromentDirectSolarActuator = 0,  !- Program Line 2
  SET EnviromentDiffSolarActuator = 0,    !- Program Line 3
  SET EnviromentWindSpeedActuator = 0,    !- Program Line 4
  IF (MeasuredPeriod_ems_sensor > 0.0) && (Cooling_schedule_file_ems_sensor > 0.0) , !- Program Line 5
  SET ChilledWaterGainActuator = (-1.0 * (ConditionedZone_Output_Variable_18_ems_sensor - MEASURED_WATER_INLET_TEMPERATURE_ems_sensor)/0.75), !- Program Line 6
  ELSE,                                   !- Program Line 7
  SET ChilledWaterGainActuator = Null,    !- Program Line 8
  ENDIF;                                  !- Program Line 9

EnergyManagementSystem:ProgramCallingManager,
  ValidateMeasuredData,                   !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  AmbientConditionAndInsideConvectionOveride; !- Program Name 1

Output:EnergyManagementSystem,
  Verbose,                                !- Actuator Availability Dictionary Reporting
  Verbose,                                !- Internal Variable Availability Dictionary Reporting
  ErrorsOnly;                             !- EMS Runtime Language Debug Output Level

OutputControl:Table:Style,
  HTML;                                   !- Column Separator

Output:VariableDictionary,
  IDF,                                    !- Key Field
  Unsorted;                               !- Sort Option

Output:SQLite,
  SimpleAndTabular;                       !- Option Type

LifeCycleCost:NonrecurringCost,
  Default Cost,                           !- Name
  Construction,                           !- Category
  0,                                      !- Cost
  ServicePeriod;                          !- Start of Costs

Output:Diagnostics,
  DisplayAdvancedReportVariables,         !- Key 1
  DisplayZoneAirHeatBalanceOffBalance;    !- Key 2

Output:Variable,
  *,                                      !- Key Value
  Zone Ideal Loads Zone Total Cooling Rate, !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Ideal Loads Zone Total Cooling Energy, !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Mixing Current Density Volume Flow Rate, !- Variable Name
  timestep;                               !- Reporting Frequency

ThermostatSetpoint:SingleHeatingOrCooling,
  PlenumZoneSingleThermoStat,             !- Name
  MEASURED_PLENUM_TEMPERATURE;            !- Setpoint Temperature Schedule Name

ThermostatSetpoint:SingleHeatingOrCooling,
  ConditionedZoneSingleThermoStat,        !- Name
  MEASURED_CHAMBER_TEMPERATURE;           !- Setpoint Temperature Schedule Name

ThermostatSetpoint:SingleHeatingOrCooling,
  CompressorSingleThermoStat,             !- Name
  MEASURED_EXTERNAL_TEMPERATURE;          !- Setpoint Temperature Schedule Name

ZoneCrossMixing,
  Conditioned_SourcePlenum,               !- Name
  ConditionedZone,                        ! Zone Name
  Mixing_Schedule,                        !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.003,                                  !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  10,                                     !- Air Changes per Hour {1/hr}
  PlenumZone,                             ! Source Zone Name
  0;                                      ! Delta temp

Output:Table:Monthly,
  Building Energy Performance - Electricity, !- Name
  2,                                      !- Digits After Decimal
  InteriorLights:Electricity,             !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorLights:Electricity,             !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  InteriorEquipment:Electricity,          !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  ExteriorEquipment:Electricity,          !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Fans:Electricity,                       !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Pumps:Electricity,                      !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Heating:Electricity,                    !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Cooling:Electricity,                    !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  HeatRejection:Electricity,              !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidifier:Electricity,                 !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  HeatRecovery:Electricity,               !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  WaterSystems:Electricity,               !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Cogeneration:Electricity,               !- Variable or Meter Name 13
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 13
  Refrigeration:Electricity,              !- Variable or Meter Name 14
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - Natural Gas, !- Name
  2,                                      !- Digits After Decimal
  InteriorEquipment:NaturalGas,           !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorEquipment:NaturalGas,           !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  Heating:NaturalGas,                     !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  Cooling:NaturalGas,                     !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  WaterSystems:NaturalGas,                !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Cogeneration:NaturalGas,                !- Variable or Meter Name 6
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 6

Output:Table:Monthly,
  Building Energy Performance - District Heating, !- Name
  2,                                      !- Digits After Decimal
  InteriorLights:DistrictHeating,         !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorLights:DistrictHeating,         !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  InteriorEquipment:DistrictHeating,      !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  ExteriorEquipment:DistrictHeating,      !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Fans:DistrictHeating,                   !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Pumps:DistrictHeating,                  !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Heating:DistrictHeating,                !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Cooling:DistrictHeating,                !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  HeatRejection:DistrictHeating,          !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidifier:DistrictHeating,             !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  HeatRecovery:DistrictHeating,           !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  WaterSystems:DistrictHeating,           !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Cogeneration:DistrictHeating,           !- Variable or Meter Name 13
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 13

Output:Table:Monthly,
  Building Energy Performance - District Cooling, !- Name
  2,                                      !- Digits After Decimal
  InteriorLights:DistrictCooling,         !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorLights:DistrictCooling,         !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  InteriorEquipment:DistrictCooling,      !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  ExteriorEquipment:DistrictCooling,      !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Fans:DistrictCooling,                   !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Pumps:DistrictCooling,                  !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Heating:DistrictCooling,                !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Cooling:DistrictCooling,                !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  HeatRejection:DistrictCooling,          !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidifier:DistrictCooling,             !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  HeatRecovery:DistrictCooling,           !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  WaterSystems:DistrictCooling,           !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Cogeneration:DistrictCooling,           !- Variable or Meter Name 13
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 13

Output:Table:Monthly,
  Building Energy Performance - Electricity Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  Electricity:Facility,                   !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorLights:Electricity,             !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorLights:Electricity,             !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  InteriorEquipment:Electricity,          !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  ExteriorEquipment:Electricity,          !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  Fans:Electricity,                       !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Pumps:Electricity,                      !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 7
  Heating:Electricity,                    !- Variable or Meter Name 8
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 8
  Cooling:Electricity,                    !- Variable or Meter Name 9
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 9
  HeatRejection:Electricity,              !- Variable or Meter Name 10
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 10
  Humidifier:Electricity,                 !- Variable or Meter Name 11
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 11
  HeatRecovery:Electricity,               !- Variable or Meter Name 12
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 12
  WaterSystems:Electricity,               !- Variable or Meter Name 13
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 13
  Cogeneration:Electricity,               !- Variable or Meter Name 14
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - Natural Gas Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  NaturalGas:Facility,                    !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorEquipment:NaturalGas,           !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorEquipment:NaturalGas,           !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  Heating:NaturalGas,                     !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  Cooling:NaturalGas,                     !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  WaterSystems:NaturalGas,                !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Cogeneration:NaturalGas,                !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 7

Output:Table:Monthly,
  Building Energy Performance - District Heating Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  DistrictHeating:Facility,               !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorLights:DistrictHeating,         !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorLights:DistrictHeating,         !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  InteriorEquipment:DistrictHeating,      !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  ExteriorEquipment:DistrictHeating,      !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  Fans:DistrictHeating,                   !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Pumps:DistrictHeating,                  !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 7
  Heating:DistrictHeating,                !- Variable or Meter Name 8
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 8
  Cooling:DistrictHeating,                !- Variable or Meter Name 9
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 9
  HeatRejection:DistrictHeating,          !- Variable or Meter Name 10
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 10
  Humidifier:DistrictHeating,             !- Variable or Meter Name 11
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 11
  HeatRecovery:DistrictHeating,           !- Variable or Meter Name 12
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 12
  WaterSystems:DistrictHeating,           !- Variable or Meter Name 13
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 13
  Cogeneration:DistrictHeating,           !- Variable or Meter Name 14
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - District Cooling Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  DistrictCooling:Facility,               !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorLights:DistrictCooling,         !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorLights:DistrictCooling,         !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  InteriorEquipment:DistrictCooling,      !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  ExteriorEquipment:DistrictCooling,      !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  Fans:DistrictCooling,                   !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Pumps:DistrictCooling,                  !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 7
  Heating:DistrictCooling,                !- Variable or Meter Name 8
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 8
  Cooling:DistrictCooling,                !- Variable or Meter Name 9
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 9
  HeatRejection:DistrictCooling,          !- Variable or Meter Name 10
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 10
  Humidifier:DistrictCooling,             !- Variable or Meter Name 11
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 11
  HeatRecovery:DistrictCooling,           !- Variable or Meter Name 12
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 12
  WaterSystems:DistrictCooling,           !- Variable or Meter Name 13
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 13
  Cogeneration:DistrictCooling,           !- Variable or Meter Name 14
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 14

Output:Meter:MeterFileOnly,
  NaturalGas:Facility,                    !- Key Name
  Daily;                                  !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Electricity:Facility,                   !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Electricity:Facility,                   !- Key Name
  Daily;                                  !- Reporting Frequency

Output:Meter,
  Electricity:Facility,                   !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  NaturalGas:Facility,                    !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  DistrictCooling:Facility,               !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  DistrictHeating:Facility,               !- Key Name
  Timestep;                               !- Reporting Frequency
! 
! -------------------------------------------------------------
! New objects created from ExpandObjects
! -------------------------------------------------------------
! 

ZoneHVAC:EquipmentConnections,
  Compressor,                                              !- Zone Name
  Compressor Equipment,                                    !- Zone Conditioning Equipment List Name
  Compressor Ideal Loads Supply Inlet,                     !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  Compressor Zone Air Node,                                !- Zone Air Node Name
  Compressor Return Outlet;                                !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Compressor Equipment,                                    !- Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,                            !- Zone Equipment Object Type
  Compressor Ideal Loads Air System,                       !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name

ZoneHVAC:IdealLoadsAirSystem,
  Compressor Ideal Loads Air System,                       !- Name
  ,                                                        !- Availability Schedule Name
  Compressor Ideal Loads Supply Inlet,                     !- Zone Supply Air Node Name
  ,                                                        !- Zone Exhaust Air Node Name
  ,                                                        !- System Inlet Air Node Name
  80.0,                                                    !- Maximum Heating Supply Air Temperature [C]
  4.0,                                                     !- Minimum Cooling Supply Air Temperature [C]
  0.0156,                                                  !- Maximum Heating Supply Air Humidity Ratio [kg-H20/kg-air]
  0.0077,                                                  !- Minimum Cooling Supply Air Humidity Ratio [kg-H20/kg-air]
  NoLimit,                                                 !- Heating Limit
  ,                                                        !- Maximum Heating Air Flow Rate {m3/s}
  ,                                                        !- Maximum Sensible Heating Capacity {m3/s}
  NoLimit,                                                 !- Cooling Limit
  ,                                                        !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                                        !- Maximum Total Cooling Capacity {m3/s}
  ,                                                        !- Heating Availability Schedule Name
  ,                                                        !- Cooling Availability Schedule Name
  ConstantSensibleHeatRatio,                               !- Dehumidification Control Type
  0.7,                                                     !- Cooling Sensible Heat Ratio
  None,                                                    !- Humidification Control Type
  ,                                                        !- Design Specification Outdoor Air Object Name
  ,                                                        !- Outdoor Air Inlet Node Name
  None,                                                    !- Demand Controlled Ventilation Type
  NoEconomizer,                                            !- Outdoor Air Economizer Type
  None,                                                    !- Heat Recovery Type
  0.7,                                                     !- Sensible Heat Recovery Effectiveness
  0.65;                                                    !- Latent Heat Recovery Effectiveness

ZoneHVAC:EquipmentConnections,
  ConditionedZone,                                         !- Zone Name
  ConditionedZone Equipment,                               !- Zone Conditioning Equipment List Name
  ConditionedZone Ideal Loads Supply Inlet,                !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  ConditionedZone Zone Air Node,                           !- Zone Air Node Name
  ConditionedZone Return Outlet;                           !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  ConditionedZone Equipment,                               !- Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,                            !- Zone Equipment Object Type
  ConditionedZone Ideal Loads Air System,                  !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name

ZoneHVAC:IdealLoadsAirSystem,
  ConditionedZone Ideal Loads Air System,                  !- Name
  HVAC_SCHEDULE,                                           !- Availability Schedule Name
  ConditionedZone Ideal Loads Supply Inlet,                !- Zone Supply Air Node Name
  ,                                                        !- Zone Exhaust Air Node Name
  ,                                                        !- System Inlet Air Node Name
  80.0,                                                    !- Maximum Heating Supply Air Temperature [C]
  4.0,                                                     !- Minimum Cooling Supply Air Temperature [C]
  0.0156,                                                  !- Maximum Heating Supply Air Humidity Ratio [kg-H20/kg-air]
  0.0077,                                                  !- Minimum Cooling Supply Air Humidity Ratio [kg-H20/kg-air]
  NoLimit,                                                 !- Heating Limit
  ,                                                        !- Maximum Heating Air Flow Rate {m3/s}
  ,                                                        !- Maximum Sensible Heating Capacity {m3/s}
  NoLimit,                                                 !- Cooling Limit
  ,                                                        !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                                        !- Maximum Total Cooling Capacity {m3/s}
  ,                                                        !- Heating Availability Schedule Name
  ,                                                        !- Cooling Availability Schedule Name
  ConstantSensibleHeatRatio,                               !- Dehumidification Control Type
  0.7,                                                     !- Cooling Sensible Heat Ratio
  None,                                                    !- Humidification Control Type
  ,                                                        !- Design Specification Outdoor Air Object Name
  ,                                                        !- Outdoor Air Inlet Node Name
  None,                                                    !- Demand Controlled Ventilation Type
  NoEconomizer,                                            !- Outdoor Air Economizer Type
  None,                                                    !- Heat Recovery Type
  0.7,                                                     !- Sensible Heat Recovery Effectiveness
  0.65;                                                    !- Latent Heat Recovery Effectiveness

ZoneHVAC:EquipmentConnections,
  PlenumZone,                                              !- Zone Name
  PlenumZone Equipment,                                    !- Zone Conditioning Equipment List Name
  PlenumZone Ideal Loads Supply Inlet,                     !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  PlenumZone Zone Air Node,                                !- Zone Air Node Name
  PlenumZone Return Outlet;                                !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  PlenumZone Equipment,                                    !- Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,                            !- Zone Equipment Object Type
  PlenumZone Ideal Loads Air System,                       !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name

ZoneHVAC:IdealLoadsAirSystem,
  PlenumZone Ideal Loads Air System,                       !- Name
  HVAC_SCHEDULE,                                           !- Availability Schedule Name
  PlenumZone Ideal Loads Supply Inlet,                     !- Zone Supply Air Node Name
  ,                                                        !- Zone Exhaust Air Node Name
  ,                                                        !- System Inlet Air Node Name
  80.0,                                                    !- Maximum Heating Supply Air Temperature [C]
  4.0,                                                     !- Minimum Cooling Supply Air Temperature [C]
  0.0156,                                                  !- Maximum Heating Supply Air Humidity Ratio [kg-H20/kg-air]
  0.0077,                                                  !- Minimum Cooling Supply Air Humidity Ratio [kg-H20/kg-air]
  NoLimit,                                                 !- Heating Limit
  ,                                                        !- Maximum Heating Air Flow Rate {m3/s}
  ,                                                        !- Maximum Sensible Heating Capacity {m3/s}
  NoLimit,                                                 !- Cooling Limit
  ,                                                        !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                                        !- Maximum Total Cooling Capacity {m3/s}
  ,                                                        !- Heating Availability Schedule Name
  ,                                                        !- Cooling Availability Schedule Name
  ConstantSensibleHeatRatio,                               !- Dehumidification Control Type
  0.7,                                                     !- Cooling Sensible Heat Ratio
  None,                                                    !- Humidification Control Type
  ,                                                        !- Design Specification Outdoor Air Object Name
  ,                                                        !- Outdoor Air Inlet Node Name
  None,                                                    !- Demand Controlled Ventilation Type
  NoEconomizer,                                            !- Outdoor Air Economizer Type
  None,                                                    !- Heat Recovery Type
  0.7,                                                     !- Sensible Heat Recovery Effectiveness
  0.65;                                                    !- Latent Heat Recovery Effectiveness
