
Version,
  9.4;                                    !- Version Identifier

Timestep,
  4;                                      !- Number of Timesteps per Hour

LifeCycleCost:Parameters,
  Life Cycle Cost Parameters,             !- Name
  EndOfYear,                              !- Discounting Convention
  ConstantDollar,                         !- Inflation Approach
  0.03,                                   !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  2011,                                   !- Base Date Year
  ,                                       !- Service Date Month
  2011,                                   !- Service Date Year
  25,                                     !- Length of Study Period in Years
  ,                                       !- Tax rate
  None;                                   !- Depreciation Method

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Electricity,       !- Name
  Electricity,                            !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9838,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9632,                                 !- Year Escalation 3
  0.9611,                                 !- Year Escalation 4
  0.9571,                                 !- Year Escalation 5
  0.9553,                                 !- Year Escalation 6
  0.9539,                                 !- Year Escalation 7
  0.9521,                                 !- Year Escalation 8
  0.9546,                                 !- Year Escalation 9
  0.9550,                                 !- Year Escalation 10
  0.9553,                                 !- Year Escalation 11
  0.9564,                                 !- Year Escalation 12
  0.9575,                                 !- Year Escalation 13
  0.9596,                                 !- Year Escalation 14
  0.9618,                                 !- Year Escalation 15
  0.9614,                                 !- Year Escalation 16
  0.9618,                                 !- Year Escalation 17
  0.9618,                                 !- Year Escalation 18
  0.9593,                                 !- Year Escalation 19
  0.9589,                                 !- Year Escalation 20
  0.9607,                                 !- Year Escalation 21
  0.9625,                                 !- Year Escalation 22
  0.9650,                                 !- Year Escalation 23
  0.9708,                                 !- Year Escalation 24
  0.9751,                                 !- Year Escalation 25
  0.9762,                                 !- Year Escalation 26
  0.9766,                                 !- Year Escalation 27
  0.9766,                                 !- Year Escalation 28
  0.9769,                                 !- Year Escalation 29
  0.9773;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Distillate Oil,    !- Name
  FuelOilNo1,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9714,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9942,                                 !- Year Escalation 3
  1.0164,                                 !- Year Escalation 4
  1.0541,                                 !- Year Escalation 5
  1.0928,                                 !- Year Escalation 6
  1.1267,                                 !- Year Escalation 7
  1.1580,                                 !- Year Escalation 8
  1.1792,                                 !- Year Escalation 9
  1.1967,                                 !- Year Escalation 10
  1.2200,                                 !- Year Escalation 11
  1.2333,                                 !- Year Escalation 12
  1.2566,                                 !- Year Escalation 13
  1.2709,                                 !- Year Escalation 14
  1.2826,                                 !- Year Escalation 15
  1.2985,                                 !- Year Escalation 16
  1.3102,                                 !- Year Escalation 17
  1.3250,                                 !- Year Escalation 18
  1.3261,                                 !- Year Escalation 19
  1.3282,                                 !- Year Escalation 20
  1.3324,                                 !- Year Escalation 21
  1.3356,                                 !- Year Escalation 22
  1.3431,                                 !- Year Escalation 23
  1.3510,                                 !- Year Escalation 24
  1.3568,                                 !- Year Escalation 25
  1.3606,                                 !- Year Escalation 26
  1.3637,                                 !- Year Escalation 27
  1.3674,                                 !- Year Escalation 28
  1.3706,                                 !- Year Escalation 29
  1.3743;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Residual Oil,      !- Name
  FuelOilNo2,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.8469,                                 !- Year Escalation 1
  0.8257,                                 !- Year Escalation 2
  0.8681,                                 !- Year Escalation 3
  0.8988,                                 !- Year Escalation 4
  0.9289,                                 !- Year Escalation 5
  0.9604,                                 !- Year Escalation 6
  0.9897,                                 !- Year Escalation 7
  1.0075,                                 !- Year Escalation 8
  1.0314,                                 !- Year Escalation 9
  1.0554,                                 !- Year Escalation 10
  1.0861,                                 !- Year Escalation 11
  1.1278,                                 !- Year Escalation 12
  1.1497,                                 !- Year Escalation 13
  1.1620,                                 !- Year Escalation 14
  1.1743,                                 !- Year Escalation 15
  1.1852,                                 !- Year Escalation 16
  1.1948,                                 !- Year Escalation 17
  1.2037,                                 !- Year Escalation 18
  1.2071,                                 !- Year Escalation 19
  1.2119,                                 !- Year Escalation 20
  1.2139,                                 !- Year Escalation 21
  1.2194,                                 !- Year Escalation 22
  1.2276,                                 !- Year Escalation 23
  1.2365,                                 !- Year Escalation 24
  1.2420,                                 !- Year Escalation 25
  1.2461,                                 !- Year Escalation 26
  1.2509,                                 !- Year Escalation 27
  1.2550,                                 !- Year Escalation 28
  1.2591,                                 !- Year Escalation 29
  1.2638;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Natural gas,       !- Name
  NaturalGas,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9823,                                 !- Year Escalation 1
  0.9557,                                 !- Year Escalation 2
  0.9279,                                 !- Year Escalation 3
  0.9257,                                 !- Year Escalation 4
  0.9346,                                 !- Year Escalation 5
  0.9412,                                 !- Year Escalation 6
  0.9512,                                 !- Year Escalation 7
  0.9645,                                 !- Year Escalation 8
  0.9856,                                 !- Year Escalation 9
  1.0067,                                 !- Year Escalation 10
  1.0222,                                 !- Year Escalation 11
  1.0410,                                 !- Year Escalation 12
  1.0610,                                 !- Year Escalation 13
  1.0787,                                 !- Year Escalation 14
  1.0942,                                 !- Year Escalation 15
  1.1098,                                 !- Year Escalation 16
  1.1220,                                 !- Year Escalation 17
  1.1308,                                 !- Year Escalation 18
  1.1386,                                 !- Year Escalation 19
  1.1486,                                 !- Year Escalation 20
  1.1619,                                 !- Year Escalation 21
  1.1763,                                 !- Year Escalation 22
  1.1918,                                 !- Year Escalation 23
  1.2118,                                 !- Year Escalation 24
  1.2284,                                 !- Year Escalation 25
  1.2439,                                 !- Year Escalation 26
  1.2605,                                 !- Year Escalation 27
  1.2772,                                 !- Year Escalation 28
  1.2938,                                 !- Year Escalation 29
  1.3115;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Coal,              !- Name
  Coal,                                   !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9970,                                 !- Year Escalation 1
  1.0089,                                 !- Year Escalation 2
  1.0089,                                 !- Year Escalation 3
  0.9941,                                 !- Year Escalation 4
  0.9941,                                 !- Year Escalation 5
  1.0000,                                 !- Year Escalation 6
  1.0030,                                 !- Year Escalation 7
  1.0059,                                 !- Year Escalation 8
  1.0089,                                 !- Year Escalation 9
  1.0119,                                 !- Year Escalation 10
  1.0148,                                 !- Year Escalation 11
  1.0178,                                 !- Year Escalation 12
  1.0208,                                 !- Year Escalation 13
  1.0267,                                 !- Year Escalation 14
  1.0297,                                 !- Year Escalation 15
  1.0356,                                 !- Year Escalation 16
  1.0415,                                 !- Year Escalation 17
  1.0534,                                 !- Year Escalation 18
  1.0564,                                 !- Year Escalation 19
  1.0593,                                 !- Year Escalation 20
  1.0653,                                 !- Year Escalation 21
  1.0712,                                 !- Year Escalation 22
  1.0742,                                 !- Year Escalation 23
  1.0801,                                 !- Year Escalation 24
  1.0831,                                 !- Year Escalation 25
  1.0831,                                 !- Year Escalation 26
  1.0861,                                 !- Year Escalation 27
  1.0890,                                 !- Year Escalation 28
  1.0920,                                 !- Year Escalation 29
  1.0950;                                 !- Year Escalation 30

Building,
  Office,                                 !- Name
  0,                                      !- North Axis {deg}
  Suburbs,                                !- Terrain
  0.04,                                   !- Loads Convergence Tolerance Value {W}
  0.4,                                    !- Temperature Convergence Tolerance Value {deltaC}
  FullInteriorAndExteriorWithReflections, !- Solar Distribution
  30,                                     !- Maximum Number of Warmup Days
  6;                                      !- Minimum Number of Warmup Days

Shading:Building:Detailed,
  Eastside Fin,                           !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  12.2513, -0.473000000000001, 4.41,      !- X,Y,Z Vertex 1 {m}
  12.2513, -0.473000000000001, 0.46,      !- X,Y,Z Vertex 2 {m}
  12.2513, -0.270000000000001, 0.46,      !- X,Y,Z Vertex 3 {m}
  12.2513, -0.270000000000001, 4.41;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Flexlax-X2 Shade,                       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 0, 9.3,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 4.4954,                           !- X,Y,Z Vertex 2 {m}
  0, 7.822, 4.284,                        !- X,Y,Z Vertex 3 {m}
  0, 7.822, 9.3;                          !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Middle Fin,                             !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  6.1021, -0.473000000000001, 4.41,       !- X,Y,Z Vertex 1 {m}
  6.1021, -0.473000000000001, 0.46,       !- X,Y,Z Vertex 2 {m}
  6.1021, -0.270000000000001, 0.46,       !- X,Y,Z Vertex 3 {m}
  6.1021, -0.270000000000001, 4.41;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  PlnmA_Eastside Fin,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  6.0743, -0.076200000000001, 4.4954,     !- X,Y,Z Vertex 1 {m}
  6.0743, -0.076200000000001, 2.743,      !- X,Y,Z Vertex 2 {m}
  6.0743, 0, 2.743,                       !- X,Y,Z Vertex 3 {m}
  6.0743, 0, 4.4954;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  PlnmA_Westside Fin,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0.01, -0.076200000000001, 4.4954,       !- X,Y,Z Vertex 1 {m}
  0.01, -0.076200000000001, 2.743,        !- X,Y,Z Vertex 2 {m}
  0.01, 0, 2.743,                         !- X,Y,Z Vertex 3 {m}
  0.01, 0, 4.4954;                        !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  PlnmB_Eastside Fin,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  12.1253, -0.076200000000001, 4.4954,    !- X,Y,Z Vertex 1 {m}
  12.1253, -0.076200000000001, 2.743,     !- X,Y,Z Vertex 2 {m}
  12.1253, 0, 2.743,                      !- X,Y,Z Vertex 3 {m}
  12.1253, 0, 4.4954;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  PlnmB_Westside Fin,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  6.1423, -0.076200000000001, 4.4954,     !- X,Y,Z Vertex 1 {m}
  6.1423, -0.076200000000001, 2.743,      !- X,Y,Z Vertex 2 {m}
  6.1423, 0, 2.743,                       !- X,Y,Z Vertex 3 {m}
  6.1423, 0, 4.4954;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Westside Fin,                           !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0.0602999999999998, -0.473000000000001, 4.41, !- X,Y,Z Vertex 1 {m}
  0.0602999999999998, -0.473000000000001, 0.46, !- X,Y,Z Vertex 2 {m}
  0.0602999999999998, -0.270000000000001, 0.46, !- X,Y,Z Vertex 3 {m}
  0.0602999999999998, -0.270000000000001, 4.41; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ZoneA_Eastside Fin,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  6.0743, -0.076200000000001, 2.743,      !- X,Y,Z Vertex 1 {m}
  6.0743, -0.076200000000001, 0,          !- X,Y,Z Vertex 2 {m}
  6.0743, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  6.0743, 0, 2.743;                       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ZoneA_Westside Fin,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0.01, -0.076200000000001, 2.743,        !- X,Y,Z Vertex 1 {m}
  0.01, -0.076200000000001, 0,            !- X,Y,Z Vertex 2 {m}
  0.01, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  0.01, 0, 2.743;                         !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ZoneB_Eastside Fin,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  12.1253, -0.076200000000001, 2.743,     !- X,Y,Z Vertex 1 {m}
  12.1253, -0.076200000000001, 0,         !- X,Y,Z Vertex 2 {m}
  12.1253, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  12.1253, 0, 2.743;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  ZoneB_Westside Fin,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  6.1423, -0.076200000000001, 2.743,      !- X,Y,Z Vertex 1 {m}
  6.1423, -0.076200000000001, 0,          !- X,Y,Z Vertex 2 {m}
  6.1423, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  6.1423, 0, 2.743;                       !- X,Y,Z Vertex 4 {m}

Zone,
  FlexLab-X3-ElecRoom-ZoneA Thermal Zone, !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  E1Wall-FlexLab-X3-ElecRoom-ZoneA,       !- Name
  WALL,                                   !- Surface Type
  ZoneA-E1Wall-ElecRoom-Const,            !- Construction Name
  FlexLab-X3-ElecRoom-ZoneA Thermal Zone, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  W1Wall-FlexLab-X3-MechRoom-ZoneA,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.4053, 9.322, 4.2418,                  !- X,Y,Z Vertex 1 {m}
  4.4053, 9.322, 0,                       !- X,Y,Z Vertex 2 {m}
  4.4053, 10.362, 0,                      !- X,Y,Z Vertex 3 {m}
  4.4053, 10.362, 4.2418;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  E2Wall-FlexLab-X3-ElecRoom-ZoneA,       !- Name
  WALL,                                   !- Surface Type
  ZoneA-E2Wall-ElecRoom-Const,            !- Construction Name
  FlexLab-X3-ElecRoom-ZoneA Thermal Zone, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  W2Wall-FlexLab-X3-MechRoom-ZoneA,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.6593, 10.362, 4.2418,                 !- X,Y,Z Vertex 1 {m}
  4.6593, 10.362, 0,                      !- X,Y,Z Vertex 2 {m}
  4.6593, 11.612, 0,                      !- X,Y,Z Vertex 3 {m}
  4.6593, 11.612, 4.2418;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Floor-FlexLab-X3-ElecRoom-ZoneA,        !- Name
  FLOOR,                                  !- Surface Type
  Floor-SLAB_1_measured,                  !- Construction Name
  FlexLab-X3-ElecRoom-ZoneA Thermal Zone, !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.6593, 11.612, 0,                      !- X,Y,Z Vertex 1 {m}
  4.6593, 10.362, 0,                      !- X,Y,Z Vertex 2 {m}
  4.4053, 10.362, 0,                      !- X,Y,Z Vertex 3 {m}
  4.4053, 9.322, 0,                       !- X,Y,Z Vertex 4 {m}
  3.2389, 9.322, 0,                       !- X,Y,Z Vertex 5 {m}
  3.2389, 11.612, 0;                      !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  NorthWall-FlexLab-X3-ElecRoom-ZoneA,    !- Name
  WALL,                                   !- Surface Type
  ZoneA-NorthWall-ElecRoom-Const,         !- Construction Name
  FlexLab-X3-ElecRoom-ZoneA Thermal Zone, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.6593, 11.612, 4.2418,                 !- X,Y,Z Vertex 1 {m}
  4.6593, 11.612, 0,                      !- X,Y,Z Vertex 2 {m}
  3.2389, 11.612, 0,                      !- X,Y,Z Vertex 3 {m}
  3.2389, 11.612, 4.2418;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ROOF1-FlexLab-X3-ElecRoom-ZoneA,        !- Name
  Roof,                                   !- Surface Type
  Roof-Const,                             !- Construction Name
  FlexLab-X3-ElecRoom-ZoneA Thermal Zone, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.4053, 9.322, 4.2418,                  !- X,Y,Z Vertex 1 {m}
  4.4053, 11.612, 4.2418,                 !- X,Y,Z Vertex 2 {m}
  3.2389, 11.612, 4.2418,                 !- X,Y,Z Vertex 3 {m}
  3.2389, 9.322, 4.2418;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ROOF2-FlexLab-X3-ElecRoom-ZoneA,        !- Name
  Roof,                                   !- Surface Type
  Roof-Const,                             !- Construction Name
  FlexLab-X3-ElecRoom-ZoneA Thermal Zone, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.6593, 10.362, 4.2418,                 !- X,Y,Z Vertex 1 {m}
  4.6593, 11.612, 4.2418,                 !- X,Y,Z Vertex 2 {m}
  4.4053, 11.612, 4.2418,                 !- X,Y,Z Vertex 3 {m}
  4.4053, 10.362, 4.2418;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  S1Wall-FlexLab-X3-ElecRoom-ZoneA,       !- Name
  WALL,                                   !- Surface Type
  ZoneA-S1WALL-ElecRoom-Const,            !- Construction Name
  FlexLab-X3-ElecRoom-ZoneA Thermal Zone, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  N3Wall-FlexLab-X3-ZoneA,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.2389, 9.322, 2.743,                   !- X,Y,Z Vertex 1 {m}
  3.2389, 9.322, 0,                       !- X,Y,Z Vertex 2 {m}
  4.4053, 9.322, 0,                       !- X,Y,Z Vertex 3 {m}
  4.4053, 9.322, 2.743;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  S2Wall-FlexLab-X3-ElecRoom-ZoneA,       !- Name
  WALL,                                   !- Surface Type
  ZoneA-S2Wall-ElecRoom-Const,            !- Construction Name
  FlexLab-X3-ElecRoom-ZoneA Thermal Zone, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  N2Wall-FlexLab-X3-MechRoom-ZoneA,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.4053, 10.362, 4.2418,                 !- X,Y,Z Vertex 1 {m}
  4.4053, 10.362, 0,                      !- X,Y,Z Vertex 2 {m}
  4.6593, 10.362, 0,                      !- X,Y,Z Vertex 3 {m}
  4.6593, 10.362, 4.2418;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  S3Wall-FlexLab-X3-ElecRoom-ZoneA,       !- Name
  WALL,                                   !- Surface Type
  ZoneA-S1WALL-ElecRoom-Const,            !- Construction Name
  FlexLab-X3-ElecRoom-ZoneA Thermal Zone, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  N3Wall-FlexLab-X3-PlnmA,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.2389, 9.322, 4.2418,                  !- X,Y,Z Vertex 1 {m}
  3.2389, 9.322, 2.743,                   !- X,Y,Z Vertex 2 {m}
  4.4053, 9.322, 2.743,                   !- X,Y,Z Vertex 3 {m}
  4.4053, 9.322, 4.2418;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  WestWall-FlexLab-X3-ElecRoom-ZoneA,     !- Name
  WALL,                                   !- Surface Type
  ZoneA-WestWall-ElecRoom-Const,          !- Construction Name
  FlexLab-X3-ElecRoom-ZoneA Thermal Zone, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.2389, 11.612, 4.2418,                 !- X,Y,Z Vertex 1 {m}
  3.2389, 11.612, 0,                      !- X,Y,Z Vertex 2 {m}
  3.2389, 9.322, 0,                       !- X,Y,Z Vertex 3 {m}
  3.2389, 9.322, 4.2418;                  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  EXtDoor_ZoneA-ElecRoom,                 !- Name
  Window,                                 !- Surface Type
  GlzSys_62,                              !- Construction Name
  WestWall-FlexLab-X3-ElecRoom-ZoneA,     !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ElecRm Door - Flexlab-Frame,            !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  3.2389, 11.205, 2.426,                  !- X,Y,Z Vertex 1 {m}
  3.2389, 11.205, 0,                      !- X,Y,Z Vertex 2 {m}
  3.2389, 9.732, 0,                       !- X,Y,Z Vertex 3 {m}
  3.2389, 9.732, 2.426;                   !- X,Y,Z Vertex 4 {m}

Zone,
  FlexLab-X3-ElecRoom-ZoneB Thermal Zone, !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  EastWall-FlexLab-X3-ElecRoom-ZoneB,     !- Name
  WALL,                                   !- Surface Type
  ZoneB-EastWall-ElecRoom-Const,          !- Construction Name
  FlexLab-X3-ElecRoom-ZoneB Thermal Zone, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.1677, 9.322, 4.2418,                  !- X,Y,Z Vertex 1 {m}
  9.1677, 9.322, 0,                       !- X,Y,Z Vertex 2 {m}
  9.1677, 11.612, 0,                      !- X,Y,Z Vertex 3 {m}
  9.1677, 11.612, 4.2418;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  EXtDoor_ZoneB-ElecRoom,                 !- Name
  Window,                                 !- Surface Type
  GlzSys_62,                              !- Construction Name
  EastWall-FlexLab-X3-ElecRoom-ZoneB,     !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ElecRm Door - Flexlab-Frame,            !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  9.1677, 9.732, 2.426,                   !- X,Y,Z Vertex 1 {m}
  9.1677, 9.732, 0,                       !- X,Y,Z Vertex 2 {m}
  9.1677, 11.205, 0,                      !- X,Y,Z Vertex 3 {m}
  9.1677, 11.205, 2.426;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Floor-FlexLab-X3-ElecRoom-ZoneB,        !- Name
  FLOOR,                                  !- Surface Type
  Floor-SLAB_1_measured,                  !- Construction Name
  FlexLab-X3-ElecRoom-ZoneB Thermal Zone, !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.1677, 11.612, 0,                      !- X,Y,Z Vertex 1 {m}
  9.1677, 9.322, 0,                       !- X,Y,Z Vertex 2 {m}
  8.0004, 9.322, 0,                       !- X,Y,Z Vertex 3 {m}
  8.0004, 10.362, 0,                      !- X,Y,Z Vertex 4 {m}
  7.5273, 10.362, 0,                      !- X,Y,Z Vertex 5 {m}
  7.5273, 11.612, 0;                      !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  NorthWall-FlexLab-X3-ElecRoom-ZoneB,    !- Name
  WALL,                                   !- Surface Type
  ZoneB-NorthWall-ElecRoom-Const,         !- Construction Name
  FlexLab-X3-ElecRoom-ZoneB Thermal Zone, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.1677, 11.612, 4.2418,                 !- X,Y,Z Vertex 1 {m}
  9.1677, 11.612, 0,                      !- X,Y,Z Vertex 2 {m}
  7.5273, 11.612, 0,                      !- X,Y,Z Vertex 3 {m}
  7.5273, 11.612, 4.2418;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ROOF1-FlexLab-X3-ElecRoom-ZoneB,        !- Name
  Roof,                                   !- Surface Type
  Roof-Const,                             !- Construction Name
  FlexLab-X3-ElecRoom-ZoneB Thermal Zone, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.0004, 10.362, 4.2418,                 !- X,Y,Z Vertex 1 {m}
  8.0004, 11.612, 4.2418,                 !- X,Y,Z Vertex 2 {m}
  7.5273, 11.612, 4.2418,                 !- X,Y,Z Vertex 3 {m}
  7.5273, 10.362, 4.2418;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ROOF2-FlexLab-X3-ElecRoom-ZoneB,        !- Name
  Roof,                                   !- Surface Type
  Roof-Const,                             !- Construction Name
  FlexLab-X3-ElecRoom-ZoneB Thermal Zone, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.1677, 9.322, 4.2418,                  !- X,Y,Z Vertex 1 {m}
  9.1677, 11.612, 4.2418,                 !- X,Y,Z Vertex 2 {m}
  8.0004, 11.612, 4.2418,                 !- X,Y,Z Vertex 3 {m}
  8.0004, 9.322, 4.2418;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  S1Wall-FlexLab-X3-ElecRoom-ZoneB,       !- Name
  WALL,                                   !- Surface Type
  ZONEB-S1WALL-ElecRoom-Const,            !- Construction Name
  FlexLab-X3-ElecRoom-ZoneB Thermal Zone, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  N3Wall-FlexLab-X3-ZoneB,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.0004, 9.322, 2.743,                   !- X,Y,Z Vertex 1 {m}
  8.0004, 9.322, 0,                       !- X,Y,Z Vertex 2 {m}
  9.1677, 9.322, 0,                       !- X,Y,Z Vertex 3 {m}
  9.1677, 9.322, 2.743;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  S2Wall-FlexLab-X3-ElecRoom-ZoneB,       !- Name
  WALL,                                   !- Surface Type
  ZoneB-S2Wall-ElecRoom-Const,            !- Construction Name
  FlexLab-X3-ElecRoom-ZoneB Thermal Zone, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  N2Wall-FlexLab-X3-MechRoom-ZoneB,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.5273, 10.362, 4.2418,                 !- X,Y,Z Vertex 1 {m}
  7.5273, 10.362, 0,                      !- X,Y,Z Vertex 2 {m}
  8.0004, 10.362, 0,                      !- X,Y,Z Vertex 3 {m}
  8.0004, 10.362, 4.2418;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  S3Wall-FlexLab-X3-ElecRoom-ZoneB,       !- Name
  WALL,                                   !- Surface Type
  ZONEB-S1WALL-ElecRoom-Const,            !- Construction Name
  FlexLab-X3-ElecRoom-ZoneB Thermal Zone, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  N3Wall-FlexLab-X3-PlnmB,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.0004, 9.322, 4.2418,                  !- X,Y,Z Vertex 1 {m}
  8.0004, 9.322, 2.743,                   !- X,Y,Z Vertex 2 {m}
  9.1677, 9.322, 2.743,                   !- X,Y,Z Vertex 3 {m}
  9.1677, 9.322, 4.2418;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  W1Wall-FlexLab-X3-ElecRoom-ZoneB,       !- Name
  WALL,                                   !- Surface Type
  ZoneB-W1Wall-ElecRoom-Const,            !- Construction Name
  FlexLab-X3-ElecRoom-ZoneB Thermal Zone, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  E1Wall-FlexLab-X3-MechRoom-ZoneB,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.0004, 10.362, 4.2418,                 !- X,Y,Z Vertex 1 {m}
  8.0004, 10.362, 0,                      !- X,Y,Z Vertex 2 {m}
  8.0004, 9.322, 0,                       !- X,Y,Z Vertex 3 {m}
  8.0004, 9.322, 4.2418;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  W2Wall-FlexLab-X3-ElecRoom-ZoneB,       !- Name
  WALL,                                   !- Surface Type
  ZoneB-W2Wall-ElecRoom-Const,            !- Construction Name
  FlexLab-X3-ElecRoom-ZoneB Thermal Zone, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  E2Wall-FlexLab-X3-MechRoom-ZoneB,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.5273, 11.612, 4.2418,                 !- X,Y,Z Vertex 1 {m}
  7.5273, 11.612, 0,                      !- X,Y,Z Vertex 2 {m}
  7.5273, 10.362, 0,                      !- X,Y,Z Vertex 3 {m}
  7.5273, 10.362, 4.2418;                 !- X,Y,Z Vertex 4 {m}

Zone,
  FlexLab-X3-MechRoom-ZoneA Thermal Zone, !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  EastWall-FlexLab-X3-MechRoom-ZoneA,     !- Name
  WALL,                                   !- Surface Type
  ZoneA-EastWall-MechRoom-Const,          !- Construction Name
  FlexLab-X3-MechRoom-ZoneA Thermal Zone, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  WestWall-FlexLab-X3-MechRoom-ZoneB,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.1021, 9.322, 4.2418,                  !- X,Y,Z Vertex 1 {m}
  6.1021, 9.322, 0,                       !- X,Y,Z Vertex 2 {m}
  6.1021, 11.612, 0,                      !- X,Y,Z Vertex 3 {m}
  6.1021, 11.612, 4.2418;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Floor-FlexLab-X3-MechRoom-ZoneA,        !- Name
  FLOOR,                                  !- Surface Type
  Floor-SLAB_1_measured,                  !- Construction Name
  FlexLab-X3-MechRoom-ZoneA Thermal Zone, !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.1021, 11.612, 0,                      !- X,Y,Z Vertex 1 {m}
  6.1021, 9.322, 0,                       !- X,Y,Z Vertex 2 {m}
  4.4053, 9.322, 0,                       !- X,Y,Z Vertex 3 {m}
  4.4053, 10.362, 0,                      !- X,Y,Z Vertex 4 {m}
  4.6593, 10.362, 0,                      !- X,Y,Z Vertex 5 {m}
  4.6593, 11.612, 0;                      !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  N1Wall-FlexLab-X3-MechRoom-ZoneA,       !- Name
  WALL,                                   !- Surface Type
  ZoneA-N1Wall-MechRoom-Const,            !- Construction Name
  FlexLab-X3-MechRoom-ZoneA Thermal Zone, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.1021, 11.612, 4.2418,                 !- X,Y,Z Vertex 1 {m}
  6.1021, 11.612, 0,                      !- X,Y,Z Vertex 2 {m}
  4.6593, 11.612, 0,                      !- X,Y,Z Vertex 3 {m}
  4.6593, 11.612, 4.2418;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  N2Wall-FlexLab-X3-MechRoom-ZoneA,       !- Name
  WALL,                                   !- Surface Type
  ZoneA-N2Wall-MechRoom-Const,            !- Construction Name
  FlexLab-X3-MechRoom-ZoneA Thermal Zone, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  S2Wall-FlexLab-X3-ElecRoom-ZoneA,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.6593, 10.362, 4.2418,                 !- X,Y,Z Vertex 1 {m}
  4.6593, 10.362, 0,                      !- X,Y,Z Vertex 2 {m}
  4.4053, 10.362, 0,                      !- X,Y,Z Vertex 3 {m}
  4.4053, 10.362, 4.2418;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ROOF1-FlexLab-X3-MechRoom-ZoneA,        !- Name
  Roof,                                   !- Surface Type
  Roof-Const,                             !- Construction Name
  FlexLab-X3-MechRoom-ZoneA Thermal Zone, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.6593, 9.322, 4.2418,                  !- X,Y,Z Vertex 1 {m}
  4.6593, 10.362, 4.2418,                 !- X,Y,Z Vertex 2 {m}
  4.4053, 10.362, 4.2418,                 !- X,Y,Z Vertex 3 {m}
  4.4053, 9.322, 4.2418;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ROOF2-FlexLab-X3-MechRoom-ZoneA,        !- Name
  Roof,                                   !- Surface Type
  Roof-Const,                             !- Construction Name
  FlexLab-X3-MechRoom-ZoneA Thermal Zone, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.1021, 9.322, 4.2418,                  !- X,Y,Z Vertex 1 {m}
  6.1021, 11.612, 4.2418,                 !- X,Y,Z Vertex 2 {m}
  4.6593, 11.612, 4.2418,                 !- X,Y,Z Vertex 3 {m}
  4.6593, 9.322, 4.2418;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  S1Wall-FlexLab-X3-MechRoom-ZoneA,       !- Name
  WALL,                                   !- Surface Type
  ZoneA-S1WALL-MECHROOM-Const,            !- Construction Name
  FlexLab-X3-MechRoom-ZoneA Thermal Zone, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  N5Wall-FlexLab-X3-ZoneA,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.7457, 9.322, 2.743,                   !- X,Y,Z Vertex 1 {m}
  5.7457, 9.322, 0,                       !- X,Y,Z Vertex 2 {m}
  6.1021, 9.322, 0,                       !- X,Y,Z Vertex 3 {m}
  6.1021, 9.322, 2.743;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  S2Wall-FlexLab-X3-MechRoom-ZoneA,       !- Name
  WALL,                                   !- Surface Type
  ZoneA-S2WALL-MECHROOM-Const,            !- Construction Name
  FlexLab-X3-MechRoom-ZoneA Thermal Zone, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  N4Wall-FlexLab-X3-ZoneA,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.4053, 9.322, 2.743,                   !- X,Y,Z Vertex 1 {m}
  4.4053, 9.322, 0,                       !- X,Y,Z Vertex 2 {m}
  5.7457, 9.322, 0,                       !- X,Y,Z Vertex 3 {m}
  5.7457, 9.322, 2.743;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  IntDoor_MechRoomA,                      !- Name
  Window,                                 !- Surface Type
  GlzSys_63,                              !- Construction Name
  S2Wall-FlexLab-X3-MechRoom-ZoneA,       !- Building Surface Name
  IntDoor_ZoneA,                          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Interior Door - Flexlab-Frame,          !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  4.4153, 9.322, 2.426,                   !- X,Y,Z Vertex 1 {m}
  4.4153, 9.322, 0,                       !- X,Y,Z Vertex 2 {m}
  5.7362, 9.322, 0,                       !- X,Y,Z Vertex 3 {m}
  5.7362, 9.322, 2.426;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  S3Wall-FlexLab-X3-MechRoom-ZoneA,       !- Name
  WALL,                                   !- Surface Type
  ZoneA-S1WALL-MECHROOM-Const,            !- Construction Name
  FlexLab-X3-MechRoom-ZoneA Thermal Zone, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  N5Wall-FlexLab-X3-PlnmA,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.7457, 9.322, 4.2418,                  !- X,Y,Z Vertex 1 {m}
  5.7457, 9.322, 2.743,                   !- X,Y,Z Vertex 2 {m}
  6.1021, 9.322, 2.743,                   !- X,Y,Z Vertex 3 {m}
  6.1021, 9.322, 4.2418;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  S4Wall-FlexLab-X3-MechRoom-ZoneA,       !- Name
  WALL,                                   !- Surface Type
  ZoneA-S2WALL-MECHROOM-Const,            !- Construction Name
  FlexLab-X3-MechRoom-ZoneA Thermal Zone, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  N4Wall-FlexLab-X3-PlnmA,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.4053, 9.322, 4.2418,                  !- X,Y,Z Vertex 1 {m}
  4.4053, 9.322, 2.743,                   !- X,Y,Z Vertex 2 {m}
  5.7457, 9.322, 2.743,                   !- X,Y,Z Vertex 3 {m}
  5.7457, 9.322, 4.2418;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  W1Wall-FlexLab-X3-MechRoom-ZoneA,       !- Name
  WALL,                                   !- Surface Type
  ZoneA-W1Wall-MechRoom-Const,            !- Construction Name
  FlexLab-X3-MechRoom-ZoneA Thermal Zone, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  E1Wall-FlexLab-X3-ElecRoom-ZoneA,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.4053, 10.362, 4.2418,                 !- X,Y,Z Vertex 1 {m}
  4.4053, 10.362, 0,                      !- X,Y,Z Vertex 2 {m}
  4.4053, 9.322, 0,                       !- X,Y,Z Vertex 3 {m}
  4.4053, 9.322, 4.2418;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  W2Wall-FlexLab-X3-MechRoom-ZoneA,       !- Name
  WALL,                                   !- Surface Type
  ZoneA-W2Wall-MechRoom-Const,            !- Construction Name
  FlexLab-X3-MechRoom-ZoneA Thermal Zone, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  E2Wall-FlexLab-X3-ElecRoom-ZoneA,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.6593, 11.612, 4.2418,                 !- X,Y,Z Vertex 1 {m}
  4.6593, 11.612, 0,                      !- X,Y,Z Vertex 2 {m}
  4.6593, 10.362, 0,                      !- X,Y,Z Vertex 3 {m}
  4.6593, 10.362, 4.2418;                 !- X,Y,Z Vertex 4 {m}

Zone,
  FlexLab-X3-MechRoom-ZoneB Thermal Zone, !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  E1Wall-FlexLab-X3-MechRoom-ZoneB,       !- Name
  WALL,                                   !- Surface Type
  ZoneB-E1Wall-MechRoom-Const,            !- Construction Name
  FlexLab-X3-MechRoom-ZoneB Thermal Zone, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  W1Wall-FlexLab-X3-ElecRoom-ZoneB,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.0004, 9.322, 4.2418,                  !- X,Y,Z Vertex 1 {m}
  8.0004, 9.322, 0,                       !- X,Y,Z Vertex 2 {m}
  8.0004, 10.362, 0,                      !- X,Y,Z Vertex 3 {m}
  8.0004, 10.362, 4.2418;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  E2Wall-FlexLab-X3-MechRoom-ZoneB,       !- Name
  WALL,                                   !- Surface Type
  ZoneB-E2Wall-MechRoom-Const,            !- Construction Name
  FlexLab-X3-MechRoom-ZoneB Thermal Zone, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  W2Wall-FlexLab-X3-ElecRoom-ZoneB,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.5273, 10.362, 4.2418,                 !- X,Y,Z Vertex 1 {m}
  7.5273, 10.362, 0,                      !- X,Y,Z Vertex 2 {m}
  7.5273, 11.612, 0,                      !- X,Y,Z Vertex 3 {m}
  7.5273, 11.612, 4.2418;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Floor-FlexLab-X3-MechRoom-ZoneB,        !- Name
  FLOOR,                                  !- Surface Type
  Floor-SLAB_1_measured,                  !- Construction Name
  FlexLab-X3-MechRoom-ZoneB Thermal Zone, !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.5273, 11.612, 0,                      !- X,Y,Z Vertex 1 {m}
  7.5273, 10.362, 0,                      !- X,Y,Z Vertex 2 {m}
  8.0004, 10.362, 0,                      !- X,Y,Z Vertex 3 {m}
  8.0004, 9.322, 0,                       !- X,Y,Z Vertex 4 {m}
  6.1021, 9.322, 0,                       !- X,Y,Z Vertex 5 {m}
  6.1021, 11.612, 0;                      !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  N1Wall-FlexLab-X3-MechRoom-ZoneB,       !- Name
  WALL,                                   !- Surface Type
  ZoneB-N1Wall-MechRoom-Const,            !- Construction Name
  FlexLab-X3-MechRoom-ZoneB Thermal Zone, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.5273, 11.612, 4.2418,                 !- X,Y,Z Vertex 1 {m}
  7.5273, 11.612, 0,                      !- X,Y,Z Vertex 2 {m}
  6.1021, 11.612, 0,                      !- X,Y,Z Vertex 3 {m}
  6.1021, 11.612, 4.2418;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  N2Wall-FlexLab-X3-MechRoom-ZoneB,       !- Name
  WALL,                                   !- Surface Type
  ZoneB-N2Wall-MechRoom-Const,            !- Construction Name
  FlexLab-X3-MechRoom-ZoneB Thermal Zone, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  S2Wall-FlexLab-X3-ElecRoom-ZoneB,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.0004, 10.362, 4.2418,                 !- X,Y,Z Vertex 1 {m}
  8.0004, 10.362, 0,                      !- X,Y,Z Vertex 2 {m}
  7.5273, 10.362, 0,                      !- X,Y,Z Vertex 3 {m}
  7.5273, 10.362, 4.2418;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ROOF1-FlexLab-X3-MechRoom-ZoneB,        !- Name
  Roof,                                   !- Surface Type
  Roof-Const,                             !- Construction Name
  FlexLab-X3-MechRoom-ZoneB Thermal Zone, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.5273, 9.322, 4.2418,                  !- X,Y,Z Vertex 1 {m}
  7.5273, 11.612, 4.2418,                 !- X,Y,Z Vertex 2 {m}
  6.1021, 11.612, 4.2418,                 !- X,Y,Z Vertex 3 {m}
  6.1021, 9.322, 4.2418;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ROOF2-FlexLab-X3-MechRoom-ZoneB,        !- Name
  Roof,                                   !- Surface Type
  Roof-Const,                             !- Construction Name
  FlexLab-X3-MechRoom-ZoneB Thermal Zone, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.0004, 9.322, 4.2418,                  !- X,Y,Z Vertex 1 {m}
  8.0004, 10.362, 4.2418,                 !- X,Y,Z Vertex 2 {m}
  7.5273, 10.362, 4.2418,                 !- X,Y,Z Vertex 3 {m}
  7.5273, 9.322, 4.2418;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  S1Wall-FlexLab-X3-MechRoom-ZoneB,       !- Name
  WALL,                                   !- Surface Type
  ZoneB-S1WALL-MECHROOM-Const,            !- Construction Name
  FlexLab-X3-MechRoom-ZoneB Thermal Zone, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  N5Wall-FlexLab-X3-ZoneB,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.1021, 9.322, 2.743,                   !- X,Y,Z Vertex 1 {m}
  6.1021, 9.322, 0,                       !- X,Y,Z Vertex 2 {m}
  6.4574, 9.322, 0,                       !- X,Y,Z Vertex 3 {m}
  6.4574, 9.322, 2.743;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  S2Wall-FlexLab-X3-MechRoom-ZoneB,       !- Name
  WALL,                                   !- Surface Type
  ZoneB-S2WALL-MECHROOM-Const,            !- Construction Name
  FlexLab-X3-MechRoom-ZoneB Thermal Zone, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  N4Wall-FlexLab-X3-ZoneB,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.4574, 9.322, 2.7432,                  !- X,Y,Z Vertex 1 {m}
  6.4574, 9.322, 0,                       !- X,Y,Z Vertex 2 {m}
  8.0004, 9.322, 0,                       !- X,Y,Z Vertex 3 {m}
  8.0004, 9.322, 2.743;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  IntDoor_MechRoomB,                      !- Name
  Window,                                 !- Surface Type
  GlzSys_63,                              !- Construction Name
  S2Wall-FlexLab-X3-MechRoom-ZoneB,       !- Building Surface Name
  IntDoor_ZoneB,                          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Interior Door - Flexlab-Frame,          !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  6.5685, 9.322, 2.426,                   !- X,Y,Z Vertex 1 {m}
  6.5685, 9.322, 0,                       !- X,Y,Z Vertex 2 {m}
  7.8893, 9.322, 0,                       !- X,Y,Z Vertex 3 {m}
  7.8893, 9.322, 2.426;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  S3Wall-FlexLab-X3-MechRoom-ZoneB,       !- Name
  WALL,                                   !- Surface Type
  ZoneB-S1WALL-MECHROOM-Const,            !- Construction Name
  FlexLab-X3-MechRoom-ZoneB Thermal Zone, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  N5Wall-FlexLab-X3-PlnmB,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.1021, 9.322, 4.2418,                  !- X,Y,Z Vertex 1 {m}
  6.1021, 9.322, 2.743,                   !- X,Y,Z Vertex 2 {m}
  6.4574, 9.322, 2.743,                   !- X,Y,Z Vertex 3 {m}
  6.4574, 9.322, 4.2418;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  S4Wall-FlexLab-X3-MechRoom-ZoneB,       !- Name
  WALL,                                   !- Surface Type
  ZoneB-S2WALL-MECHROOM-Const,            !- Construction Name
  FlexLab-X3-MechRoom-ZoneB Thermal Zone, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  N4Wall-FlexLab-X3-PlnmB,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.4574, 9.322, 4.2418,                  !- X,Y,Z Vertex 1 {m}
  6.4574, 9.322, 2.7432,                  !- X,Y,Z Vertex 2 {m}
  8.0004, 9.322, 2.743,                   !- X,Y,Z Vertex 3 {m}
  8.0004, 9.322, 4.2418;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  WestWall-FlexLab-X3-MechRoom-ZoneB,     !- Name
  WALL,                                   !- Surface Type
  ZoneB-WestWall-MechRoom-Const,          !- Construction Name
  FlexLab-X3-MechRoom-ZoneB Thermal Zone, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  EastWall-FlexLab-X3-MechRoom-ZoneA,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.1021, 11.612, 4.2418,                 !- X,Y,Z Vertex 1 {m}
  6.1021, 11.612, 0,                      !- X,Y,Z Vertex 2 {m}
  6.1021, 9.322, 0,                       !- X,Y,Z Vertex 3 {m}
  6.1021, 9.322, 4.2418;                  !- X,Y,Z Vertex 4 {m}

Zone,
  FlexLab-X3-PlnmA Thermal Zone,          !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  E1Wall-FlexLab-X3-PlnmA,                !- Name
  WALL,                                   !- Surface Type
  ZoneA-E1Wall-Const,                     !- Construction Name
  FlexLab-X3-PlnmA Thermal Zone,          !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.1021, 0, 4.4954,                      !- X,Y,Z Vertex 1 {m}
  6.1021, 0, 2.743,                       !- X,Y,Z Vertex 2 {m}
  6.1021, 0.800399999999998, 2.743,       !- X,Y,Z Vertex 3 {m}
  6.1021, 0.800399999999998, 4.4735;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  E2Wall-FlexLab-X3-PlnmA,                !- Name
  WALL,                                   !- Surface Type
  ZoneA-E2Wall-Const,                     !- Construction Name
  FlexLab-X3-PlnmA Thermal Zone,          !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.1021, 0.800399999999998, 4.4735,      !- X,Y,Z Vertex 1 {m}
  6.1021, 0.800399999999998, 2.743,       !- X,Y,Z Vertex 2 {m}
  6.1021, 8.782, 2.743,                   !- X,Y,Z Vertex 3 {m}
  6.1021, 8.782, 4.2656;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  E3Wall-FlexLab-X3-PlnmA,                !- Name
  WALL,                                   !- Surface Type
  ZoneA-E3Wall-Const,                     !- Construction Name
  FlexLab-X3-PlnmA Thermal Zone,          !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.1021, 8.782, 4.2656,                  !- X,Y,Z Vertex 1 {m}
  6.1021, 8.782, 2.743,                   !- X,Y,Z Vertex 2 {m}
  6.1021, 9.322, 2.743,                   !- X,Y,Z Vertex 3 {m}
  6.1021, 9.322, 4.2418;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Floor1-FlexLab-X3-PlnmA,                !- Name
  FLOOR,                                  !- Surface Type
  FloorPlnm-Const,                        !- Construction Name
  FlexLab-X3-PlnmA Thermal Zone,          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Ceiling1-FlexLab-X3-ZoneA,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.1021, 9.322, 2.743,                   !- X,Y,Z Vertex 1 {m}
  6.1021, 7.615120411, 2.743,             !- X,Y,Z Vertex 2 {m}
  0, 7.615120411, 2.743,                  !- X,Y,Z Vertex 3 {m}
  0, 9.322, 2.743;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Floor2-FlexLab-X3-PlnmA,                !- Name
  FLOOR,                                  !- Surface Type
  FloorPlnm-Const,                        !- Construction Name
  FlexLab-X3-PlnmA Thermal Zone,          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Ceiling2-FlexLab-X3-ZoneA,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.1021, 7.615120411, 2.743,             !- X,Y,Z Vertex 1 {m}
  6.1021, 0, 2.743,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 2.743,                            !- X,Y,Z Vertex 3 {m}
  0, 7.615120411, 2.743;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  N1Wall-FlexLab-X3-PlnmA,                !- Name
  WALL,                                   !- Surface Type
  ZoneA-N1Wall-Const,                     !- Construction Name
  FlexLab-X3-PlnmA Thermal Zone,          !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.648100000000001, 9.322, 4.2418,       !- X,Y,Z Vertex 1 {m}
  0.648100000000001, 9.322, 2.743,        !- X,Y,Z Vertex 2 {m}
  0, 9.322, 2.743,                        !- X,Y,Z Vertex 3 {m}
  0, 9.322, 4.2418;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  N2Wall-FlexLab-X3-PlnmA,                !- Name
  WALL,                                   !- Surface Type
  ZoneA-N2Wall-Const,                     !- Construction Name
  FlexLab-X3-PlnmA Thermal Zone,          !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.2389, 9.322, 4.2418,                  !- X,Y,Z Vertex 1 {m}
  3.2389, 9.322, 2.743,                   !- X,Y,Z Vertex 2 {m}
  0.648100000000001, 9.322, 2.743,        !- X,Y,Z Vertex 3 {m}
  0.648100000000001, 9.322, 4.2418;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  N3Wall-FlexLab-X3-PlnmA,                !- Name
  WALL,                                   !- Surface Type
  ZoneA-N3Wall-Const,                     !- Construction Name
  FlexLab-X3-PlnmA Thermal Zone,          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  S3Wall-FlexLab-X3-ElecRoom-ZoneA,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.4053, 9.322, 4.2418,                  !- X,Y,Z Vertex 1 {m}
  4.4053, 9.322, 2.743,                   !- X,Y,Z Vertex 2 {m}
  3.2389, 9.322, 2.743,                   !- X,Y,Z Vertex 3 {m}
  3.2389, 9.322, 4.2418;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  N4Wall-FlexLab-X3-PlnmA,                !- Name
  WALL,                                   !- Surface Type
  ZoneA-N4Wall-Const,                     !- Construction Name
  FlexLab-X3-PlnmA Thermal Zone,          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  S4Wall-FlexLab-X3-MechRoom-ZoneA,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.7457, 9.322, 4.2418,                  !- X,Y,Z Vertex 1 {m}
  5.7457, 9.322, 2.743,                   !- X,Y,Z Vertex 2 {m}
  4.4053, 9.322, 2.743,                   !- X,Y,Z Vertex 3 {m}
  4.4053, 9.322, 4.2418;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  N5Wall-FlexLab-X3-PlnmA,                !- Name
  WALL,                                   !- Surface Type
  ZoneA-N5Wall-Const,                     !- Construction Name
  FlexLab-X3-PlnmA Thermal Zone,          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  S3Wall-FlexLab-X3-MechRoom-ZoneA,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.1021, 9.322, 4.2418,                  !- X,Y,Z Vertex 1 {m}
  6.1021, 9.322, 2.743,                   !- X,Y,Z Vertex 2 {m}
  5.7457, 9.322, 2.743,                   !- X,Y,Z Vertex 3 {m}
  5.7457, 9.322, 4.2418;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Roof-FlexLab-X3-PlnmA,                  !- Name
  Roof,                                   !- Surface Type
  Roof-Const,                             !- Construction Name
  FlexLab-X3-PlnmA Thermal Zone,          !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.1021, 0, 4.4954,                      !- X,Y,Z Vertex 1 {m}
  6.1021, 9.322, 4.2418,                  !- X,Y,Z Vertex 2 {m}
  0, 9.322, 4.2418,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 4.4954;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  S1Wall-FlexLab-X3-PlnmA,                !- Name
  WALL,                                   !- Surface Type
  ZoneA-S1Wall-Const,                     !- Construction Name
  FlexLab-X3-PlnmA Thermal Zone,          !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.0453, 0, 4.4954,                      !- X,Y,Z Vertex 1 {m}
  6.0453, 0, 2.743,                       !- X,Y,Z Vertex 2 {m}
  6.1021, 0, 2.743,                       !- X,Y,Z Vertex 3 {m}
  6.1021, 0, 4.4954;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  S2Wall-FlexLab-X3-PlnmA,                !- Name
  WALL,                                   !- Surface Type
  ZoneA-S2Wall-Const,                     !- Construction Name
  FlexLab-X3-PlnmA Thermal Zone,          !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.1213, 0, 4.4954,                      !- X,Y,Z Vertex 1 {m}
  0.1213, 0, 2.743,                       !- X,Y,Z Vertex 2 {m}
  6.0453, 0, 2.743,                       !- X,Y,Z Vertex 3 {m}
  6.0453, 0, 4.4954;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  S3Wall-FlexLab-X3-PlnmA,                !- Name
  WALL,                                   !- Surface Type
  ZoneA-S3Wall-Const,                     !- Construction Name
  FlexLab-X3-PlnmA Thermal Zone,          !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.4954,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 2.743,                            !- X,Y,Z Vertex 2 {m}
  0.1213, 0, 2.743,                       !- X,Y,Z Vertex 3 {m}
  0.1213, 0, 4.4954;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  W1Wall-FlexLab-X3-PlnmA,                !- Name
  WALL,                                   !- Surface Type
  ZoneA-W1Wall-Const,                     !- Construction Name
  FlexLab-X3-PlnmA Thermal Zone,          !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.4954,                           !- X,Y,Z Vertex 1 {m}
  0, 0.8004, 4.4735,                      !- X,Y,Z Vertex 2 {m}
  0, 0.8004, 2.743,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 2.743;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  W2aWall-FlexLab-X3-PlnmA,               !- Name
  WALL,                                   !- Surface Type
  ZoneA-W2Wall-Const,                     !- Construction Name
  FlexLab-X3-PlnmA Thermal Zone,          !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0.8004, 4.4735,                      !- X,Y,Z Vertex 1 {m}
  0, 7.8232, 4.2836,                      !- X,Y,Z Vertex 2 {m}
  0, 7.8232, 2.743,                       !- X,Y,Z Vertex 3 {m}
  0, 0.8004, 2.743;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  W2bWall-FlexLab-X3-PlnmA,               !- Name
  WALL,                                   !- Surface Type
  ZoneA-W2Wall-Const,                     !- Construction Name
  FlexLab-X3-PlnmA Thermal Zone,          !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.8232, 4.2836,                      !- X,Y,Z Vertex 1 {m}
  0, 8.522, 4.2636,                       !- X,Y,Z Vertex 2 {m}
  0, 8.522, 2.743,                        !- X,Y,Z Vertex 3 {m}
  0, 7.8232, 2.743;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  W3Wall-FlexLab-X3-PlnmA,                !- Name
  WALL,                                   !- Surface Type
  ZoneA-W3Wall-Const,                     !- Construction Name
  FlexLab-X3-PlnmA Thermal Zone,          !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.522, 4.2636,                       !- X,Y,Z Vertex 1 {m}
  0, 9.322, 4.2418,                       !- X,Y,Z Vertex 2 {m}
  0, 9.322, 2.743,                        !- X,Y,Z Vertex 3 {m}
  0, 8.522, 2.743;                        !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  OVH-High-S2Wall-FlexLab-X3-PlnmA,       !- Name
  S2Wall-FlexLab-X3-PlnmA,                !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  6.0453, 0, 3.86,                        !- X,Y,Z Vertex 1 {m}
  6.0453, 0.0449999999999982, 3.86,       !- X,Y,Z Vertex 2 {m}
  0.1023, 0.0449999999999999, 3.86,       !- X,Y,Z Vertex 3 {m}
  0.1023, 0, 3.86;                        !- X,Y,Z Vertex 4 {m}

Zone,
  FlexLab-X3-PlnmB Thermal Zone,          !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  E1Wall-FlexLab-X3-PlnmB,                !- Name
  WALL,                                   !- Surface Type
  ZoneB-E1Wall-Const,                     !- Construction Name
  FlexLab-X3-PlnmB Thermal Zone,          !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.2042, 0, 4.4954,                     !- X,Y,Z Vertex 1 {m}
  12.2042, 0, 2.743,                      !- X,Y,Z Vertex 2 {m}
  12.2042, 0.800399999999998, 2.743,      !- X,Y,Z Vertex 3 {m}
  12.2042, 0.800399999999998, 4.4735;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  E2Wall-FlexLab-X3-PlnmB,                !- Name
  WALL,                                   !- Surface Type
  ZoneB-E2Wall-Const,                     !- Construction Name
  FlexLab-X3-PlnmB Thermal Zone,          !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.2042, 0.800399999999998, 4.4735,     !- X,Y,Z Vertex 1 {m}
  12.2042, 0.800399999999998, 2.743,      !- X,Y,Z Vertex 2 {m}
  12.2042, 8.522, 2.743,                  !- X,Y,Z Vertex 3 {m}
  12.2042, 8.522, 4.2636;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  E3Wall-FlexLab-X3-PlnmB,                !- Name
  WALL,                                   !- Surface Type
  ZoneB-E3Wall-Const,                     !- Construction Name
  FlexLab-X3-PlnmB Thermal Zone,          !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.2042, 8.522, 4.2636,                 !- X,Y,Z Vertex 1 {m}
  12.2042, 8.522, 2.743,                  !- X,Y,Z Vertex 2 {m}
  12.2042, 9.322, 2.743,                  !- X,Y,Z Vertex 3 {m}
  12.2042, 9.322, 4.2418;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Floor1-FlexLab-X3-PlnmB,                !- Name
  FLOOR,                                  !- Surface Type
  FloorPlnm-Const,                        !- Construction Name
  FlexLab-X3-PlnmB Thermal Zone,          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Ceiling1-FlexLab-X3-ZoneB,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.2042, 9.322, 2.743,                  !- X,Y,Z Vertex 1 {m}
  12.2042, 7.615120411, 2.743,            !- X,Y,Z Vertex 2 {m}
  6.1021, 7.615120411, 2.743,             !- X,Y,Z Vertex 3 {m}
  6.1021, 9.322, 2.743;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Floor2-FlexLab-X3-PlnmB,                !- Name
  FLOOR,                                  !- Surface Type
  FloorPlnm-Const,                        !- Construction Name
  FlexLab-X3-PlnmB Thermal Zone,          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Ceiling2-FlexLab-X3-ZoneB,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.2042, 7.615120411, 2.743,            !- X,Y,Z Vertex 1 {m}
  12.2042, 0, 2.743,                      !- X,Y,Z Vertex 2 {m}
  6.1021, 0, 2.743,                       !- X,Y,Z Vertex 3 {m}
  6.1021, 7.615120411, 2.743;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  N1Wall-FlexLab-X3-PlnmB,                !- Name
  WALL,                                   !- Surface Type
  ZoneB-N1Wall-Const,                     !- Construction Name
  FlexLab-X3-PlnmB Thermal Zone,          !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.2042, 9.322, 4.2418,                 !- X,Y,Z Vertex 1 {m}
  12.2042, 9.322, 2.743,                  !- X,Y,Z Vertex 2 {m}
  11.7589, 9.322, 2.743,                  !- X,Y,Z Vertex 3 {m}
  11.7589, 9.322, 4.2418;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  N2Wall-FlexLab-X3-PlnmB,                !- Name
  WALL,                                   !- Surface Type
  ZoneB-N2Wall-Const,                     !- Construction Name
  FlexLab-X3-PlnmB Thermal Zone,          !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.7589, 9.322, 4.2418,                 !- X,Y,Z Vertex 1 {m}
  11.7589, 9.322, 2.743,                  !- X,Y,Z Vertex 2 {m}
  9.1677, 9.322, 2.743,                   !- X,Y,Z Vertex 3 {m}
  9.1677, 9.322, 4.2418;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  N3Wall-FlexLab-X3-PlnmB,                !- Name
  WALL,                                   !- Surface Type
  ZoneB-N3Wall-Const,                     !- Construction Name
  FlexLab-X3-PlnmB Thermal Zone,          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  S3Wall-FlexLab-X3-ElecRoom-ZoneB,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.1677, 9.322, 4.2418,                  !- X,Y,Z Vertex 1 {m}
  9.1677, 9.322, 2.743,                   !- X,Y,Z Vertex 2 {m}
  8.0004, 9.322, 2.743,                   !- X,Y,Z Vertex 3 {m}
  8.0004, 9.322, 4.2418;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  N4Wall-FlexLab-X3-PlnmB,                !- Name
  WALL,                                   !- Surface Type
  ZoneB-N4Wall-Const,                     !- Construction Name
  FlexLab-X3-PlnmB Thermal Zone,          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  S4Wall-FlexLab-X3-MechRoom-ZoneB,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.0004, 9.322, 4.2418,                  !- X,Y,Z Vertex 1 {m}
  8.0004, 9.322, 2.743,                   !- X,Y,Z Vertex 2 {m}
  6.4574, 9.322, 2.743,                   !- X,Y,Z Vertex 3 {m}
  6.4574, 9.322, 4.2418;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  N5Wall-FlexLab-X3-PlnmB,                !- Name
  WALL,                                   !- Surface Type
  ZoneB-N5Wall-Const,                     !- Construction Name
  FlexLab-X3-PlnmB Thermal Zone,          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  S3Wall-FlexLab-X3-MechRoom-ZoneB,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.4574, 9.322, 4.2418,                  !- X,Y,Z Vertex 1 {m}
  6.4574, 9.322, 2.743,                   !- X,Y,Z Vertex 2 {m}
  6.1021, 9.322, 2.743,                   !- X,Y,Z Vertex 3 {m}
  6.1021, 9.322, 4.2418;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Roof-FlexLab-X3-PlnmB,                  !- Name
  Roof,                                   !- Surface Type
  Roof-Const,                             !- Construction Name
  FlexLab-X3-PlnmB Thermal Zone,          !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.2042, 0, 4.4954,                     !- X,Y,Z Vertex 1 {m}
  12.2042, 9.322, 4.2418,                 !- X,Y,Z Vertex 2 {m}
  6.1021, 9.322, 4.2418,                  !- X,Y,Z Vertex 3 {m}
  6.1021, 0, 4.4954;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  S1Wall-FlexLab-X3-PlnmB,                !- Name
  WALL,                                   !- Surface Type
  ZoneB-S1Wall-Const,                     !- Construction Name
  FlexLab-X3-PlnmB Thermal Zone,          !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.0957, 0, 4.4954,                     !- X,Y,Z Vertex 1 {m}
  12.0957, 0, 2.743,                      !- X,Y,Z Vertex 2 {m}
  12.2042, 0, 2.743,                      !- X,Y,Z Vertex 3 {m}
  12.2042, 0, 4.4954;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  S2Wall-FlexLab-X3-PlnmB,                !- Name
  WALL,                                   !- Surface Type
  ZoneB-S2Wall-Const,                     !- Construction Name
  FlexLab-X3-PlnmB Thermal Zone,          !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.1713, 0, 4.4954,                      !- X,Y,Z Vertex 1 {m}
  6.1713, 0, 2.743,                       !- X,Y,Z Vertex 2 {m}
  12.0957, 0, 2.743,                      !- X,Y,Z Vertex 3 {m}
  12.0957, 0, 4.4954;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  S3Wall-FlexLab-X3-PlnmB,                !- Name
  WALL,                                   !- Surface Type
  ZoneB-S3Wall-Const,                     !- Construction Name
  FlexLab-X3-PlnmB Thermal Zone,          !- Zone Name
  outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.1021, 0, 4.4954,                      !- X,Y,Z Vertex 1 {m}
  6.1021, 0, 2.743,                       !- X,Y,Z Vertex 2 {m}
  6.1713, 0, 2.743,                       !- X,Y,Z Vertex 3 {m}
  6.1713, 0, 4.4954;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  W1Wall-FlexLab-X3-PlnmB,                !- Name
  WALL,                                   !- Surface Type
  ZoneB-W1Wall-Const,                     !- Construction Name
  FlexLab-X3-PlnmB Thermal Zone,          !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.1021, 0, 4.4954,                      !- X,Y,Z Vertex 1 {m}
  6.1021, 0.800399999999998, 4.4735,      !- X,Y,Z Vertex 2 {m}
  6.1021, 0.800399999999998, 2.743,       !- X,Y,Z Vertex 3 {m}
  6.1021, 0, 2.743;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  W2Wall-FlexLab-X3-PlnmB,                !- Name
  WALL,                                   !- Surface Type
  ZoneB-W2Wall-Const,                     !- Construction Name
  FlexLab-X3-PlnmB Thermal Zone,          !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.1021, 0.800399999999998, 4.4735,      !- X,Y,Z Vertex 1 {m}
  6.1021, 8.782, 4.2565,                  !- X,Y,Z Vertex 2 {m}
  6.1021, 8.782, 2.743,                   !- X,Y,Z Vertex 3 {m}
  6.1021, 0.800399999999998, 2.743;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  W3Wall-FlexLab-X3-PlnmB,                !- Name
  WALL,                                   !- Surface Type
  ZoneB-W3Wall-Const,                     !- Construction Name
  FlexLab-X3-PlnmB Thermal Zone,          !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.1021, 8.782, 4.2565,                  !- X,Y,Z Vertex 1 {m}
  6.1021, 9.322, 4.2418,                  !- X,Y,Z Vertex 2 {m}
  6.1021, 9.322, 2.743,                   !- X,Y,Z Vertex 3 {m}
  6.1021, 8.782, 2.743;                   !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  OVH-High-S2Wall-FlexLab-X3-PlnmB,       !- Name
  S2Wall-FlexLab-X3-PlnmB,                !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  12.0873, 0, 3.86,                       !- X,Y,Z Vertex 1 {m}
  12.0873, 0.0449999999999982, 3.86,      !- X,Y,Z Vertex 2 {m}
  6.1723, 0.0449999999999982, 3.86,       !- X,Y,Z Vertex 3 {m}
  6.1723, 0, 3.86;                        !- X,Y,Z Vertex 4 {m}

Lights,
  PlnmB Lights Drivers,                   !- Name
  FlexLab-X3-PlnmB Thermal Zone,          !- Zone or ZoneList Name
  Schedule File PlnmB Lights Drivers,     !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  1,                                      !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

ScheduleTypeLimits,
  AnyNumber,                              !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  CONTINUOUS;                             !- Numeric Type

Schedule:File,
  Schedule File PlnmB Lights Drivers,     !- Name
  AnyNumber,                              !- Schedule Type Limits Name
  /home/ubuntu/Projects/BEEAM/FMU/flexlab_demo/idf/schedulefile_elec_15min.csv, !- File Name
  3,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8784,                                   !- Number of Hours of Data
  Comma,                                  !- Column Separator
  Yes,                                    !- Interpolate to Timestep
  15;                                     !- Minutes per Item

ElectricEquipment,
  PlnmB DC Hub,                           !- Name
  FlexLab-X3-PlnmB Thermal Zone,          !- Zone or ZoneList Name
  Schedule File PlnmB DC Hub,             !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  1,                                      !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

ElectricEquipment,
  PlnmB Fans,                             !- Name
  FlexLab-X3-PlnmB Thermal Zone,          !- Zone or ZoneList Name
  Schedule File PlnmB Fans,               !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  1,                                      !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneMixing,
  FlexLab-X3-PlnmB Thermal Zone Zone Mixing, !- Name
  FlexLab-X3-PlnmB Thermal Zone,          !- Zone Name
  Zone Mixing Schedule,                   !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  FlexLab-X3-ZoneB Thermal Zone;          !- Source Zone Name

ScheduleTypeLimits,
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

Schedule:Day:Interval,
  Schedule Day 3,                         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Week:Daily,
  Zone Mixing Schedule Week Rule - Jan1-Dec31, !- Name
  Schedule Day 3,                         !- Sunday Schedule:Day Name
  Schedule Day 3,                         !- Monday Schedule:Day Name
  Schedule Day 3,                         !- Tuesday Schedule:Day Name
  Schedule Day 3,                         !- Wednesday Schedule:Day Name
  Schedule Day 3,                         !- Thursday Schedule:Day Name
  Schedule Day 3,                         !- Friday Schedule:Day Name
  Schedule Day 3,                         !- Saturday Schedule:Day Name
  Schedule Day 3,                         !- Holiday Schedule:Day Name
  Schedule Day 3,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 3,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 3,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 3;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Zone Mixing Schedule,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  Zone Mixing Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Zone,
  FlexLab-X3-ZoneA Thermal Zone,          !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Ceiling2-FlexLab-X3-ZoneA,              !- Name
  Ceiling,                                !- Surface Type
  Ceiling-Const,                          !- Construction Name
  FlexLab-X3-ZoneA Thermal Zone,          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Floor2-FlexLab-X3-PlnmA,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.1021, 0, 2.743,                       !- X,Y,Z Vertex 1 {m}
  6.1021, 7.615120411, 2.743,             !- X,Y,Z Vertex 2 {m}
  0, 7.615120411, 2.743,                  !- X,Y,Z Vertex 3 {m}
  0, 0, 2.743;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  E1Wall-FlexLab-X3-ZoneA,                !- Name
  WALL,                                   !- Surface Type
  ZoneA-E1Wall-Const-3B_gyp_measured,     !- Construction Name
  FlexLab-X3-ZoneA Thermal Zone,          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  W1Wall-FlexLab-X3-ZoneB,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.1021, 0, 2.743,                       !- X,Y,Z Vertex 1 {m}
  6.1021, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  6.1021, 0.8, 0,                         !- X,Y,Z Vertex 3 {m}
  6.1021, 0.8, 2.743;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  E2aWall-FlexLab-X3-ZoneA,               !- Name
  WALL,                                   !- Surface Type
  ZoneA-E2Wall-Const-3B_gyp_measured,     !- Construction Name
  FlexLab-X3-ZoneA Thermal Zone,          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  W2aWall-FlexLab-X3-ZoneB,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.1021, 0.8, 2.743,                     !- X,Y,Z Vertex 1 {m}
  6.1021, 0.8, 0,                         !- X,Y,Z Vertex 2 {m}
  6.1021, 7.615120411, 0,                 !- X,Y,Z Vertex 3 {m}
  6.1021, 7.615120411, 2.743;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Floor2-FlexLab-X3-ZoneA,                !- Name
  Floor,                                  !- Surface Type
  Floor-SLAB_1_measured,                  !- Construction Name
  FlexLab-X3-ZoneA Thermal Zone,          !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.1021, 7.615120411, 0,                 !- X,Y,Z Vertex 1 {m}
  6.1021, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.615120411, 0;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  NWallTemp-FlexLab-X3-ZoneA,             !- Name
  WALL,                                   !- Surface Type
  TempNwall-NorthFacing-CONST,            !- Construction Name
  FlexLab-X3-ZoneA Thermal Zone,          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  SWallTemp-FlexLab-X3-ZoneA-Temp,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.1021, 7.615120411, 2.743,             !- X,Y,Z Vertex 1 {m}
  6.1021, 7.615120411, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 7.615120411, 0,                      !- X,Y,Z Vertex 3 {m}
  0, 7.615120411, 2.743;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  S1Wall-FlexLab-X3-ZoneA,                !- Name
  WALL,                                   !- Surface Type
  ZoneA-S1Wall-Const,                     !- Construction Name
  FlexLab-X3-ZoneA Thermal Zone,          !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.0453, 0, 2.743,                       !- X,Y,Z Vertex 1 {m}
  6.0453, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  6.1021, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  6.1021, 0, 2.743;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  S2Wall-FlexLab-X3-ZoneA,                !- Name
  WALL,                                   !- Surface Type
  ZoneA-S2Wall-Const,                     !- Construction Name
  FlexLab-X3-ZoneA Thermal Zone,          !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.1213, 0, 2.743,                       !- X,Y,Z Vertex 1 {m}
  0.1213, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  6.0453, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  6.0453, 0, 2.743;                       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Insulation-As-Win-ZoneA Bottom,         !- Name
  Window,                                 !- Surface Type
  Frame-As-Win,                           !- Construction Name
  S2Wall-FlexLab-X3-ZoneA,                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.5,                                    !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.1556, 0, 0.949,                       !- X,Y,Z Vertex 1 {m}
  0.1556, 0, 0.885,                       !- X,Y,Z Vertex 2 {m}
  6.0103, 0, 0.885,                       !- X,Y,Z Vertex 3 {m}
  6.0103, 0, 0.949;                       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Insulation-As-Win-ZoneA Top,            !- Name
  Window,                                 !- Surface Type
  Frame-As-Win,                           !- Construction Name
  S2Wall-FlexLab-X3-ZoneA,                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.5,                                    !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.1556, 0, 2.729,                       !- X,Y,Z Vertex 1 {m}
  0.1556, 0, 2.665,                       !- X,Y,Z Vertex 2 {m}
  6.0103, 0, 2.665,                       !- X,Y,Z Vertex 3 {m}
  6.0103, 0, 2.729;                       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Win_1_1-FlexLab-X3-ZoneA,               !- Name
  Window,                                 !- Surface Type
  GlzSys_Flexlab-Laminate,                !- Construction Name
  S2Wall-FlexLab-X3-ZoneA,                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.5,                                    !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.1556, 0, 2.665,                       !- X,Y,Z Vertex 1 {m}
  0.1556, 0, 0.949,                       !- X,Y,Z Vertex 2 {m}
  6.0103, 0, 0.949,                       !- X,Y,Z Vertex 3 {m}
  6.0103, 0, 2.665;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  S3Wall-FlexLab-X3-ZoneA,                !- Name
  WALL,                                   !- Surface Type
  ZoneA-S3Wall-Const,                     !- Construction Name
  FlexLab-X3-ZoneA Thermal Zone,          !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.743,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0.1213, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  0.1213, 0, 2.743;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  W1Wall-FlexLab-X3-ZoneA,                !- Name
  WALL,                                   !- Surface Type
  ZoneA-W1Wall-Const,                     !- Construction Name
  FlexLab-X3-ZoneA Thermal Zone,          !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0.8004, 2.743,                       !- X,Y,Z Vertex 1 {m}
  0, 0.8004, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.743;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  W2aWall-FlexLab-X3-ZoneA,               !- Name
  WALL,                                   !- Surface Type
  ZoneA-W2Wall-Const,                     !- Construction Name
  FlexLab-X3-ZoneA Thermal Zone,          !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.615120411, 2.743,                  !- X,Y,Z Vertex 1 {m}
  0, 7.615120411, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 0.8004, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 0.8004, 2.743;                       !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  OVH-Low-S2Wall-FlexLab-X3-ZoneA,        !- Name
  S1Wall-FlexLab-X3-ZoneA,                !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  6.0453, 0, 2.75,                        !- X,Y,Z Vertex 1 {m}
  6.0453, 0.0449999999999982, 2.75,       !- X,Y,Z Vertex 2 {m}
  0.1023, 0.0449999999999999, 2.75,       !- X,Y,Z Vertex 3 {m}
  0.1023, 0, 2.75;                        !- X,Y,Z Vertex 4 {m}

Lights,
  A_Lights,                               !- Name
  FlexLab-X3-ZoneA Thermal Zone,          !- Zone or ZoneList Name
  ALWAYSOFF,                              !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  1,                                      !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General,                                !- End-Use Subcategory
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

Schedule:Compact,
  ALWAYSOFF,                              !- Name
  On/Off,                                 !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0;                                      !- Field 4

ScheduleTypeLimits,
  On/Off,                                 !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE,                               !- Numeric Type
  availability;                           !- Unit Type

ElectricEquipment,
  A_Plugs,                                !- Name
  FlexLab-X3-ZoneA Thermal Zone,          !- Zone or ZoneList Name
  ALWAYSOFF,                              !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  1,                                      !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneControl:Thermostat,
  FlexLab-X3-ZoneA Thermal Zone Thermostat, !- Name
  FlexLab-X3-ZoneA Thermal Zone,          !- Zone or ZoneList Name
  FlexLab-X3-ZoneA Thermal Zone Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:SingleCooling,       !- Control 1 Object Type
  FlexLab-X3-ZoneA Thermal Zone Thermostat, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  FlexLab-X3-ZoneA Thermal Zone Thermostat Schedule, !- Name
  FlexLab-X3-ZoneA Thermal Zone Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  2;                                      !- Field 4

ScheduleTypeLimits,
  FlexLab-X3-ZoneA Thermal Zone Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:SingleCooling,
  FlexLab-X3-ZoneA Thermal Zone Thermostat, !- Name
  Schedule File ZoneA Temp;               !- Setpoint Temperature Schedule Name

Schedule:File,
  Schedule File ZoneA Temp,               !- Name
  AnyNumber,                              !- Schedule Type Limits Name
  /home/ubuntu/Projects/BEEAM/FMU/flexlab_demo/idf/schedulefile_mech_15min.csv, !- File Name
  2,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8784,                                   !- Number of Hours of Data
  Comma,                                  !- Column Separator
  Yes,                                    !- Interpolate to Timestep
  15;                                     !- Minutes per Item
! 
! HVACTemplate:Zone:IdealLoadsAirSystem,
!   FlexLab-X3-ZoneA Thermal Zone,          !- Zone Name
!   ,                                       !- Template Thermostat Name
!   ,                                       !- System Availability Schedule Name
!   ,                                       !- Maximum Heating Supply Air Temperature {C}
!   ,                                       !- Minimum Cooling Supply Air Temperature {C}
!   ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
!   ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
!   ,                                       !- Heating Limit
!   ,                                       !- Maximum Heating Air Flow Rate {m3/s}
!   ,                                       !- Maximum Sensible Heating Capacity {W}
!   ,                                       !- Cooling Limit
!   ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
!   ,                                       !- Maximum Total Cooling Capacity {W}
!   ,                                       !- Heating Availability Schedule Name
!   ,                                       !- Cooling Availability Schedule Name
!   ,                                       !- Dehumidification Control Type
!   ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
!   ,                                       !- Dehumidification Setpoint {percent}
!   ,                                       !- Humidification Control Type
!   ,                                       !- Humidification Setpoint {percent}
!   ,                                       !- Outdoor Air Method
!   ,                                       !- Outdoor Air Flow Rate per Person {m3/s}
!   ,                                       !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!   ,                                       !- Outdoor Air Flow Rate per Zone {m3/s}
!   ,                                       !- Design Specification Outdoor Air Object Name
!   ;                                       !- Demand Controlled Ventilation Type

Sizing:Zone,
  FlexLab-X3-ZoneA Thermal Zone,          !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  FlexLab-X3-ZoneA-Temp Thermal Zone,     !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Ceiling1-FlexLab-X3-ZoneA,              !- Name
  Ceiling,                                !- Surface Type
  Ceiling-Const,                          !- Construction Name
  FlexLab-X3-ZoneA-Temp Thermal Zone,     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Floor1-FlexLab-X3-PlnmA,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.1021, 7.615120411, 2.743,             !- X,Y,Z Vertex 1 {m}
  6.1021, 9.322, 2.743,                   !- X,Y,Z Vertex 2 {m}
  0, 9.322, 2.743,                        !- X,Y,Z Vertex 3 {m}
  0, 7.615120411, 2.743;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  E2bWall-FlexLab-X3-ZoneA,               !- Name
  WALL,                                   !- Surface Type
  ZoneA-E2Wall-Const-3B_gyp_measured,     !- Construction Name
  FlexLab-X3-ZoneA-Temp Thermal Zone,     !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.1021, 7.615120411, 2.743,             !- X,Y,Z Vertex 1 {m}
  6.1021, 7.615120411, 0,                 !- X,Y,Z Vertex 2 {m}
  6.1021, 8.782, 0,                       !- X,Y,Z Vertex 3 {m}
  6.1021, 8.782, 2.743;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  E3Wall-FlexLab-X3-ZoneA,                !- Name
  WALL,                                   !- Surface Type
  ZoneA-E3Wall-Const-3B_gyp_measured,     !- Construction Name
  FlexLab-X3-ZoneA-Temp Thermal Zone,     !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.1021, 8.782, 2.743,                   !- X,Y,Z Vertex 1 {m}
  6.1021, 8.782, 0,                       !- X,Y,Z Vertex 2 {m}
  6.1021, 9.322, 0,                       !- X,Y,Z Vertex 3 {m}
  6.1021, 9.322, 2.743;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Floor1-FlexLab-X3-ZoneA,                !- Name
  FLOOR,                                  !- Surface Type
  Floor-SLAB_1_measured,                  !- Construction Name
  FlexLab-X3-ZoneA-Temp Thermal Zone,     !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.1021, 9.322, 0,                       !- X,Y,Z Vertex 1 {m}
  6.1021, 7.615120411, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 7.615120411, 0,                      !- X,Y,Z Vertex 3 {m}
  0, 9.322, 0;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  N1Wall-FlexLab-X3-ZoneA,                !- Name
  WALL,                                   !- Surface Type
  ZoneA-N1Wall-Const,                     !- Construction Name
  FlexLab-X3-ZoneA-Temp Thermal Zone,     !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.648100000000001, 9.322, 2.743,        !- X,Y,Z Vertex 1 {m}
  0.648100000000001, 9.322, 0,            !- X,Y,Z Vertex 2 {m}
  0, 9.322, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 9.322, 2.743;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  N2Wall-FlexLab-X3-ZoneA,                !- Name
  WALL,                                   !- Surface Type
  ZoneA-N2Wall-Const,                     !- Construction Name
  FlexLab-X3-ZoneA-Temp Thermal Zone,     !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.2389, 9.322, 2.743,                   !- X,Y,Z Vertex 1 {m}
  3.2389, 9.322, 0,                       !- X,Y,Z Vertex 2 {m}
  0.648100000000001, 9.322, 0,            !- X,Y,Z Vertex 3 {m}
  0.648100000000001, 9.322, 2.743;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  EXtDoor_ZoneA,                          !- Name
  Window,                                 !- Surface Type
  GlzSys_61,                              !- Construction Name
  N2Wall-FlexLab-X3-ZoneA,                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Exterior Door - Flexlab-Frame,          !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  2.2489, 9.322, 2.426,                   !- X,Y,Z Vertex 1 {m}
  2.2489, 9.322, 0,                       !- X,Y,Z Vertex 2 {m}
  0.775700000000001, 9.322, 0,            !- X,Y,Z Vertex 3 {m}
  0.775700000000001, 9.322, 2.426;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  N3Wall-FlexLab-X3-ZoneA,                !- Name
  WALL,                                   !- Surface Type
  ZoneA-N3Wall-Const,                     !- Construction Name
  FlexLab-X3-ZoneA-Temp Thermal Zone,     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  S1Wall-FlexLab-X3-ElecRoom-ZoneA,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.4053, 9.322, 2.743,                   !- X,Y,Z Vertex 1 {m}
  4.4053, 9.322, 0,                       !- X,Y,Z Vertex 2 {m}
  3.2389, 9.322, 0,                       !- X,Y,Z Vertex 3 {m}
  3.2389, 9.322, 2.743;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  N4Wall-FlexLab-X3-ZoneA,                !- Name
  WALL,                                   !- Surface Type
  ZoneA-N4Wall-Const,                     !- Construction Name
  FlexLab-X3-ZoneA-Temp Thermal Zone,     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  S2Wall-FlexLab-X3-MechRoom-ZoneA,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.7457, 9.322, 2.743,                   !- X,Y,Z Vertex 1 {m}
  5.7457, 9.322, 0,                       !- X,Y,Z Vertex 2 {m}
  4.4053, 9.322, 0,                       !- X,Y,Z Vertex 3 {m}
  4.4053, 9.322, 2.743;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  IntDoor_ZoneA,                          !- Name
  Window,                                 !- Surface Type
  GlzSys_63,                              !- Construction Name
  N4Wall-FlexLab-X3-ZoneA,                !- Building Surface Name
  IntDoor_MechRoomA,                      !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.7362, 9.322, 2.426,                   !- X,Y,Z Vertex 1 {m}
  5.7362, 9.322, 0,                       !- X,Y,Z Vertex 2 {m}
  4.4153, 9.322, 0,                       !- X,Y,Z Vertex 3 {m}
  4.4153, 9.322, 2.426;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  N5Wall-FlexLab-X3-ZoneA,                !- Name
  WALL,                                   !- Surface Type
  ZoneA-N5Wall-Const,                     !- Construction Name
  FlexLab-X3-ZoneA-Temp Thermal Zone,     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  S1Wall-FlexLab-X3-MechRoom-ZoneA,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.1021, 9.322, 2.743,                   !- X,Y,Z Vertex 1 {m}
  6.1021, 9.322, 0,                       !- X,Y,Z Vertex 2 {m}
  5.7457, 9.322, 0,                       !- X,Y,Z Vertex 3 {m}
  5.7457, 9.322, 2.743;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SWallTemp-FlexLab-X3-ZoneA-Temp,        !- Name
  WALL,                                   !- Surface Type
  TempNwall-SouthFacing-CONST,            !- Construction Name
  FlexLab-X3-ZoneA-Temp Thermal Zone,     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  NWallTemp-FlexLab-X3-ZoneA,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.615120411, 2.743,                  !- X,Y,Z Vertex 1 {m}
  0, 7.615120411, 0,                      !- X,Y,Z Vertex 2 {m}
  6.1021, 7.615120411, 0,                 !- X,Y,Z Vertex 3 {m}
  6.1021, 7.615120411, 2.743;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  W2bWall-FlexLab-X3-ZoneA,               !- Name
  WALL,                                   !- Surface Type
  ZoneA-W2Wall-Const,                     !- Construction Name
  FlexLab-X3-ZoneA-Temp Thermal Zone,     !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.8232, 2.743,                       !- X,Y,Z Vertex 1 {m}
  0, 7.8232, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 7.615120411, 0,                      !- X,Y,Z Vertex 3 {m}
  0, 7.615120411, 2.743;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  W2cWall-FlexLab-X3-ZoneA,               !- Name
  WALL,                                   !- Surface Type
  ZoneA-W2Wall-Const,                     !- Construction Name
  FlexLab-X3-ZoneA-Temp Thermal Zone,     !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.522, 2.743,                        !- X,Y,Z Vertex 1 {m}
  0, 8.522, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 7.8232, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.8232, 2.743;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  W3Wall-FlexLab-X3-ZoneA,                !- Name
  WALL,                                   !- Surface Type
  ZoneA-W3Wall-Const,                     !- Construction Name
  FlexLab-X3-ZoneA-Temp Thermal Zone,     !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.322, 2.743,                        !- X,Y,Z Vertex 1 {m}
  0, 9.322, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 8.522, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 8.522, 2.743;                        !- X,Y,Z Vertex 4 {m}

Zone,
  FlexLab-X3-ZoneB Thermal Zone,          !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Ceiling2-FlexLab-X3-ZoneB,              !- Name
  Ceiling,                                !- Surface Type
  Ceiling-Const,                          !- Construction Name
  FlexLab-X3-ZoneB Thermal Zone,          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Floor2-FlexLab-X3-PlnmB,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.2042, 0, 2.743,                      !- X,Y,Z Vertex 1 {m}
  12.204, 7.615120411, 2.743,             !- X,Y,Z Vertex 2 {m}
  6.1021, 7.615120411, 2.743,             !- X,Y,Z Vertex 3 {m}
  6.1021, 0, 2.743;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  E1Wall-FlexLab-X3-ZoneB,                !- Name
  WALL,                                   !- Surface Type
  ZoneB-E1Wall-Const,                     !- Construction Name
  FlexLab-X3-ZoneB Thermal Zone,          !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.2042, 0, 2.743,                      !- X,Y,Z Vertex 1 {m}
  12.2042, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  12.2042, 0.800399999999998, 0,          !- X,Y,Z Vertex 3 {m}
  12.2042, 0.800399999999998, 2.743;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  E2Wall-FlexLab-X3-ZoneB,                !- Name
  WALL,                                   !- Surface Type
  ZoneB-E2Wall-Const,                     !- Construction Name
  FlexLab-X3-ZoneB Thermal Zone,          !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.2042, 0.800399999999998, 2.743,      !- X,Y,Z Vertex 1 {m}
  12.2042, 0.800399999999998, 0,          !- X,Y,Z Vertex 2 {m}
  12.2042, 7.615120411, 0,                !- X,Y,Z Vertex 3 {m}
  12.2042, 7.615120411, 2.743;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Floor2-FlexLab-X3-ZoneB,                !- Name
  Floor,                                  !- Surface Type
  Floor-SLAB_3,                           !- Construction Name
  FlexLab-X3-ZoneB Thermal Zone,          !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.2042, 7.615120411, 0,                !- X,Y,Z Vertex 1 {m}
  12.2042, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  6.1021, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  6.1021, 7.615120411, 0;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  NWallTemp-FlexLab-X3-ZoneB,             !- Name
  WALL,                                   !- Surface Type
  TempNwall-NorthFacing-CONST,            !- Construction Name
  FlexLab-X3-ZoneB Thermal Zone,          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  SWallTemp-FlexLab-X3-ZoneB-Temp,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.2042, 7.615120411, 2.743,            !- X,Y,Z Vertex 1 {m}
  12.2042, 7.615120411, 0,                !- X,Y,Z Vertex 2 {m}
  6.1021, 7.615120411, 0,                 !- X,Y,Z Vertex 3 {m}
  6.1021, 7.615120411, 2.743;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  S1Wall-FlexLab-X3-ZoneB,                !- Name
  WALL,                                   !- Surface Type
  ZoneB-S1Wall-Const_IntIns,              !- Construction Name
  FlexLab-X3-ZoneB Thermal Zone,          !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.0957, 0, 2.743,                      !- X,Y,Z Vertex 1 {m}
  12.0957, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  12.2042, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  12.2042, 0, 2.743;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  S2Wall-FlexLab-X3-ZoneB,                !- Name
  WALL,                                   !- Surface Type
  ZoneB-S2Wall-Const_IntIns,              !- Construction Name
  FlexLab-X3-ZoneB Thermal Zone,          !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.1713, 0, 2.743,                       !- X,Y,Z Vertex 1 {m}
  6.1713, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  12.0957, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  12.0957, 0, 2.743;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Insulation-As-Win-ZoneB Bottom,         !- Name
  Window,                                 !- Surface Type
  ZoneB Window Cover,                     !- Construction Name
  S2Wall-FlexLab-X3-ZoneB,                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.5,                                    !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  6.2063, 0, 0.949,                       !- X,Y,Z Vertex 1 {m}
  6.2063, 0, 0.885,                       !- X,Y,Z Vertex 2 {m}
  12.0613, 0, 0.885,                      !- X,Y,Z Vertex 3 {m}
  12.0613, 0, 0.949;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Insulation-As-Win-ZoneB Top,            !- Name
  Window,                                 !- Surface Type
  ZoneB Window Cover,                     !- Construction Name
  S2Wall-FlexLab-X3-ZoneB,                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.5,                                    !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  6.2063, 0, 2.729,                       !- X,Y,Z Vertex 1 {m}
  6.2063, 0, 2.665,                       !- X,Y,Z Vertex 2 {m}
  12.0613, 0, 2.665,                      !- X,Y,Z Vertex 3 {m}
  12.0613, 0, 2.729;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Win_1_1-FlexLab-X3-ZoneB,               !- Name
  Window,                                 !- Surface Type
  ZoneB Window Cover,                     !- Construction Name
  S2Wall-FlexLab-X3-ZoneB,                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.5,                                    !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  6.2063, 0, 2.665,                       !- X,Y,Z Vertex 1 {m}
  6.2063, 0, 0.949,                       !- X,Y,Z Vertex 2 {m}
  12.0613, 0, 0.949,                      !- X,Y,Z Vertex 3 {m}
  12.0613, 0, 2.665;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  S3Wall-FlexLab-X3-ZoneB,                !- Name
  WALL,                                   !- Surface Type
  ZoneB-S3Wall-Const_IntIns,              !- Construction Name
  FlexLab-X3-ZoneB Thermal Zone,          !- Zone Name
  outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.1021, 0, 2.743,                       !- X,Y,Z Vertex 1 {m}
  6.1021, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  6.1713, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  6.1713, 0, 2.743;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  W1Wall-FlexLab-X3-ZoneB,                !- Name
  WALL,                                   !- Surface Type
  ZoneB-W1Wall-Const-3B_gyp_measured,     !- Construction Name
  FlexLab-X3-ZoneB Thermal Zone,          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  E1Wall-FlexLab-X3-ZoneA,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.1021, 0.800399999999998, 2.743,       !- X,Y,Z Vertex 1 {m}
  6.1021, 0.800399999999998, 0,           !- X,Y,Z Vertex 2 {m}
  6.1021, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  6.1021, 0, 2.743;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  W2aWall-FlexLab-X3-ZoneB,               !- Name
  WALL,                                   !- Surface Type
  ZoneB-W2Wall-Const-3B_gyp_measured,     !- Construction Name
  FlexLab-X3-ZoneB Thermal Zone,          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  E2aWall-FlexLab-X3-ZoneA,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.1021, 7.615120411, 2.7435,            !- X,Y,Z Vertex 1 {m}
  6.1021, 7.615120411, 0,                 !- X,Y,Z Vertex 2 {m}
  6.1021, 0.8004, 0,                      !- X,Y,Z Vertex 3 {m}
  6.1021, 0.8004, 2.743;                  !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  OVH-Low-S2Wall-FlexLab-X3-ZoneB,        !- Name
  S2Wall-FlexLab-X3-ZoneB,                !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  12.0873, 0, 2.75,                       !- X,Y,Z Vertex 1 {m}
  12.0873, 0.0449999999999982, 2.75,      !- X,Y,Z Vertex 2 {m}
  6.1723, 0.0449999999999982, 2.75,       !- X,Y,Z Vertex 3 {m}
  6.1723, 0, 2.75;                        !- X,Y,Z Vertex 4 {m}

Lights,
  ZoneB Lights,                           !- Name
  FlexLab-X3-ZoneB Thermal Zone,          !- Zone or ZoneList Name
  Schedule File ZoneB Lights,             !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  1,                                      !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General,                                !- End-Use Subcategory
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

Schedule:File,
  Schedule File ZoneB Lights,             !- Name
  AnyNumber,                              !- Schedule Type Limits Name
  /home/ubuntu/Projects/BEEAM/FMU/flexlab_demo/idf/schedulefile_elec_15min.csv, !- File Name
  2,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8784,                                   !- Number of Hours of Data
  Comma,                                  !- Column Separator
  Yes,                                    !- Interpolate to Timestep
  15;                                     !- Minutes per Item

ElectricEquipment,
  ZoneB Fans,                             !- Name
  FlexLab-X3-ZoneB Thermal Zone,          !- Zone or ZoneList Name
  Schedule File ZoneB Fans,               !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  1,                                      !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

ElectricEquipment,
  ZoneB Misc,                             !- Name
  FlexLab-X3-ZoneB Thermal Zone,          !- Zone or ZoneList Name
  Schedule File ZoneB Misc,               !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  1,                                      !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

ElectricEquipment,
  ZoneB Plugs,                            !- Name
  FlexLab-X3-ZoneB Thermal Zone,          !- Zone or ZoneList Name
  Schedule File ZoneB Plugs,              !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  1,                                      !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

ElectricEquipment,
  ZoneB Plugs Converters,                 !- Name
  FlexLab-X3-ZoneB Thermal Zone,          !- Zone or ZoneList Name
  Schedule File ZoneB Plugs Converters,   !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  1,                                      !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneControl:Thermostat,
  FlexLab-X3-ZoneB Thermal Zone Thermostat, !- Name
  FlexLab-X3-ZoneB Thermal Zone,          !- Zone or ZoneList Name
  FlexLab-X3-ZoneB Thermal Zone Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 1,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  FlexLab-X3-ZoneB Thermal Zone Thermostat Schedule, !- Name
  FlexLab-X3-ZoneB Thermal Zone Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  FlexLab-X3-ZoneB Thermal Zone Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 1,    !- Name
  Setpt Htg Schedule 1 adjusted by 0 F,   !- Heating Setpoint Temperature Schedule Name
  Setpt Clg Schedule 1 adjusted by 0 F;   !- Cooling Setpoint Temperature Schedule Name

ScheduleTypeLimits,
  Temperature 1,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  Schedule Day 24,                        !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 26,                        !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  Setpt Htg Schedule 1 adjusted by 0 F Week Rule - Jan1-Oct24, !- Name
  Schedule Day 24,                        !- Sunday Schedule:Day Name
  Schedule Day 24,                        !- Monday Schedule:Day Name
  Schedule Day 24,                        !- Tuesday Schedule:Day Name
  Schedule Day 24,                        !- Wednesday Schedule:Day Name
  Schedule Day 24,                        !- Thursday Schedule:Day Name
  Schedule Day 24,                        !- Friday Schedule:Day Name
  Schedule Day 24,                        !- Saturday Schedule:Day Name
  Schedule Day 24,                        !- Holiday Schedule:Day Name
  Schedule Day 24,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 25,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 24,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 24;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Setpt Htg Schedule 1 adjusted by 0 F Week Rule - Oct25-Oct31, !- Name
  Schedule Day 24,                        !- Sunday Schedule:Day Name
  Schedule Day 24,                        !- Monday Schedule:Day Name
  Schedule Day 24,                        !- Tuesday Schedule:Day Name
  Schedule Day 26,                        !- Wednesday Schedule:Day Name
  Schedule Day 26,                        !- Thursday Schedule:Day Name
  Schedule Day 24,                        !- Friday Schedule:Day Name
  Schedule Day 24,                        !- Saturday Schedule:Day Name
  Schedule Day 24,                        !- Holiday Schedule:Day Name
  Schedule Day 24,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 25,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 24,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 24;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Setpt Htg Schedule 1 adjusted by 0 F Week Rule - Nov1-Dec31, !- Name
  Schedule Day 24,                        !- Sunday Schedule:Day Name
  Schedule Day 24,                        !- Monday Schedule:Day Name
  Schedule Day 24,                        !- Tuesday Schedule:Day Name
  Schedule Day 24,                        !- Wednesday Schedule:Day Name
  Schedule Day 24,                        !- Thursday Schedule:Day Name
  Schedule Day 24,                        !- Friday Schedule:Day Name
  Schedule Day 24,                        !- Saturday Schedule:Day Name
  Schedule Day 24,                        !- Holiday Schedule:Day Name
  Schedule Day 24,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 25,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 24,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 24;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Setpt Htg Schedule 1 adjusted by 0 F,   !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  Setpt Htg Schedule 1 adjusted by 0 F Week Rule - Jan1-Oct24, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  10,                                     !- End Month 1
  24,                                     !- End Day 1
  Setpt Htg Schedule 1 adjusted by 0 F Week Rule - Oct25-Oct31, !- Schedule:Week Name 2
  10,                                     !- Start Month 2
  25,                                     !- Start Day 2
  10,                                     !- End Month 2
  31,                                     !- End Day 2
  Setpt Htg Schedule 1 adjusted by 0 F Week Rule - Nov1-Dec31, !- Schedule:Week Name 3
  11,                                     !- Start Month 3
  1,                                      !- Start Day 3
  12,                                     !- End Month 3
  31;                                     !- End Day 3

Schedule:Day:Interval,
  Schedule Day 25,                        !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  23.5;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 20,                        !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  100;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 22,                        !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  20;                                     !- Value Until Time 1

Schedule:Week:Daily,
  Setpt Clg Schedule 1 adjusted by 0 F Week Rule - Jan1-Oct31, !- Name
  Schedule Day 20,                        !- Sunday Schedule:Day Name
  Schedule Day 20,                        !- Monday Schedule:Day Name
  Schedule Day 20,                        !- Tuesday Schedule:Day Name
  Schedule Day 20,                        !- Wednesday Schedule:Day Name
  Schedule Day 20,                        !- Thursday Schedule:Day Name
  Schedule Day 20,                        !- Friday Schedule:Day Name
  Schedule Day 20,                        !- Saturday Schedule:Day Name
  Schedule Day 20,                        !- Holiday Schedule:Day Name
  Schedule Day 21,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 20,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 20,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 20;                        !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  Schedule Day 23,                        !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  23;                                     !- Value Until Time 1

Schedule:Week:Daily,
  Setpt Clg Schedule 1 adjusted by 0 F Week Rule - Nov1-Nov7, !- Name
  Schedule Day 20,                        !- Sunday Schedule:Day Name
  Schedule Day 20,                        !- Monday Schedule:Day Name
  Schedule Day 20,                        !- Tuesday Schedule:Day Name
  Schedule Day 20,                        !- Wednesday Schedule:Day Name
  Schedule Day 22,                        !- Thursday Schedule:Day Name
  Schedule Day 22,                        !- Friday Schedule:Day Name
  Schedule Day 20,                        !- Saturday Schedule:Day Name
  Schedule Day 20,                        !- Holiday Schedule:Day Name
  Schedule Day 21,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 20,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 20,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 20;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Setpt Clg Schedule 1 adjusted by 0 F Week Rule - Nov8-Nov14, !- Name
  Schedule Day 20,                        !- Sunday Schedule:Day Name
  Schedule Day 20,                        !- Monday Schedule:Day Name
  Schedule Day 20,                        !- Tuesday Schedule:Day Name
  Schedule Day 23,                        !- Wednesday Schedule:Day Name
  Schedule Day 23,                        !- Thursday Schedule:Day Name
  Schedule Day 23,                        !- Friday Schedule:Day Name
  Schedule Day 23,                        !- Saturday Schedule:Day Name
  Schedule Day 20,                        !- Holiday Schedule:Day Name
  Schedule Day 21,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 20,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 20,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 20;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Setpt Clg Schedule 1 adjusted by 0 F Week Rule - Nov15-Nov28, !- Name
  Schedule Day 23,                        !- Sunday Schedule:Day Name
  Schedule Day 23,                        !- Monday Schedule:Day Name
  Schedule Day 23,                        !- Tuesday Schedule:Day Name
  Schedule Day 23,                        !- Wednesday Schedule:Day Name
  Schedule Day 23,                        !- Thursday Schedule:Day Name
  Schedule Day 23,                        !- Friday Schedule:Day Name
  Schedule Day 23,                        !- Saturday Schedule:Day Name
  Schedule Day 20,                        !- Holiday Schedule:Day Name
  Schedule Day 21,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 20,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 20,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 20;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Setpt Clg Schedule 1 adjusted by 0 F Week Rule - Nov29-Dec5, !- Name
  Schedule Day 23,                        !- Sunday Schedule:Day Name
  Schedule Day 23,                        !- Monday Schedule:Day Name
  Schedule Day 20,                        !- Tuesday Schedule:Day Name
  Schedule Day 20,                        !- Wednesday Schedule:Day Name
  Schedule Day 20,                        !- Thursday Schedule:Day Name
  Schedule Day 20,                        !- Friday Schedule:Day Name
  Schedule Day 20,                        !- Saturday Schedule:Day Name
  Schedule Day 20,                        !- Holiday Schedule:Day Name
  Schedule Day 21,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 20,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 20,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 20;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Setpt Clg Schedule 1 adjusted by 0 F Week Rule - Dec6-Dec31, !- Name
  Schedule Day 20,                        !- Sunday Schedule:Day Name
  Schedule Day 20,                        !- Monday Schedule:Day Name
  Schedule Day 20,                        !- Tuesday Schedule:Day Name
  Schedule Day 20,                        !- Wednesday Schedule:Day Name
  Schedule Day 20,                        !- Thursday Schedule:Day Name
  Schedule Day 20,                        !- Friday Schedule:Day Name
  Schedule Day 20,                        !- Saturday Schedule:Day Name
  Schedule Day 20,                        !- Holiday Schedule:Day Name
  Schedule Day 21,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 20,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 20,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 20;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Setpt Clg Schedule 1 adjusted by 0 F,   !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  Setpt Clg Schedule 1 adjusted by 0 F Week Rule - Jan1-Oct31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  10,                                     !- End Month 1
  31,                                     !- End Day 1
  Setpt Clg Schedule 1 adjusted by 0 F Week Rule - Nov1-Nov7, !- Schedule:Week Name 2
  11,                                     !- Start Month 2
  1,                                      !- Start Day 2
  11,                                     !- End Month 2
  7,                                      !- End Day 2
  Setpt Clg Schedule 1 adjusted by 0 F Week Rule - Nov8-Nov14, !- Schedule:Week Name 3
  11,                                     !- Start Month 3
  8,                                      !- Start Day 3
  11,                                     !- End Month 3
  14,                                     !- End Day 3
  Setpt Clg Schedule 1 adjusted by 0 F Week Rule - Nov15-Nov28, !- Schedule:Week Name 4
  11,                                     !- Start Month 4
  15,                                     !- Start Day 4
  11,                                     !- End Month 4
  28,                                     !- End Day 4
  Setpt Clg Schedule 1 adjusted by 0 F Week Rule - Nov29-Dec5, !- Schedule:Week Name 5
  11,                                     !- Start Month 5
  29,                                     !- Start Day 5
  12,                                     !- End Month 5
  5,                                      !- End Day 5
  Setpt Clg Schedule 1 adjusted by 0 F Week Rule - Dec6-Dec31, !- Schedule:Week Name 6
  12,                                     !- Start Month 6
  6,                                      !- Start Day 6
  12,                                     !- End Month 6
  31;                                     !- End Day 6

Schedule:Day:Interval,
  Schedule Day 21,                        !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  20;                                     !- Value Until Time 1

ZoneHVAC:EquipmentConnections,
  FlexLab-X3-ZoneB Thermal Zone,          !- Zone Name
  FlexLab-X3-ZoneB Thermal Zone Equipment List, !- Zone Conditioning Equipment List Name
  FlexLab-X3-ZoneB Thermal Zone Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  FlexLab-X3-ZoneB Thermal Zone Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 2;                                 !- Zone Air Node Name

NodeList,
  FlexLab-X3-ZoneB Thermal Zone Inlet Node List, !- Name
  Node 12;                                !- Node Name 1

NodeList,
  FlexLab-X3-ZoneB Thermal Zone Exhaust Node List, !- Name
  Node 11;                                !- Node Name 1

ZoneHVAC:PackagedTerminalAirConditioner,
  PTAC,                                   !- Name
  PTAC Availability,                      !- Availability Schedule Name
  Node 11,                                !- Air Inlet Node Name
  Node 12,                                !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  PTAC OA Mixer,                          !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  0,                                      !- No Load Supply Air Flow Rate {m3/s}
  0.034,                                  !- Cooling Outdoor Air Flow Rate {m3/s}
  0,                                      !- Heating Outdoor Air Flow Rate {m3/s}
  0,                                      !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  PTAC Fan,                               !- Supply Air Fan Name
  Coil:Heating:Fuel,                      !- Heating Coil Object Type
  PTAC Htg Coil,                          !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  PTAC Clg Coil,                          !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  Always On Discrete hvac_library;        !- Supply Air Fan Operating Mode Schedule Name

ScheduleTypeLimits,
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

Schedule:Day:Interval,
  Schedule Day 5,                         !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 8,                         !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Week:Daily,
  PTAC Availability Week Rule - Jan1-Oct24, !- Name
  Schedule Day 5,                         !- Sunday Schedule:Day Name
  Schedule Day 5,                         !- Monday Schedule:Day Name
  Schedule Day 5,                         !- Tuesday Schedule:Day Name
  Schedule Day 5,                         !- Wednesday Schedule:Day Name
  Schedule Day 5,                         !- Thursday Schedule:Day Name
  Schedule Day 5,                         !- Friday Schedule:Day Name
  Schedule Day 5,                         !- Saturday Schedule:Day Name
  Schedule Day 5,                         !- Holiday Schedule:Day Name
  Schedule Day 5,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 5,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 5,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 5;                         !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  Schedule Day 19,                        !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Week:Daily,
  PTAC Availability Week Rule - Oct25-Oct31, !- Name
  Schedule Day 5,                         !- Sunday Schedule:Day Name
  Schedule Day 5,                         !- Monday Schedule:Day Name
  Schedule Day 5,                         !- Tuesday Schedule:Day Name
  Schedule Day 8,                         !- Wednesday Schedule:Day Name
  Schedule Day 8,                         !- Thursday Schedule:Day Name
  Schedule Day 5,                         !- Friday Schedule:Day Name
  Schedule Day 5,                         !- Saturday Schedule:Day Name
  Schedule Day 5,                         !- Holiday Schedule:Day Name
  Schedule Day 5,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 5,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 5,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 5;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  PTAC Availability Week Rule - Nov1-Nov7, !- Name
  Schedule Day 5,                         !- Sunday Schedule:Day Name
  Schedule Day 5,                         !- Monday Schedule:Day Name
  Schedule Day 5,                         !- Tuesday Schedule:Day Name
  Schedule Day 19,                        !- Wednesday Schedule:Day Name
  Schedule Day 19,                        !- Thursday Schedule:Day Name
  Schedule Day 19,                        !- Friday Schedule:Day Name
  Schedule Day 19,                        !- Saturday Schedule:Day Name
  Schedule Day 5,                         !- Holiday Schedule:Day Name
  Schedule Day 5,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 5,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 5,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 5;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  PTAC Availability Week Rule - Nov8-Nov28, !- Name
  Schedule Day 19,                        !- Sunday Schedule:Day Name
  Schedule Day 19,                        !- Monday Schedule:Day Name
  Schedule Day 19,                        !- Tuesday Schedule:Day Name
  Schedule Day 19,                        !- Wednesday Schedule:Day Name
  Schedule Day 19,                        !- Thursday Schedule:Day Name
  Schedule Day 19,                        !- Friday Schedule:Day Name
  Schedule Day 19,                        !- Saturday Schedule:Day Name
  Schedule Day 5,                         !- Holiday Schedule:Day Name
  Schedule Day 5,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 5,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 5,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 5;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  PTAC Availability Week Rule - Nov29-Dec5, !- Name
  Schedule Day 19,                        !- Sunday Schedule:Day Name
  Schedule Day 19,                        !- Monday Schedule:Day Name
  Schedule Day 5,                         !- Tuesday Schedule:Day Name
  Schedule Day 5,                         !- Wednesday Schedule:Day Name
  Schedule Day 5,                         !- Thursday Schedule:Day Name
  Schedule Day 5,                         !- Friday Schedule:Day Name
  Schedule Day 5,                         !- Saturday Schedule:Day Name
  Schedule Day 5,                         !- Holiday Schedule:Day Name
  Schedule Day 5,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 5,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 5,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 5;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  PTAC Availability Week Rule - Dec6-Dec31, !- Name
  Schedule Day 5,                         !- Sunday Schedule:Day Name
  Schedule Day 5,                         !- Monday Schedule:Day Name
  Schedule Day 5,                         !- Tuesday Schedule:Day Name
  Schedule Day 5,                         !- Wednesday Schedule:Day Name
  Schedule Day 5,                         !- Thursday Schedule:Day Name
  Schedule Day 5,                         !- Friday Schedule:Day Name
  Schedule Day 5,                         !- Saturday Schedule:Day Name
  Schedule Day 5,                         !- Holiday Schedule:Day Name
  Schedule Day 5,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 5,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 5,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 5;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  PTAC Availability,                      !- Name
  OnOff,                                  !- Schedule Type Limits Name
  PTAC Availability Week Rule - Jan1-Oct24, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  10,                                     !- End Month 1
  24,                                     !- End Day 1
  PTAC Availability Week Rule - Oct25-Oct31, !- Schedule:Week Name 2
  10,                                     !- Start Month 2
  25,                                     !- Start Day 2
  10,                                     !- End Month 2
  31,                                     !- End Day 2
  PTAC Availability Week Rule - Nov1-Nov7, !- Schedule:Week Name 3
  11,                                     !- Start Month 3
  1,                                      !- Start Day 3
  11,                                     !- End Month 3
  7,                                      !- End Day 3
  PTAC Availability Week Rule - Nov8-Nov28, !- Schedule:Week Name 4
  11,                                     !- Start Month 4
  8,                                      !- Start Day 4
  11,                                     !- End Month 4
  28,                                     !- End Day 4
  PTAC Availability Week Rule - Nov29-Dec5, !- Schedule:Week Name 5
  11,                                     !- Start Month 5
  29,                                     !- Start Day 5
  12,                                     !- End Month 5
  5,                                      !- End Day 5
  PTAC Availability Week Rule - Dec6-Dec31, !- Schedule:Week Name 6
  12,                                     !- Start Month 6
  6,                                      !- Start Day 6
  12,                                     !- End Month 6
  31;                                     !- End Day 6

OutdoorAir:Mixer,
  PTAC OA Mixer,                          !- Name
  PTAC Mixed Air Node,                    !- Mixed Air Node Name
  PTAC OA Node,                           !- Outdoor Air Stream Node Name
  PTAC Relief Air Node,                   !- Relief Air Stream Node Name
  Node 11;                                !- Return Air Stream Node Name

OutdoorAir:NodeList,
  PTAC OA Node;                           !- Node or NodeList Name 1

Schedule:Constant,
  Always On Discrete hvac_library,        !- Name
  OnOff hvac_library,                     !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Fan:ConstantVolume,
  PTAC Fan,                               !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.7,                                    !- Fan Total Efficiency
  2690.8,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  PTAC Heating Coil Outlet Node,          !- Air Inlet Node Name
  Node 12,                                !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

Coil:Heating:Fuel,
  PTAC Htg Coil,                          !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.8,                                    !- Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  PTAC Cooling Coil Outlet Node,          !- Air Inlet Node Name
  PTAC Heating Coil Outlet Node,          !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Fuel Load {W}

Curve:Biquadratic,
  Curve Biquadratic 31,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 38,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 32,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 39,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 40,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:DX:SingleSpeed,
  PTAC Clg Coil,                          !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  2800,                                   !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3,                                      !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  PTAC Mixed Air Node,                    !- Air Inlet Node Name
  PTAC Cooling Coil Outlet Node,          !- Air Outlet Node Name
  Curve Biquadratic 31,                   !- Total Cooling Capacity Function of Temperature Curve Name
  Curve Quadratic 38,                     !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Curve Biquadratic 32,                   !- Energy Input Ratio Function of Temperature Curve Name
  Curve Quadratic 39,                     !- Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Quadratic 40,                     !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:EquipmentList,
  FlexLab-X3-ZoneB Thermal Zone Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 1
  PTAC,                                   !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  FlexLab-X3-ZoneB Thermal Zone,          !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  18.86,                                  !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  FlexLab-X3-ZoneB-Temp Thermal Zone,     !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Ceiling1-FlexLab-X3-ZoneB,              !- Name
  Ceiling,                                !- Surface Type
  Ceiling-Const,                          !- Construction Name
  FlexLab-X3-ZoneB-Temp Thermal Zone,     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Floor1-FlexLab-X3-PlnmB,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.2042, 7.615120411, 2.743,            !- X,Y,Z Vertex 1 {m}
  12.204, 9.322, 2.743,                   !- X,Y,Z Vertex 2 {m}
  6.1021, 9.322, 2.743,                   !- X,Y,Z Vertex 3 {m}
  6.1021, 7.615120411, 2.743;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  E2.5Wall-FlexLab-X3-ZoneB,              !- Name
  WALL,                                   !- Surface Type
  ZoneB-E2Wall-Const,                     !- Construction Name
  FlexLab-X3-ZoneB-Temp Thermal Zone,     !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.2042, 7.822, 2.743,                  !- X,Y,Z Vertex 1 {m}
  12.2042, 7.822, 0,                      !- X,Y,Z Vertex 2 {m}
  12.2042, 8.522, 0,                      !- X,Y,Z Vertex 3 {m}
  12.2042, 8.522, 2.743;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  E2aWall-FlexLab-X3-ZoneB,               !- Name
  WALL,                                   !- Surface Type
  ZoneB-E2Wall-Const,                     !- Construction Name
  FlexLab-X3-ZoneB-Temp Thermal Zone,     !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.2042, 7.615120411, 2.743,            !- X,Y,Z Vertex 1 {m}
  12.2042, 7.615120411, 0,                !- X,Y,Z Vertex 2 {m}
  12.2042, 7.822, 0,                      !- X,Y,Z Vertex 3 {m}
  12.2042, 7.822, 2.743;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  E3Wall-FlexLab-X3-ZoneB,                !- Name
  WALL,                                   !- Surface Type
  ZoneB-E3Wall-Const,                     !- Construction Name
  FlexLab-X3-ZoneB-Temp Thermal Zone,     !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.2042, 8.522, 2.743,                  !- X,Y,Z Vertex 1 {m}
  12.2042, 8.522, 0,                      !- X,Y,Z Vertex 2 {m}
  12.2042, 9.322, 0,                      !- X,Y,Z Vertex 3 {m}
  12.2042, 9.322, 2.743;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Floor1-FlexLab-X3-ZoneB,                !- Name
  FLOOR,                                  !- Surface Type
  Floor-SLAB_1_measured,                  !- Construction Name
  FlexLab-X3-ZoneB-Temp Thermal Zone,     !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.2042, 9.322, 0,                      !- X,Y,Z Vertex 1 {m}
  12.2042, 7.615120411, 0,                !- X,Y,Z Vertex 2 {m}
  6.1021, 7.615120411, 0,                 !- X,Y,Z Vertex 3 {m}
  6.1021, 9.322, 0;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  N1Wall-FlexLab-X3-ZoneB,                !- Name
  WALL,                                   !- Surface Type
  ZoneB-N1Wall-Const,                     !- Construction Name
  FlexLab-X3-ZoneB-Temp Thermal Zone,     !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.2042, 9.322, 2.743,                  !- X,Y,Z Vertex 1 {m}
  12.2042, 9.322, 0,                      !- X,Y,Z Vertex 2 {m}
  11.7589, 9.322, 0,                      !- X,Y,Z Vertex 3 {m}
  11.7589, 9.322, 2.743;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  N2Wall-FlexLab-X3-ZoneB,                !- Name
  WALL,                                   !- Surface Type
  ZoneB-N2Wall-Const,                     !- Construction Name
  FlexLab-X3-ZoneB-Temp Thermal Zone,     !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.7589, 9.322, 2.743,                  !- X,Y,Z Vertex 1 {m}
  11.7589, 9.322, 0,                      !- X,Y,Z Vertex 2 {m}
  9.1677, 9.322, 0,                       !- X,Y,Z Vertex 3 {m}
  9.1677, 9.322, 2.743;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  EXtDoor_ZoneB,                          !- Name
  Window,                                 !- Surface Type
  GlzSys_61,                              !- Construction Name
  N2Wall-FlexLab-X3-ZoneB,                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Exterior Door - Flexlab-Frame,          !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  11.4673, 9.322, 2.426,                  !- X,Y,Z Vertex 1 {m}
  11.4673, 9.322, 0,                      !- X,Y,Z Vertex 2 {m}
  9.9943, 9.322, 0,                       !- X,Y,Z Vertex 3 {m}
  9.9943, 9.322, 2.426;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  N3Wall-FlexLab-X3-ZoneB,                !- Name
  WALL,                                   !- Surface Type
  ZoneB-N3Wall-Const,                     !- Construction Name
  FlexLab-X3-ZoneB-Temp Thermal Zone,     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  S1Wall-FlexLab-X3-ElecRoom-ZoneB,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.1677, 9.322, 2.743,                   !- X,Y,Z Vertex 1 {m}
  9.1677, 9.322, 0,                       !- X,Y,Z Vertex 2 {m}
  8.0004, 9.322, 0,                       !- X,Y,Z Vertex 3 {m}
  8.0004, 9.322, 2.743;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  N4Wall-FlexLab-X3-ZoneB,                !- Name
  WALL,                                   !- Surface Type
  ZoneB-N4Wall-Const,                     !- Construction Name
  FlexLab-X3-ZoneB-Temp Thermal Zone,     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  S2Wall-FlexLab-X3-MechRoom-ZoneB,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.0004, 9.322, 2.743,                   !- X,Y,Z Vertex 1 {m}
  8.0004, 9.322, 0,                       !- X,Y,Z Vertex 2 {m}
  6.4574, 9.322, 0,                       !- X,Y,Z Vertex 3 {m}
  6.4574, 9.322, 2.743;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  IntDoor_ZoneB,                          !- Name
  Window,                                 !- Surface Type
  GlzSys_63,                              !- Construction Name
  N4Wall-FlexLab-X3-ZoneB,                !- Building Surface Name
  IntDoor_MechRoomB,                      !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.8893, 9.322, 2.426,                   !- X,Y,Z Vertex 1 {m}
  7.8893, 9.322, 0,                       !- X,Y,Z Vertex 2 {m}
  6.5685, 9.322, 0,                       !- X,Y,Z Vertex 3 {m}
  6.5685, 9.322, 2.426;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  N5Wall-FlexLab-X3-ZoneB,                !- Name
  WALL,                                   !- Surface Type
  ZoneB-N5Wall-Const,                     !- Construction Name
  FlexLab-X3-ZoneB-Temp Thermal Zone,     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  S1Wall-FlexLab-X3-MechRoom-ZoneB,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.4574, 9.322, 2.743,                   !- X,Y,Z Vertex 1 {m}
  6.4574, 9.322, 0,                       !- X,Y,Z Vertex 2 {m}
  6.1021, 9.322, 0,                       !- X,Y,Z Vertex 3 {m}
  6.1021, 9.322, 2.743;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SWallTemp-FlexLab-X3-ZoneB-Temp,        !- Name
  WALL,                                   !- Surface Type
  TempNwall-SouthFacing-CONST,            !- Construction Name
  FlexLab-X3-ZoneB-Temp Thermal Zone,     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  NWallTemp-FlexLab-X3-ZoneB,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.1021, 7.615120411, 2.743,             !- X,Y,Z Vertex 1 {m}
  6.1021, 7.615120411, 0,                 !- X,Y,Z Vertex 2 {m}
  12.2042, 7.615120411, 0,                !- X,Y,Z Vertex 3 {m}
  12.2042, 7.615120411, 2.743;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  W2bWall-FlexLab-X3-ZoneB,               !- Name
  WALL,                                   !- Surface Type
  ZoneB-W2Wall-Const-3B_gyp_measured,     !- Construction Name
  FlexLab-X3-ZoneB-Temp Thermal Zone,     !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.1021, 8.782, 2.7435,                  !- X,Y,Z Vertex 1 {m}
  6.1021, 8.782, 0,                       !- X,Y,Z Vertex 2 {m}
  6.1021, 7.615120411, 0,                 !- X,Y,Z Vertex 3 {m}
  6.1021, 7.615120411, 2.743;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  W3Wall-FlexLab-X3-ZoneB,                !- Name
  WALL,                                   !- Surface Type
  ZoneB-W3Wall-Const-3B_gyp_measured,     !- Construction Name
  FlexLab-X3-ZoneB-Temp Thermal Zone,     !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.1021, 8.782, 2.7435,                  !- X,Y,Z Vertex 1 {m}
  6.1021, 9.322, 2.743,                   !- X,Y,Z Vertex 2 {m}
  6.1021, 9.322, 0,                       !- X,Y,Z Vertex 3 {m}
  6.1021, 8.782, 0;                       !- X,Y,Z Vertex 4 {m}

SimulationControl,
  Yes,                                    !- Do Zone Sizing Calculation
  No,                                     !- Do System Sizing Calculation
  No,                                     !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  No,                                     !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

ConvergenceLimits,
  1;                                      !- Minimum System Timestep {minutes}

HeatBalanceAlgorithm,
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

RunPeriod,
  datarun,                                !- Name
  10,                                     !- Begin Month
  28,                                     !- Begin Day of Month
  2020,                                   !- Begin Year
  11,                                     !- End Month
  30,                                     !- End Day of Month
  2020,                                   !- End Year
  Wednesday,                              !- Day of Week for Start Day
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes;                                    !- Use Weather File Snow Indicators

ShadowCalculation,
  PolygonClipping,                        !- Shading Calculation Method
  Periodic,                               !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  50000,                                  !- Maximum Figures in Shadow Overlap Calculations
  SutherlandHodgman,                      !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  SimpleSkyDiffuseModeling,               !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

SurfaceConvectionAlgorithm:Inside,
  TARP;                                   !- Algorithm

SurfaceConvectionAlgorithm:Outside,
  DOE-2;                                  !- Algorithm

Sizing:Parameters,
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

ZoneAirContaminantBalance,
  No;                                     !- Carbon Dioxide Concentration

ZoneAirHeatBalanceAlgorithm,
  ThirdOrderBackwardDifference;           !- Algorithm

ZoneAirMassFlowConservation,
  Yes,                                    !- Adjust Zone Mixing For Zone Air Mass Flow Balance
  None,                                   !- Infiltration Balancing Method
  MixingSourceZonesOnly;                  !- Infiltration Balancing Zones

ZoneCapacitanceMultiplier:ResearchSpecial,
  Zone Capacitance Multiplier Research Special, !- Name
  ,                                       !- Zone or ZoneList Name
  ,                                       !- Temperature Capacity Multiplier
  ,                                       !- Humidity Capacity Multiplier
  ,                                       !- Carbon Dioxide Capacity Multiplier
  ;                                       !- Generic Contaminant Capacity Multiplier

GlobalGeometryRules,
  UpperLeftCorner,                        !- Starting Vertex Position
  Counterclockwise,                       !- Vertex Entry Direction
  Relative,                               !- Coordinate System
  Relative,                               !- Daylighting Reference Point Coordinate System
  Relative;                               !- Rectangular Surface Coordinate System

Material,
  Acous Tile 3/4",                        !- Name
  MediumSmooth,                           !- Roughness
  0.0191,                                 !- Thickness {m}
  0.057,                                  !- Conductivity {W/m-K}
  288,                                    !- Density {kg/m3}
  1331,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.2,                                    !- Solar Absorptance
  0.2;                                    !- Visible Absorptance

Material,
  AdditionalInsulation 6",                !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  0.023,                                  !- Conductivity {W/m-K}
  40,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Carpet 1/4",                            !- Name
  MediumSmooth,                           !- Roughness
  0.0064,                                 !- Thickness {m}
  0.06,                                   !- Conductivity {W/m-K}
  288,                                    !- Density {kg/m3}
  1380,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Cement Board 0.65",                     !- Name
  MediumSmooth,                           !- Roughness
  0.0165,                                 !- Thickness {m}
  0.597,                                  !- Conductivity {W/m-K}
  1922,                                   !- Density {kg/m3}
  837,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Cotton Batt 7",                         !- Name
  MediumSmooth,                           !- Roughness
  0.178,                                  !- Thickness {m}
  0.059,                                  !- Conductivity {W/m-K}
  1480,                                   !- Density {kg/m3}
  1307,                                   !- Specific Heat {J/kg-K}
  0.2,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Equiv Layer K1-Hwall North,             !- Name
  MediumSmooth,                           !- Roughness
  0.0889,                                 !- Thickness {m}
  0.0503,                                 !- Conductivity {W/m-K}
  107.1,                                  !- Density {kg/m3}
  1274,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Equiv Layer K1-Hwall South,             !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  0.046,                                  !- Conductivity {W/m-K}
  75.3,                                   !- Density {kg/m3}
  1250,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Equiv Layer K1-Jwall North,             !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  0.0565,                                 !- Conductivity {W/m-K}
  619.6,                                  !- Density {kg/m3}
  1010,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Equiv Layer K1-Jwall South,             !- Name
  MediumSmooth,                           !- Roughness
  0.0889,                                 !- Thickness {m}
  0.0465,                                 !- Conductivity {W/m-K}
  105.1,                                  !- Density {kg/m3}
  1273,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Equiv Layer K1-Kwall Middle,            !- Name
  MediumSmooth,                           !- Roughness
  0.0762,                                 !- Thickness {m}
  0.0504,                                 !- Conductivity {W/m-K}
  48.3,                                   !- Density {kg/m3}
  1228,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Equiv Layer K1-Kwall North Corner,      !- Name
  MediumSmooth,                           !- Roughness
  0.0762,                                 !- Thickness {m}
  0.055,                                  !- Conductivity {W/m-K}
  109.2,                                  !- Density {kg/m3}
  1276,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Equiv Layer K1-Kwall South Corner,      !- Name
  MediumSmooth,                           !- Roughness
  0.0762,                                 !- Thickness {m}
  0.035,                                  !- Conductivity {W/m-K}
  109.2,                                  !- Density {kg/m3}
  1276,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Equiv Layer K1-NorthWall,               !- Name
  MediumSmooth,                           !- Roughness
  0.1842,                                 !- Thickness {m}
  0.205,                                  !- Conductivity {W/m-K}
  270,                                    !- Density {kg/m3}
  1300,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Equiv Layer K1-SouthWall,               !- Name
  MediumSmooth,                           !- Roughness
  0.1524,                                 !- Thickness {m}
  0.174,                                  !- Conductivity {W/m-K}
  105.9,                                  !- Density {kg/m3}
  1312,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Equiv Layer K2-Hwall North,             !- Name
  MediumSmooth,                           !- Roughness
  0.1803,                                 !- Thickness {m}
  0.0635,                                 !- Conductivity {W/m-K}
  89.6,                                   !- Density {kg/m3}
  1261,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Equiv Layer K2-Hwall South,             !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  0.0488,                                 !- Conductivity {W/m-K}
  297.9,                                  !- Density {kg/m3}
  1411,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Equiv Layer K2-Jwall North,             !- Name
  MediumSmooth,                           !- Roughness
  0.1848,                                 !- Thickness {m}
  0.184,                                  !- Conductivity {W/m-K}
  747.9,                                  !- Density {kg/m3}
  1599,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Equiv Layer K2-Jwall South,             !- Name
  MediumSmooth,                           !- Roughness
  0.1053,                                 !- Thickness {m}
  0.096,                                  !- Conductivity {W/m-K}
  873,                                    !- Density {kg/m3}
  1109,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Equiv Layer K2-Kwall North Corner,      !- Name
  MediumSmooth,                           !- Roughness
  0.0762,                                 !- Thickness {m}
  0.065,                                  !- Conductivity {W/m-K}
  111.3,                                  !- Density {kg/m3}
  1278,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Equiv Layer K2-Kwall South Corner,      !- Name
  MediumSmooth,                           !- Roughness
  0.0762,                                 !- Thickness {m}
  0.046,                                  !- Conductivity {W/m-K}
  111.3,                                  !- Density {kg/m3}
  1278,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Equiv Layer K2-NorthWall,               !- Name
  MediumSmooth,                           !- Roughness
  0.0762,                                 !- Thickness {m}
  0.0418,                                 !- Conductivity {W/m-K}
  72.9,                                   !- Density {kg/m3}
  1249,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Equiv Layer K3-Hwall North,             !- Name
  MediumSmooth,                           !- Roughness
  0.508,                                  !- Thickness {m}
  0.116,                                  !- Conductivity {W/m-K}
  563.7,                                  !- Density {kg/m3}
  968,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Equiv Layer K3-Hwall South,             !- Name
  MediumSmooth,                           !- Roughness
  0.3927,                                 !- Thickness {m}
  0.066,                                  !- Conductivity {W/m-K}
  1428,                                   !- Density {kg/m3}
  1044,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Equiv Layer K3-Jwall South,             !- Name
  MediumSmooth,                           !- Roughness
  0.1827,                                 !- Thickness {m}
  0.292,                                  !- Conductivity {W/m-K}
  694,                                    !- Density {kg/m3}
  1287,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Equiv Layer K3-Kwall North Corner,      !- Name
  MediumSmooth,                           !- Roughness
  0.197,                                  !- Thickness {m}
  0.052,                                  !- Conductivity {W/m-K}
  874.9,                                  !- Density {kg/m3}
  1312,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Equiv Layer K3-Kwall South Corner,      !- Name
  MediumSmooth,                           !- Roughness
  0.197,                                  !- Thickness {m}
  0.042,                                  !- Conductivity {W/m-K}
  853.6,                                  !- Density {kg/m3}
  1300,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Equiv Layer K4-NorthWall,               !- Name
  MediumSmooth,                           !- Roughness
  0.1524,                                 !- Thickness {m}
  0.136,                                  !- Conductivity {W/m-K}
  80.1,                                   !- Density {kg/m3}
  1314,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Equiv Layer K5-NorthWall,               !- Name
  MediumSmooth,                           !- Roughness
  0.0889,                                 !- Thickness {m}
  0.3706,                                 !- Conductivity {W/m-K}
  79.4,                                   !- Density {kg/m3}
  230,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Gypsum Board 1/2",                      !- Name
  MediumSmooth,                           !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  801,                                    !- Density {kg/m3}
  837,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.69,                                   !- Solar Absorptance
  0.63;                                   !- Visible Absorptance

Material,
  Gypsum Board 5/8",                      !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  801,                                    !- Density {kg/m3}
  837,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.69,                                   !- Solar Absorptance
  0.63;                                   !- Visible Absorptance

Material,
  Gypsum Board 5/8" 3B East measured,     !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.252,                                  !- Conductivity {W/m-K}
  603,                                    !- Density {kg/m3}
  1152,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.69,                                   !- Solar Absorptance
  0.63;                                   !- Visible Absorptance

Material,
  Gypsum Board 5/8" 3B West measured,     !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.229,                                  !- Conductivity {W/m-K}
  572,                                    !- Density {kg/m3}
  1236,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.69,                                   !- Solar Absorptance
  0.63;                                   !- Visible Absorptance

Material,
  HW CONCRETE 5",                         !- Name
  Rough,                                  !- Roughness
  0.127,                                  !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Ins Board 3/4" R3.8,                    !- Name
  MediumSmooth,                           !- Roughness
  0.0191,                                 !- Thickness {m}
  0.035,                                  !- Conductivity {W/m-K}
  29,                                     !- Density {kg/m3}
  1213,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Ins Board 4" R20,                       !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  0.037,                                  !- Conductivity {W/m-K}
  29,                                     !- Density {kg/m3}
  1213,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Ins Board 7.5" R13,                     !- Name
  MediumSmooth,                           !- Roughness
  0.1905,                                 !- Thickness {m}
  0.039,                                  !- Conductivity {W/m-K}
  48,                                     !- Density {kg/m3}
  1318,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Metal Panel 0.0433,                     !- Name
  MediumSmooth,                           !- Roughness
  0.0011,                                 !- Thickness {m}
  62,                                     !- Conductivity {W/m-K}
  7580,                                   !- Density {kg/m3}
  485,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Plywood 1.125",                         !- Name
  MediumSmooth,                           !- Roughness
  0.0286,                                 !- Thickness {m}
  0.115,                                  !- Conductivity {W/m-K}
  545,                                    !- Density {kg/m3}
  1213,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Plywood 1/2",                           !- Name
  MediumSmooth,                           !- Roughness
  0.0127,                                 !- Thickness {m}
  0.115,                                  !- Conductivity {W/m-K}
  545,                                    !- Density {kg/m3}
  1213,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Plywood 3/4",                           !- Name
  MediumSmooth,                           !- Roughness
  0.0191,                                 !- Thickness {m}
  0.115,                                  !- Conductivity {W/m-K}
  545,                                    !- Density {kg/m3}
  1213,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Polyiso 1",                             !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.02202,                                !- Conductivity {W/m-K}
  31.65,                                  !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Polyiso 1" Unpainted,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.02202,                                !- Conductivity {W/m-K}
  31.65,                                  !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.3,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Polyiso 2",                             !- Name
  MediumSmooth,                           !- Roughness
  0.0508,                                 !- Thickness {m}
  0.02202,                                !- Conductivity {W/m-K}
  31.65,                                  !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Polyiso 2.25" TempNwall NorthFacing,    !- Name
  MediumSmooth,                           !- Roughness
  0.0572,                                 !- Thickness {m}
  0.0186,                                 !- Conductivity {W/m-K}
  31.65,                                  !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.1,                                    !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

Material,
  Polyiso 2.25" TempNwall SouthFacing,    !- Name
  MediumSmooth,                           !- Roughness
  0.0572,                                 !- Thickness {m}
  0.0186,                                 !- Conductivity {W/m-K}
  31.65,                                  !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

Material,
  Polyiso 4.5",                           !- Name
  MediumSmooth,                           !- Roughness
  0.1143,                                 !- Thickness {m}
  0.0186,                                 !- Conductivity {W/m-K}
  31.65,                                  !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.2,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Roof Decking 1/2",                      !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.13,                                   !- Conductivity {W/m-K}
  850,                                    !- Density {kg/m3}
  1300,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.12,                                   !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  SIP 7.25",                              !- Name
  MediumSmooth,                           !- Roughness
  0.1842,                                 !- Thickness {m}
  0.038,                                  !- Conductivity {W/m-K}
  29,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Slab Horizontal Insulation 5",          !- Name
  Smooth,                                 !- Roughness
  0.127,                                  !- Thickness {m}
  0.035,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  1300,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.65;                                   !- Visible Absorptance

Material,
  Spray-on Insul and Wood,                !- Name
  Rough,                                  !- Roughness
  0.2413,                                 !- Thickness {m}
  0.0324,                                 !- Conductivity {W/m-K}
  68.71,                                  !- Density {kg/m3}
  1558,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.12,                                   !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Topping Slab 6",                        !- Name
  Rough,                                  !- Roughness
  0.1524,                                 !- Thickness {m}
  1.95,                                   !- Conductivity {W/m-K}
  2087,                                   !- Density {kg/m3}
  900,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.65;                                   !- Visible Absorptance

Material,
  Topping Slab 6" measured,               !- Name
  Rough,                                  !- Roughness
  0.1524,                                 !- Thickness {m}
  1.644,                                  !- Conductivity {W/m-K}
  2414,                                   !- Density {kg/m3}
  843,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.65;                                   !- Visible Absorptance

Material:AirGap,
  Air Layer 1.24" vertical-AL21,          !- Name
  0.156;                                  !- Thermal Resistance {m2-K/W}

Material:AirGap,
  Air Layer 1.75" vertical-AL21a,         !- Name
  0.156;                                  !- Thermal Resistance {m2-K/W}

Material:AirGap,
  Air Layer 3/4" vertical-AL11,           !- Name
  0.158;                                  !- Thermal Resistance {m2-K/W}

Material:AirGap,
  Air Layer 4.75" vertical-AL22,          !- Name
  0.156;                                  !- Thermal Resistance {m2-K/W}

WindowMaterial:Gas,
  Air 1.0,                                !- Name
  Air,                                    !- Gas Type
  0.001;                                  !- Thickness {m}

WindowMaterial:Gas,
  Air 120.7,                              !- Name
  Air,                                    !- Gas Type
  0.1207;                                 !- Thickness {m}

WindowMaterial:Gas,
  Air 44.5,                               !- Name
  Air,                                    !- Gas Type
  0.0445;                                 !- Thickness {m}

WindowMaterial:Gas,
  Air 50.8,                               !- Name
  Air,                                    !- Gas Type
  0.0508;                                 !- Thickness {m}

WindowMaterial:Gas,
  Gap_1_W_0_0476,                         !- Name
  Air,                                    !- Gas Type
  0.0476;                                 !- Thickness {m}

WindowMaterial:Gas,
  Gap_206_W_0_0001,                       !- Name
  Custom,                                 !- Gas Type
  0.0001,                                 !- Thickness {m}
  0.002873,                               !- Conductivity Coefficient A {W/m-K}
  7.76e-05,                               !- Conductivity Coefficient B {W/m-K2}
  ,                                       !- Conductivity Coefficient C {W/m-K3}
  3.723e-06,                              !- Viscosity Coefficient A {kg/m-s}
  4.94e-08,                               !- Viscosity Coefficient B {kg/m-s-K}
  ,                                       !- Viscosity Coefficient C {kg/m-s-K2}
  1002.737,                               !- Specific Heat Coefficient A {J/kg-K}
  0.012324,                               !- Specific Heat Coefficient B {J/kg-K2}
  ,                                       !- Specific Heat Coefficient C {J/kg-K3}
  28.969999;                              !- Molecular Weight {g/mol}

WindowMaterial:Glazing,
  AlFrame-As-Window,                      !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.064,                                  !- Thickness {m}
  0,                                      !- Solar Transmittance at Normal Incidence
  0.84,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.84,                                   !- Back Side Solar Reflectance at Normal Incidence
  0,                                      !- Visible Transmittance at Normal Incidence
  0.84,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.84,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  88.75;                                  !- Conductivity {W/m-K}

WindowMaterial:Glazing,
  Glass_1808_LayerAvg,                    !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00576,                                !- Thickness {m}
  0.735325,                               !- Solar Transmittance at Normal Incidence
  0.07024496,                             !- Front Side Solar Reflectance at Normal Incidence
  0.06904353,                             !- Back Side Solar Reflectance at Normal Incidence
  0.885949,                               !- Visible Transmittance at Normal Incidence
  0.07985,                                !- Front Side Visible Reflectance at Normal Incidence
  0.079687,                               !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.625;                                  !- Conductivity {W/m-K}

WindowMaterial:Glazing,
  Glass_60004_LayerAvg,                   !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.001613,                               !- Thickness {m}
  0,                                      !- Solar Transmittance at Normal Incidence
  0.5,                                    !- Front Side Solar Reflectance at Normal Incidence
  0.5,                                    !- Back Side Solar Reflectance at Normal Incidence
  0,                                      !- Visible Transmittance at Normal Incidence
  0.5,                                    !- Front Side Visible Reflectance at Normal Incidence
  0.5,                                    !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.2,                                    !- Front Side Infrared Hemispherical Emissivity
  0.2,                                    !- Back Side Infrared Hemispherical Emissivity
  62.000111;                              !- Conductivity {W/m-K}

WindowMaterial:Glazing,
  Glass_60005_LayerAvg,                   !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.047371,                               !- Thickness {m}
  0,                                      !- Solar Transmittance at Normal Incidence
  0.5,                                    !- Front Side Solar Reflectance at Normal Incidence
  0.5,                                    !- Back Side Solar Reflectance at Normal Incidence
  0,                                      !- Visible Transmittance at Normal Incidence
  0.5,                                    !- Front Side Visible Reflectance at Normal Incidence
  0.5,                                    !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.050191;                               !- Conductivity {W/m-K}

WindowMaterial:Glazing,
  Glass_60006_LayerAvg,                   !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.001613,                               !- Thickness {m}
  0,                                      !- Solar Transmittance at Normal Incidence
  0.5,                                    !- Front Side Solar Reflectance at Normal Incidence
  0.5,                                    !- Back Side Solar Reflectance at Normal Incidence
  0,                                      !- Visible Transmittance at Normal Incidence
  0.5,                                    !- Front Side Visible Reflectance at Normal Incidence
  0.5,                                    !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.2,                                    !- Front Side Infrared Hemispherical Emissivity
  0.2,                                    !- Back Side Infrared Hemispherical Emissivity
  50;                                     !- Conductivity {W/m-K}

WindowMaterial:Glazing,
  Insulation,                             !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.0508,                                 !- Thickness {m}
  0,                                      !- Solar Transmittance at Normal Incidence
  0.84,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.84,                                   !- Back Side Solar Reflectance at Normal Incidence
  0,                                      !- Visible Transmittance at Normal Incidence
  0.84,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.84,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.022;                                  !- Conductivity {W/m-K}

WindowMaterial:Glazing,
  InsulationExt_IntUnpainted,             !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.0508,                                 !- Thickness {m}
  0,                                      !- Solar Transmittance at Normal Incidence
  0.84,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.84,                                   !- Back Side Solar Reflectance at Normal Incidence
  0,                                      !- Visible Transmittance at Normal Incidence
  0.84,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.84,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.3,                                    !- Back Side Infrared Hemispherical Emissivity
  0.022;                                  !- Conductivity {W/m-K}

WindowMaterial:Glazing,
  InsulationInt_ExtUnpainted,             !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.0508,                                 !- Thickness {m}
  0,                                      !- Solar Transmittance at Normal Incidence
  0.84,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.84,                                   !- Back Side Solar Reflectance at Normal Incidence
  0,                                      !- Visible Transmittance at Normal Incidence
  0.84,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.84,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.3,                                    !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.022;                                  !- Conductivity {W/m-K}

WindowMaterial:Glazing,
  InsulationInt_Unpainted,                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.0508,                                 !- Thickness {m}
  0,                                      !- Solar Transmittance at Normal Incidence
  0.84,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.84,                                   !- Back Side Solar Reflectance at Normal Incidence
  0,                                      !- Visible Transmittance at Normal Incidence
  0.84,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.84,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.3,                                    !- Front Side Infrared Hemispherical Emissivity
  0.3,                                    !- Back Side Infrared Hemispherical Emissivity
  0.022;                                  !- Conductivity {W/m-K}

WindowMaterial:SimpleGlazingSystem,
  Window Material Simple Glazing System,  !- Name
  2.04417480280086,                       !- U-Factor {W/m2-K}
  1e-19,                                  !- Solar Heat Gain Coefficient
  1e-19;                                  !- Visible Transmittance

WindowProperty:FrameAndDivider,
  ElecRm Door - Flexlab-Frame,            !- Name
  0.066213,                               !- Frame Width {m}
  0,                                      !- Frame Outside Projection {m}
  0,                                      !- Frame Inside Projection {m}
  151.530746,                             !- Frame Conductance {W/m2-K}
  2.273455,                               !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  0.3,                                    !- Frame Solar Absorptance
  0.3,                                    !- Frame Visible Absorptance
  0.9,                                    !- Frame Thermal Hemispherical Emissivity
  DividedLite,                            !- Divider Type
  0,                                      !- Divider Width {m}
  0,                                      !- Number of Horizontal Dividers
  0,                                      !- Number of Vertical Dividers
  0,                                      !- Divider Outside Projection {m}
  0,                                      !- Divider Inside Projection {m}
  0,                                      !- Divider Conductance {W/m2-K}
  1,                                      !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  0,                                      !- Divider Solar Absorptance
  0,                                      !- Divider Visible Absorptance
  0.9,                                    !- Divider Thermal Hemispherical Emissivity
  0,                                      !- Outside Reveal Solar Absorptance
  0,                                      !- Inside Sill Depth {m}
  0,                                      !- Inside Sill Solar Absorptance
  0,                                      !- Inside Reveal Depth {m}
  0;                                      !- Inside Reveal Solar Absorptance

WindowProperty:FrameAndDivider,
  Exterior Door - Flexlab-Frame,          !- Name
  0.052104,                               !- Frame Width {m}
  0,                                      !- Frame Outside Projection {m}
  0,                                      !- Frame Inside Projection {m}
  5.26126,                                !- Frame Conductance {W/m2-K}
  3.435442,                               !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  0.3,                                    !- Frame Solar Absorptance
  0.3,                                    !- Frame Visible Absorptance
  0.9,                                    !- Frame Thermal Hemispherical Emissivity
  DividedLite,                            !- Divider Type
  0,                                      !- Divider Width {m}
  0,                                      !- Number of Horizontal Dividers
  0,                                      !- Number of Vertical Dividers
  0,                                      !- Divider Outside Projection {m}
  0,                                      !- Divider Inside Projection {m}
  0,                                      !- Divider Conductance {W/m2-K}
  1,                                      !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  0,                                      !- Divider Solar Absorptance
  0,                                      !- Divider Visible Absorptance
  0.9,                                    !- Divider Thermal Hemispherical Emissivity
  0,                                      !- Outside Reveal Solar Absorptance
  0,                                      !- Inside Sill Depth {m}
  0,                                      !- Inside Sill Solar Absorptance
  0,                                      !- Inside Reveal Depth {m}
  0;                                      !- Inside Reveal Solar Absorptance

WindowProperty:FrameAndDivider,
  Frame&Div_1_1-FlexLab-X3-ZoneB,         !- Name
  0,                                      !- Frame Width {m}
  0.0445008,                              !- Frame Outside Projection {m}
  0.0518159969520001,                     !- Frame Inside Projection {m}
  5.67820621737,                          !- Frame Conductance {W/m2-K}
  1,                                      !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  0.7,                                    !- Frame Solar Absorptance
  0.7,                                    !- Frame Visible Absorptance
  0.9,                                    !- Frame Thermal Hemispherical Emissivity
  DividedLite,                            !- Divider Type
  0.0509016000000001,                     !- Divider Width {m}
  1,                                      !- Number of Horizontal Dividers
  4,                                      !- Number of Vertical Dividers
  0.0445008,                              !- Divider Outside Projection {m}
  0.0518159996952001,                     !- Divider Inside Projection {m}
  5.67820621737,                          !- Divider Conductance {W/m2-K}
  1,                                      !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  0,                                      !- Divider Solar Absorptance
  0.7,                                    !- Divider Visible Absorptance
  0.9,                                    !- Divider Thermal Hemispherical Emissivity
  0.7,                                    !- Outside Reveal Solar Absorptance
  0.1524,                                 !- Inside Sill Depth {m}
  0.3,                                    !- Inside Sill Solar Absorptance
  0,                                      !- Inside Reveal Depth {m}
  0.3;                                    !- Inside Reveal Solar Absorptance

WindowProperty:FrameAndDivider,
  Interior Door - Flexlab-Frame,          !- Name
  0.142455,                               !- Frame Width {m}
  0,                                      !- Frame Outside Projection {m}
  0,                                      !- Frame Inside Projection {m}
  3.007823,                               !- Frame Conductance {W/m2-K}
  3.79158,                                !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  0.3,                                    !- Frame Solar Absorptance
  0.3,                                    !- Frame Visible Absorptance
  0.9,                                    !- Frame Thermal Hemispherical Emissivity
  DividedLite,                            !- Divider Type
  0,                                      !- Divider Width {m}
  0,                                      !- Number of Horizontal Dividers
  0,                                      !- Number of Vertical Dividers
  0,                                      !- Divider Outside Projection {m}
  0,                                      !- Divider Inside Projection {m}
  0,                                      !- Divider Conductance {W/m2-K}
  1,                                      !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  0,                                      !- Divider Solar Absorptance
  0,                                      !- Divider Visible Absorptance
  0.9,                                    !- Divider Thermal Hemispherical Emissivity
  0,                                      !- Outside Reveal Solar Absorptance
  0,                                      !- Inside Sill Depth {m}
  0,                                      !- Inside Sill Solar Absorptance
  0,                                      !- Inside Reveal Depth {m}
  0;                                      !- Inside Reveal Solar Absorptance

Construction,
  Ceiling-Const,                          !- Name
  Cotton Batt 7",                         !- Layer 1
  Acous Tile 3/4";                        !- Layer 2

Construction,
  Floor-SLAB_1,                           !- Name
  HW CONCRETE 5",                         !- Layer 1
  Slab Horizontal Insulation 5",          !- Layer 2
  Topping Slab 6";                        !- Layer 3

Construction,
  Floor-SLAB_1_measured,                  !- Name
  HW CONCRETE 5",                         !- Layer 1
  Slab Horizontal Insulation 5",          !- Layer 2
  Topping Slab 6" measured;               !- Layer 3

Construction,
  Floor-SLAB_2,                           !- Name
  HW CONCRETE 5",                         !- Layer 1
  Slab Horizontal Insulation 5",          !- Layer 2
  Topping Slab 6",                        !- Layer 3
  Carpet 1/4",                            !- Layer 4
  Polyiso 2",                             !- Layer 5
  Polyiso 2",                             !- Layer 6
  Plywood 1/2";                           !- Layer 7

Construction,
  Floor-SLAB_3,                           !- Name
  HW CONCRETE 5",                         !- Layer 1
  Slab Horizontal Insulation 5",          !- Layer 2
  Topping Slab 6",                        !- Layer 3
  Polyiso 2",                             !- Layer 4
  Polyiso 2",                             !- Layer 5
  Plywood 1/2";                           !- Layer 6

Construction,
  FloorPlnm-Const,                        !- Name
  Acous Tile 3/4",                        !- Layer 1
  Cotton Batt 7";                         !- Layer 2

Construction,
  Frame-As-Insulated Win,                 !- Name
  InsulationExt_IntUnpainted,             !- Layer 1
  Air 1.0,                                !- Layer 2
  AlFrame-As-Window,                      !- Layer 3
  Air 1.0,                                !- Layer 4
  InsulationInt_Unpainted,                !- Layer 5
  Air 120.7,                              !- Layer 6
  InsulationInt_ExtUnpainted;             !- Layer 7

Construction,
  Frame-As-Win,                           !- Name
  AlFrame-As-Window;                      !- Layer 1

Construction,
  GlzSys_61,                              !- Name
  Glass_60004_LayerAvg,                   !- Layer 1
  Gap_206_W_0_0001,                       !- Layer 2
  Glass_60005_LayerAvg,                   !- Layer 3
  Gap_206_W_0_0001,                       !- Layer 4
  Glass_60004_LayerAvg;                   !- Layer 5

Construction,
  GlzSys_62,                              !- Name
  Glass_60004_LayerAvg,                   !- Layer 1
  Gap_1_W_0_0476,                         !- Layer 2
  Glass_60004_LayerAvg;                   !- Layer 3

Construction,
  GlzSys_63,                              !- Name
  Glass_60006_LayerAvg,                   !- Layer 1
  Gap_206_W_0_0001,                       !- Layer 2
  Glass_60005_LayerAvg,                   !- Layer 3
  Gap_206_W_0_0001,                       !- Layer 4
  Glass_60006_LayerAvg;                   !- Layer 5

Construction,
  GlzSys_Flexlab-Laminate,                !- Name
  Glass_1808_LayerAvg;                    !- Layer 1

Construction,
  GlzSys_Flexlab-LaminateAndIns,          !- Name
  InsulationExt_IntUnpainted,             !- Layer 1
  Air 44.5,                               !- Layer 2
  Glass_1808_LayerAvg,                    !- Layer 3
  Air 50.8,                               !- Layer 4
  InsulationInt_Unpainted,                !- Layer 5
  Air 120.7,                              !- Layer 6
  InsulationInt_ExtUnpainted;             !- Layer 7

Construction,
  Roof-Const,                             !- Name
  Roof Decking 1/2",                      !- Layer 1
  Ins Board 4" R20,                       !- Layer 2
  Plywood 1.125",                         !- Layer 3
  Spray-on Insul and Wood;                !- Layer 4

Construction,
  TempNwall-NorthFacing-CONST,            !- Name
  Gypsum Board 1/2",                      !- Layer 1
  Polyiso 2.25" TempNwall SouthFacing,    !- Layer 2
  Polyiso 2.25" TempNwall NorthFacing,    !- Layer 3
  Gypsum Board 1/2";                      !- Layer 4

Construction,
  TempNwall-SouthFacing-CONST,            !- Name
  Gypsum Board 1/2",                      !- Layer 1
  Polyiso 2.25" TempNwall NorthFacing,    !- Layer 2
  Polyiso 2.25" TempNwall SouthFacing,    !- Layer 3
  Gypsum Board 1/2";                      !- Layer 4

Construction,
  ZoneA-E1Wall-Const,                     !- Name
  Gypsum Board 5/8",                      !- Layer 1
  Equiv Layer K2-Jwall South,             !- Layer 2
  Plywood 1/2",                           !- Layer 3
  Equiv Layer K3-Jwall South,             !- Layer 4
  Plywood 1/2",                           !- Layer 5
  Equiv Layer K2-Jwall South,             !- Layer 6
  Gypsum Board 5/8";                      !- Layer 7

Construction,
  ZoneA-E1Wall-Const-3B_gyp_measured,     !- Name
  Gypsum Board 5/8" 3B West measured,     !- Layer 1
  Equiv Layer K2-Jwall South,             !- Layer 2
  Plywood 1/2",                           !- Layer 3
  Equiv Layer K3-Jwall South,             !- Layer 4
  Plywood 1/2",                           !- Layer 5
  Equiv Layer K2-Jwall South,             !- Layer 6
  Gypsum Board 5/8";                      !- Layer 7

Construction,
  ZoneA-E1Wall-ElecRoom-Const,            !- Name
  Gypsum Board 5/8",                      !- Layer 1
  Plywood 1/2",                           !- Layer 2
  SIP 7.25",                              !- Layer 3
  Plywood 1/2",                           !- Layer 4
  Ins Board 4" R20,                       !- Layer 5
  Plywood 3/4";                           !- Layer 6

Construction,
  ZoneA-E2Wall-Const,                     !- Name
  Gypsum Board 5/8",                      !- Layer 1
  Ins Board 4" R20,                       !- Layer 2
  Plywood 1/2",                           !- Layer 3
  SIP 7.25",                              !- Layer 4
  Plywood 1/2",                           !- Layer 5
  Ins Board 4" R20,                       !- Layer 6
  Gypsum Board 5/8";                      !- Layer 7

Construction,
  ZoneA-E2Wall-Const-3B_gyp_measured,     !- Name
  Gypsum Board 5/8" 3B West measured,     !- Layer 1
  Ins Board 4" R20,                       !- Layer 2
  Plywood 1/2",                           !- Layer 3
  SIP 7.25",                              !- Layer 4
  Plywood 1/2",                           !- Layer 5
  Ins Board 4" R20,                       !- Layer 6
  Gypsum Board 5/8";                      !- Layer 7

Construction,
  ZoneA-E2Wall-ElecRoom-Const,            !- Name
  Gypsum Board 5/8",                      !- Layer 1
  Plywood 1/2",                           !- Layer 2
  SIP 7.25",                              !- Layer 3
  Plywood 1/2",                           !- Layer 4
  Ins Board 4" R20,                       !- Layer 5
  Plywood 3/4";                           !- Layer 6

Construction,
  ZoneA-E3Wall-Const,                     !- Name
  Gypsum Board 5/8",                      !- Layer 1
  Equiv Layer K1-Jwall North,             !- Layer 2
  Plywood 1/2",                           !- Layer 3
  Equiv Layer K2-Jwall North,             !- Layer 4
  Plywood 1/2",                           !- Layer 5
  Equiv Layer K1-Jwall North,             !- Layer 6
  Gypsum Board 5/8";                      !- Layer 7

Construction,
  ZoneA-E3Wall-Const-3B_gyp_measured,     !- Name
  Gypsum Board 5/8" 3B West measured,     !- Layer 1
  Equiv Layer K1-Jwall North,             !- Layer 2
  Plywood 1/2",                           !- Layer 3
  Equiv Layer K2-Jwall North,             !- Layer 4
  Plywood 1/2",                           !- Layer 5
  Equiv Layer K1-Jwall North,             !- Layer 6
  Gypsum Board 5/8";                      !- Layer 7

Construction,
  ZoneA-EastWall-MechRoom-Const,          !- Name
  Gypsum Board 5/8",                      !- Layer 1
  Ins Board 4" R20,                       !- Layer 2
  Plywood 1/2",                           !- Layer 3
  SIP 7.25",                              !- Layer 4
  Plywood 1/2",                           !- Layer 5
  Ins Board 4" R20,                       !- Layer 6
  Gypsum Board 5/8";                      !- Layer 7

Construction,
  ZoneA-N1Wall-Const,                     !- Name
  Metal Panel 0.0433,                     !- Layer 1
  Air Layer 3/4" vertical-AL11,           !- Layer 2
  Equiv Layer K1-Hwall North,             !- Layer 3
  Plywood 3/4",                           !- Layer 4
  Equiv Layer K3-Kwall North Corner,      !- Layer 5
  Gypsum Board 5/8";                      !- Layer 6

Construction,
  ZoneA-N1Wall-MechRoom-Const,            !- Name
  Metal Panel 0.0433,                     !- Layer 1
  Air Layer 3/4" vertical-AL11,           !- Layer 2
  Ins Board 4" R20,                       !- Layer 3
  Plywood 1/2",                           !- Layer 4
  SIP 7.25",                              !- Layer 5
  Plywood 1/2",                           !- Layer 6
  Gypsum Board 5/8";                      !- Layer 7

Construction,
  ZoneA-N2Wall-Const,                     !- Name
  Metal Panel 0.0433,                     !- Layer 1
  Air Layer 3/4" vertical-AL11,           !- Layer 2
  Ins Board 3/4" R3.8,                    !- Layer 3
  Plywood 1/2",                           !- Layer 4
  Equiv Layer K4-NorthWall,               !- Layer 5
  Gypsum Board 5/8";                      !- Layer 6

Construction,
  ZoneA-N2Wall-MechRoom-Const,            !- Name
  Plywood 3/4",                           !- Layer 1
  Ins Board 4" R20,                       !- Layer 2
  Plywood 1/2",                           !- Layer 3
  SIP 7.25",                              !- Layer 4
  Plywood 1/2",                           !- Layer 5
  Gypsum Board 5/8";                      !- Layer 6

Construction,
  ZoneA-N3Wall-Const,                     !- Name
  Plywood 3/4",                           !- Layer 1
  Equiv Layer K2-NorthWall,               !- Layer 2
  Plywood 1/2",                           !- Layer 3
  Equiv Layer K1-NorthWall,               !- Layer 4
  Plywood 1/2",                           !- Layer 5
  Gypsum Board 5/8";                      !- Layer 6

Construction,
  ZoneA-N4Wall-Const,                     !- Name
  Gypsum Board 5/8",                      !- Layer 1
  Equiv Layer K5-NorthWall,               !- Layer 2
  Gypsum Board 5/8";                      !- Layer 3

Construction,
  ZoneA-N5Wall-Const,                     !- Name
  Gypsum Board 5/8",                      !- Layer 1
  Equiv Layer K1-Jwall North,             !- Layer 2
  Gypsum Board 5/8";                      !- Layer 3

Construction,
  ZoneA-NorthWall-ElecRoom-Const,         !- Name
  Metal Panel 0.0433,                     !- Layer 1
  Air Layer 3/4" vertical-AL11,           !- Layer 2
  Ins Board 4" R20,                       !- Layer 3
  Plywood 1/2",                           !- Layer 4
  SIP 7.25",                              !- Layer 5
  Plywood 1/2",                           !- Layer 6
  Plywood 3/4";                           !- Layer 7

Construction,
  ZoneA-S1Wall-Const,                     !- Name
  Metal Panel 0.0433,                     !- Layer 1
  Air Layer 3/4" vertical-AL11,           !- Layer 2
  Equiv Layer K1-Jwall South,             !- Layer 3
  Plywood 1/2",                           !- Layer 4
  Equiv Layer K2-Jwall South,             !- Layer 5
  Gypsum Board 5/8";                      !- Layer 6

Construction,
  ZoneA-S1WALL-ElecRoom-Const,            !- Name
  Gypsum Board 5/8",                      !- Layer 1
  Plywood 1/2",                           !- Layer 2
  Equiv Layer K1-NorthWall,               !- Layer 3
  Plywood 1/2",                           !- Layer 4
  Equiv Layer K2-NorthWall,               !- Layer 5
  Plywood 3/4";                           !- Layer 6

Construction,
  ZoneA-S1WALL-MECHROOM-Const,            !- Name
  Gypsum Board 5/8",                      !- Layer 1
  Equiv Layer K1-Jwall North,             !- Layer 2
  Gypsum Board 5/8";                      !- Layer 3

Construction,
  ZoneA-S2Wall-Const,                     !- Name
  Cement Board 0.65",                     !- Layer 1
  Air Layer 3/4" vertical-AL11,           !- Layer 2
  Ins Board 3/4" R3.8,                    !- Layer 3
  Plywood 1/2",                           !- Layer 4
  Equiv Layer K1-SouthWall,               !- Layer 5
  Gypsum Board 5/8";                      !- Layer 6

Construction,
  ZoneA-S2Wall-ElecRoom-Const,            !- Name
  Gypsum Board 5/8",                      !- Layer 1
  Plywood 1/2",                           !- Layer 2
  SIP 7.25",                              !- Layer 3
  Plywood 1/2",                           !- Layer 4
  Ins Board 4" R20,                       !- Layer 5
  Plywood 3/4";                           !- Layer 6

Construction,
  ZoneA-S2WALL-MECHROOM-Const,            !- Name
  Gypsum Board 5/8",                      !- Layer 1
  Equiv Layer K5-NorthWall,               !- Layer 2
  Gypsum Board 5/8";                      !- Layer 3

Construction,
  ZoneA-S3Wall-Const,                     !- Name
  Metal Panel 0.0433,                     !- Layer 1
  Air Layer 3/4" vertical-AL11,           !- Layer 2
  Equiv Layer K1-Hwall South,             !- Layer 3
  Plywood 1/2",                           !- Layer 4
  Equiv Layer K2-Hwall South,             !- Layer 5
  Gypsum Board 5/8";                      !- Layer 6

Construction,
  ZoneA-W1Wall-Const,                     !- Name
  Gypsum Board 5/8",                      !- Layer 1
  Equiv Layer K2-Hwall South,             !- Layer 2
  Plywood 1/2",                           !- Layer 3
  Equiv Layer K3-Hwall South,             !- Layer 4
  Plywood 1/2",                           !- Layer 5
  Equiv Layer K2-Hwall South,             !- Layer 6
  Gypsum Board 5/8";                      !- Layer 7

Construction,
  ZoneA-W1Wall-MechRoom-Const,            !- Name
  Plywood 3/4",                           !- Layer 1
  Ins Board 4" R20,                       !- Layer 2
  Plywood 1/2",                           !- Layer 3
  SIP 7.25",                              !- Layer 4
  Plywood 1/2",                           !- Layer 5
  Gypsum Board 5/8";                      !- Layer 6

Construction,
  ZoneA-W2Wall-Const,                     !- Name
  Gypsum Board 5/8",                      !- Layer 1
  Ins Board 4" R20,                       !- Layer 2
  Plywood 1/2",                           !- Layer 3
  SIP 7.25",                              !- Layer 4
  Plywood 1/2",                           !- Layer 5
  Plywood 1/2",                           !- Layer 6
  SIP 7.25",                              !- Layer 7
  Plywood 1/2",                           !- Layer 8
  Ins Board 4" R20,                       !- Layer 9
  Gypsum Board 5/8";                      !- Layer 10

Construction,
  ZoneA-W2Wall-MechRoom-Const,            !- Name
  Plywood 3/4",                           !- Layer 1
  Ins Board 4" R20,                       !- Layer 2
  Plywood 1/2",                           !- Layer 3
  SIP 7.25",                              !- Layer 4
  Plywood 1/2",                           !- Layer 5
  Gypsum Board 5/8";                      !- Layer 6

Construction,
  ZoneA-W3Wall-Const,                     !- Name
  Metal Panel 0.0433,                     !- Layer 1
  Air Layer 3/4" vertical-AL11,           !- Layer 2
  Equiv Layer K2-Hwall North,             !- Layer 3
  Plywood 1/2",                           !- Layer 4
  Equiv Layer K3-Hwall North,             !- Layer 5
  Gypsum Board 5/8";                      !- Layer 6

Construction,
  ZoneA-WestWall-ElecRoom-Const,          !- Name
  Metal Panel 0.0433,                     !- Layer 1
  Air Layer 3/4" vertical-AL11,           !- Layer 2
  Plywood 1/2",                           !- Layer 3
  Ins Board 7.5" R13,                     !- Layer 4
  Plywood 1/2",                           !- Layer 5
  Plywood 3/4";                           !- Layer 6

Construction,
  ZoneB Window Cover,                     !- Name
  Window Material Simple Glazing System;  !- Layer 1

Construction,
  ZoneB-E1Wall-Const,                     !- Name
  Metal Panel 0.0433,                     !- Layer 1
  Air Layer 3/4" vertical-AL11,           !- Layer 2
  Equiv Layer K1-Kwall South Corner,      !- Layer 3
  Plywood 1/2",                           !- Layer 4
  Equiv Layer K3-Kwall South Corner,      !- Layer 5
  AdditionalInsulation 6",                !- Layer 6
  Gypsum Board 5/8";                      !- Layer 7

Construction,
  ZoneB-E1Wall-Const-3B_gyp_measured,     !- Name
  Metal Panel 0.0433,                     !- Layer 1
  Air Layer 3/4" vertical-AL11,           !- Layer 2
  Equiv Layer K1-Kwall South Corner,      !- Layer 3
  Plywood 1/2",                           !- Layer 4
  Equiv Layer K3-Kwall South Corner,      !- Layer 5
  AdditionalInsulation 6",                !- Layer 6
  Gypsum Board 5/8" 3B East measured;     !- Layer 7

Construction,
  ZoneB-E1Wall-MechRoom-Const,            !- Name
  Plywood 3/4",                           !- Layer 1
  Ins Board 4" R20,                       !- Layer 2
  Plywood 1/2",                           !- Layer 3
  SIP 7.25",                              !- Layer 4
  Plywood 1/2",                           !- Layer 5
  Gypsum Board 5/8";                      !- Layer 6

Construction,
  ZoneB-E2Wall-Const,                     !- Name
  Metal Panel 0.0433,                     !- Layer 1
  Air Layer 3/4" vertical-AL11,           !- Layer 2
  Equiv Layer K1-Kwall Middle,            !- Layer 3
  Plywood 1/2",                           !- Layer 4
  SIP 7.25",                              !- Layer 5
  Plywood 1/2",                           !- Layer 6
  AdditionalInsulation 6",                !- Layer 7
  Gypsum Board 5/8";                      !- Layer 8

Construction,
  ZoneB-E2Wall-Const-3B_GYP_MEASURED,     !- Name
  Metal Panel 0.0433,                     !- Layer 1
  Air Layer 3/4" vertical-AL11,           !- Layer 2
  Equiv Layer K1-Kwall Middle,            !- Layer 3
  Plywood 1/2",                           !- Layer 4
  SIP 7.25",                              !- Layer 5
  Plywood 1/2",                           !- Layer 6
  AdditionalInsulation 6",                !- Layer 7
  Gypsum Board 5/8" 3B East measured;     !- Layer 8

Construction,
  ZoneB-E2Wall-MechRoom-Const,            !- Name
  Plywood 3/4",                           !- Layer 1
  Ins Board 4" R20,                       !- Layer 2
  Plywood 1/2",                           !- Layer 3
  SIP 7.25",                              !- Layer 4
  Plywood 1/2",                           !- Layer 5
  Gypsum Board 5/8";                      !- Layer 6

Construction,
  ZoneB-E3Wall-Const,                     !- Name
  Metal Panel 0.0433,                     !- Layer 1
  Air Layer 3/4" vertical-AL11,           !- Layer 2
  Equiv Layer K1-Kwall North Corner,      !- Layer 3
  Plywood 1/2",                           !- Layer 4
  Equiv Layer K3-Kwall North Corner,      !- Layer 5
  AdditionalInsulation 6",                !- Layer 6
  Gypsum Board 5/8";                      !- Layer 7

Construction,
  ZoneB-E3Wall-Const-3B_GYP_MEASURED,     !- Name
  Metal Panel 0.0433,                     !- Layer 1
  Air Layer 3/4" vertical-AL11,           !- Layer 2
  Equiv Layer K1-Kwall North Corner,      !- Layer 3
  Plywood 1/2",                           !- Layer 4
  Equiv Layer K3-Kwall North Corner,      !- Layer 5
  AdditionalInsulation 6",                !- Layer 6
  Gypsum Board 5/8" 3B East measured;     !- Layer 7

Construction,
  ZoneB-EastWall-ElecRoom-Const,          !- Name
  Metal Panel 0.0433,                     !- Layer 1
  Air Layer 3/4" vertical-AL11,           !- Layer 2
  Plywood 1/2",                           !- Layer 3
  Ins Board 7.5" R13,                     !- Layer 4
  Plywood 1/2",                           !- Layer 5
  Plywood 3/4";                           !- Layer 6

Construction,
  ZoneB-N1Wall-Const,                     !- Name
  Metal Panel 0.0433,                     !- Layer 1
  Air Layer 3/4" vertical-AL11,           !- Layer 2
  Equiv Layer K2-Kwall North Corner,      !- Layer 3
  Plywood 1/2",                           !- Layer 4
  Equiv Layer K3-Kwall North Corner,      !- Layer 5
  Gypsum Board 5/8";                      !- Layer 6

Construction,
  ZoneB-N1Wall-MechRoom-Const,            !- Name
  Metal Panel 0.0433,                     !- Layer 1
  Air Layer 3/4" vertical-AL11,           !- Layer 2
  Ins Board 4" R20,                       !- Layer 3
  Plywood 1/2",                           !- Layer 4
  SIP 7.25",                              !- Layer 5
  Plywood 1/2",                           !- Layer 6
  Gypsum Board 5/8";                      !- Layer 7

Construction,
  ZoneB-N2Wall-Const,                     !- Name
  Metal Panel 0.0433,                     !- Layer 1
  Air Layer 3/4" vertical-AL11,           !- Layer 2
  Ins Board 3/4" R3.8,                    !- Layer 3
  Plywood 1/2",                           !- Layer 4
  Equiv Layer K4-NorthWall,               !- Layer 5
  Gypsum Board 5/8";                      !- Layer 6

Construction,
  ZoneB-N2Wall-MechRoom-Const,            !- Name
  Plywood 3/4",                           !- Layer 1
  Ins Board 4" R20,                       !- Layer 2
  Plywood 1/2",                           !- Layer 3
  SIP 7.25",                              !- Layer 4
  Plywood 1/2",                           !- Layer 5
  Gypsum Board 5/8";                      !- Layer 6

Construction,
  ZoneB-N3Wall-Const,                     !- Name
  Plywood 3/4",                           !- Layer 1
  Equiv Layer K2-NorthWall,               !- Layer 2
  Plywood 1/2",                           !- Layer 3
  Equiv Layer K1-NorthWall,               !- Layer 4
  Plywood 1/2",                           !- Layer 5
  Gypsum Board 5/8";                      !- Layer 6

Construction,
  ZoneB-N4Wall-Const,                     !- Name
  Gypsum Board 5/8",                      !- Layer 1
  Equiv Layer K5-NorthWall,               !- Layer 2
  Gypsum Board 5/8";                      !- Layer 3

Construction,
  ZoneB-N5Wall-Const,                     !- Name
  Gypsum Board 5/8",                      !- Layer 1
  Equiv Layer K1-Jwall North,             !- Layer 2
  Gypsum Board 5/8";                      !- Layer 3

Construction,
  ZoneB-NorthWall-ElecRoom-Const,         !- Name
  Metal Panel 0.0433,                     !- Layer 1
  Air Layer 3/4" vertical-AL11,           !- Layer 2
  Ins Board 4" R20,                       !- Layer 3
  Plywood 1/2",                           !- Layer 4
  SIP 7.25",                              !- Layer 5
  Plywood 1/2",                           !- Layer 6
  Plywood 3/4";                           !- Layer 7

Construction,
  ZoneB-S1Wall-Const,                     !- Name
  Metal Panel 0.0433,                     !- Layer 1
  Air Layer 3/4" vertical-AL11,           !- Layer 2
  Equiv Layer K2-Kwall South Corner,      !- Layer 3
  Plywood 1/2",                           !- Layer 4
  Equiv Layer K3-Kwall South Corner,      !- Layer 5
  Gypsum Board 5/8";                      !- Layer 6

Construction,
  ZoneB-S1Wall-Const_IntIns,              !- Name
  Metal Panel 0.0433,                     !- Layer 1
  Air Layer 3/4" vertical-AL11,           !- Layer 2
  Equiv Layer K2-Kwall South Corner,      !- Layer 3
  Plywood 1/2",                           !- Layer 4
  Equiv Layer K3-Kwall South Corner,      !- Layer 5
  Gypsum Board 5/8",                      !- Layer 6
  Air Layer 3/4" vertical-AL11,           !- Layer 7
  Polyiso 1" Unpainted,                   !- Layer 8
  Polyiso 1";                             !- Layer 9

Construction,
  ZONEB-S1WALL-ElecRoom-Const,            !- Name
  Gypsum Board 5/8",                      !- Layer 1
  Plywood 1/2",                           !- Layer 2
  Equiv Layer K1-NorthWall,               !- Layer 3
  Plywood 1/2",                           !- Layer 4
  Equiv Layer K2-NorthWall,               !- Layer 5
  Plywood 3/4";                           !- Layer 6

Construction,
  ZoneB-S1WALL-MECHROOM-Const,            !- Name
  Gypsum Board 5/8",                      !- Layer 1
  Equiv Layer K1-Jwall North,             !- Layer 2
  Gypsum Board 5/8";                      !- Layer 3

Construction,
  ZoneB-S2Wall-Const,                     !- Name
  Cement Board 0.65",                     !- Layer 1
  Air Layer 3/4" vertical-AL11,           !- Layer 2
  Ins Board 3/4" R3.8,                    !- Layer 3
  Plywood 1/2",                           !- Layer 4
  Equiv Layer K1-SouthWall,               !- Layer 5
  Gypsum Board 5/8";                      !- Layer 6

Construction,
  ZoneB-S2Wall-Const_IntIns,              !- Name
  Cement Board 0.65",                     !- Layer 1
  Air Layer 3/4" vertical-AL11,           !- Layer 2
  Ins Board 3/4" R3.8,                    !- Layer 3
  Plywood 1/2",                           !- Layer 4
  Equiv Layer K1-SouthWall,               !- Layer 5
  Gypsum Board 5/8",                      !- Layer 6
  Air Layer 3/4" vertical-AL11,           !- Layer 7
  Polyiso 1" Unpainted,                   !- Layer 8
  Polyiso 1";                             !- Layer 9

Construction,
  ZoneB-S2Wall-ElecRoom-Const,            !- Name
  Gypsum Board 5/8",                      !- Layer 1
  Plywood 1/2",                           !- Layer 2
  SIP 7.25",                              !- Layer 3
  Plywood 1/2",                           !- Layer 4
  Ins Board 4" R20,                       !- Layer 5
  Plywood 3/4";                           !- Layer 6

Construction,
  ZoneB-S2WALL-MECHROOM-Const,            !- Name
  Gypsum Board 5/8",                      !- Layer 1
  Equiv Layer K5-NorthWall,               !- Layer 2
  Gypsum Board 5/8";                      !- Layer 3

Construction,
  ZoneB-S3Wall-Const,                     !- Name
  Metal Panel 0.0433,                     !- Layer 1
  Air Layer 3/4" vertical-AL11,           !- Layer 2
  Equiv Layer K1-Jwall South,             !- Layer 3
  Plywood 1/2",                           !- Layer 4
  Equiv Layer K2-Jwall South,             !- Layer 5
  Gypsum Board 5/8";                      !- Layer 6

Construction,
  ZoneB-S3Wall-Const_IntIns,              !- Name
  Metal Panel 0.0433,                     !- Layer 1
  Air Layer 3/4" vertical-AL11,           !- Layer 2
  Equiv Layer K1-Jwall South,             !- Layer 3
  Plywood 1/2",                           !- Layer 4
  Equiv Layer K2-Jwall South,             !- Layer 5
  Gypsum Board 5/8",                      !- Layer 6
  Air Layer 3/4" vertical-AL11,           !- Layer 7
  Polyiso 1" Unpainted,                   !- Layer 8
  Polyiso 1";                             !- Layer 9

Construction,
  ZoneB-W1Wall-Const,                     !- Name
  Gypsum Board 5/8",                      !- Layer 1
  Equiv Layer K2-Jwall South,             !- Layer 2
  Plywood 1/2",                           !- Layer 3
  Equiv Layer K3-Jwall South,             !- Layer 4
  Plywood 1/2",                           !- Layer 5
  Equiv Layer K2-Jwall South,             !- Layer 6
  Gypsum Board 5/8";                      !- Layer 7

Construction,
  ZoneB-W1Wall-Const-3B_gyp_measured,     !- Name
  Gypsum Board 5/8",                      !- Layer 1
  Equiv Layer K2-Jwall South,             !- Layer 2
  Plywood 1/2",                           !- Layer 3
  Equiv Layer K3-Jwall South,             !- Layer 4
  Plywood 1/2",                           !- Layer 5
  Equiv Layer K2-Jwall South,             !- Layer 6
  Gypsum Board 5/8" 3B West measured;     !- Layer 7

Construction,
  ZoneB-W1Wall-ElecRoom-Const,            !- Name
  Gypsum Board 5/8",                      !- Layer 1
  Plywood 1/2",                           !- Layer 2
  SIP 7.25",                              !- Layer 3
  Plywood 1/2",                           !- Layer 4
  Ins Board 4" R20,                       !- Layer 5
  Plywood 3/4";                           !- Layer 6

Construction,
  ZoneB-W2Wall-Const,                     !- Name
  Gypsum Board 5/8",                      !- Layer 1
  Ins Board 4" R20,                       !- Layer 2
  Plywood 1/2",                           !- Layer 3
  SIP 7.25",                              !- Layer 4
  Plywood 1/2",                           !- Layer 5
  Ins Board 4" R20,                       !- Layer 6
  Gypsum Board 5/8";                      !- Layer 7

Construction,
  ZoneB-W2Wall-Const-3B_gyp_measured,     !- Name
  Gypsum Board 5/8",                      !- Layer 1
  Ins Board 4" R20,                       !- Layer 2
  Plywood 1/2",                           !- Layer 3
  SIP 7.25",                              !- Layer 4
  Plywood 1/2",                           !- Layer 5
  Ins Board 4" R20,                       !- Layer 6
  Gypsum Board 5/8" 3B West measured;     !- Layer 7

Construction,
  ZoneB-W2Wall-ElecRoom-Const,            !- Name
  Gypsum Board 5/8",                      !- Layer 1
  Plywood 1/2",                           !- Layer 2
  SIP 7.25",                              !- Layer 3
  Plywood 1/2",                           !- Layer 4
  Ins Board 4" R20,                       !- Layer 5
  Plywood 3/4";                           !- Layer 6

Construction,
  ZoneB-W3Wall-Const,                     !- Name
  Gypsum Board 5/8",                      !- Layer 1
  Equiv Layer K1-Jwall North,             !- Layer 2
  Plywood 1/2",                           !- Layer 3
  Equiv Layer K2-Jwall North,             !- Layer 4
  Plywood 1/2",                           !- Layer 5
  Equiv Layer K1-Jwall North,             !- Layer 6
  Gypsum Board 5/8";                      !- Layer 7

Construction,
  ZoneB-W3Wall-Const-3B_gyp_measured,     !- Name
  Gypsum Board 5/8",                      !- Layer 1
  Equiv Layer K1-Jwall North,             !- Layer 2
  Plywood 1/2",                           !- Layer 3
  Equiv Layer K2-Jwall North,             !- Layer 4
  Plywood 1/2",                           !- Layer 5
  Equiv Layer K1-Jwall North,             !- Layer 6
  Gypsum Board 5/8" 3B West measured;     !- Layer 7

Construction,
  ZoneB-WestWall-MechRoom-Const,          !- Name
  Gypsum Board 5/8",                      !- Layer 1
  Ins Board 4" R20,                       !- Layer 2
  Plywood 1/2",                           !- Layer 3
  SIP 7.25",                              !- Layer 4
  Plywood 1/2",                           !- Layer 5
  Ins Board 4" R20,                       !- Layer 6
  Gypsum Board 5/8";                      !- Layer 7

ScheduleTypeLimits,
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

ScheduleTypeLimits,
  Capacity,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  capacity;                               !- Unit Type

ScheduleTypeLimits,
  Any Number;                             !- Name

ScheduleTypeLimits,
  DeltaTemperature,                       !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  deltatemperature;                       !- Unit Type

ScheduleTypeLimits,
  Dimensionless,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Dimensionless 1,                        !- Name
  -1,                                     !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Dimensionless 2,                        !- Name
  0.1,                                    !- Lower Limit Value {BasedOnField A3}
  1000,                                   !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Dimensionless 3,                        !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  dimensionless;                          !- Unit Type

ScheduleTypeLimits,
  Fraction,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  CONTINUOUS;                             !- Numeric Type

ScheduleTypeLimits,
  Fractional 1,                           !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  On/OffHV,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  OnOff hvac_library,                     !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  Percent,                                !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  100,                                    !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  percent;                                !- Unit Type

ScheduleTypeLimits,
  Temperature,                            !- Name
  -60,                                    !- Lower Limit Value {BasedOnField A3}
  200,                                    !- Upper Limit Value {BasedOnField A3}
  CONTINUOUS,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 2,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  0,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 3,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  TemperatureHV,                          !- Name
  -60,                                    !- Lower Limit Value {BasedOnField A3}
  200,                                    !- Upper Limit Value {BasedOnField A3}
  CONTINUOUS,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  velocity;                               !- Unit Type

Schedule:Compact,
  ACTIVITY-SCHED,                         !- Name
  AnyNumber,                              !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  120;                                    !- Field 4

Schedule:Compact,
  AIR_VELO-SCHED,                         !- Name
  AnyNumber,                              !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.2;                                    !- Field 4

Schedule:Compact,
  ALWAYSON,                               !- Name
  On/Off,                                 !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1.;                                     !- Field 4

Schedule:Compact,
  A_Window_State_Schedule,                !- Name
  On/Off,                                 !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0;                                      !- Field 4

Schedule:Compact,
  B_Window_State_Schedule,                !- Name
  On/Off,                                 !- Schedule Type Limits Name
  Through: 01/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0,                                      !- Field 4
  Through: 03/24,                         !- Field 5
  For: AllDays,                           !- Field 6
  Until: 24:00,                           !- Field 7
  1,                                      !- Field 8
  Through: 5/5,                           !- Field 9
  For: AllDays,                           !- Field 10
  Until: 24:00,                           !- Field 11
  0,                                      !- Field 12
  Through: 5/12,                          !- Field 13
  For: AllDays,                           !- Field 14
  Until: 24:00,                           !- Field 15
  1,                                      !- Field 16
  Through: 06/12,                         !- Field 17
  For: AllDays,                           !- Field 18
  Until: 24:00,                           !- Field 19
  0,                                      !- Field 20
  Through: 07/10,                         !- Field 21
  For: AllDays,                           !- Field 22
  Until: 24:00,                           !- Field 23
  1,                                      !- Field 24
  Through: 12/31,                         !- Field 25
  For: AllDays,                           !- Field 26
  Until: 24:00,                           !- Field 27
  0;                                      !- Field 28

Schedule:Compact,
  CLG-SCHED,                              !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 06:00,                           !- Field 3
  26.7,                                   !- Field 4
  Until: 22:00,                           !- Field 5
  24.0,                                   !- Field 6
  Until: 24:00,                           !- Field 7
  26.7,                                   !- Field 8
  For: Saturday,                          !- Field 9
  Until: 06:00,                           !- Field 10
  26.7,                                   !- Field 11
  Until: 18:00,                           !- Field 12
  24.0,                                   !- Field 13
  Until: 24:00,                           !- Field 14
  26.7,                                   !- Field 15
  For: AllOtherDays,                      !- Field 16
  Until: 24:00,                           !- Field 17
  26.7;                                   !- Field 18

Schedule:Compact,
  CLOTHING-SCHED,                         !- Name
  AnyNumber,                              !- Schedule Type Limits Name
  Through: 04/30,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1.0,                                    !- Field 4
  Through: 09/30,                         !- Field 5
  For: AllDays,                           !- Field 6
  Until: 24:00,                           !- Field 7
  0.5,                                    !- Field 8
  Through: 12/31,                         !- Field 9
  For: AllDays,                           !- Field 10
  Until: 24:00,                           !- Field 11
  1.0;                                    !- Field 12

Schedule:Compact,
  COOLINGCOILAVAILSCHED,                  !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 3/31,                          !- Field 1
  For: Alldays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.00,                                   !- Field 4
  Through: 9/30,                          !- Field 5
  For: Weekdays SummerDesignDay WinterDesignDay, !- Field 6
  Until: 7:00,                            !- Field 7
  0.00,                                   !- Field 8
  Until: 17:00,                           !- Field 9
  1.00,                                   !- Field 10
  Until: 24:00,                           !- Field 11
  0.00,                                   !- Field 12
  For: Weekends Holidays CustomDay1 CustomDay2, !- Field 13
  Until: 24:00,                           !- Field 14
  0.00,                                   !- Field 15
  Through: 12/31,                         !- Field 16
  For: Alldays,                           !- Field 17
  Until: 24:00,                           !- Field 18
  0.00;                                   !- Field 19

Schedule:Compact,
  CW Loop Temp Schedule,                  !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  6.67;                                   !- Field 4

Schedule:Compact,
  DefaultFAN-SCHED,                       !- Name
  On/Off,                                 !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 06:00,                           !- Field 3
  0.0,                                    !- Field 4
  Until: 22:00,                           !- Field 5
  1.0,                                    !- Field 6
  Until: 24:00,                           !- Field 7
  0.0,                                    !- Field 8
  For: Saturday WinterDesignDay,          !- Field 9
  Until: 06:00,                           !- Field 10
  0.0,                                    !- Field 11
  Until: 18:00,                           !- Field 12
  1.0,                                    !- Field 13
  Until: 24:00,                           !- Field 14
  0.0,                                    !- Field 15
  For: AllOtherDays,                      !- Field 16
  Until: 24:00,                           !- Field 17
  0.0;                                    !- Field 18

Schedule:Compact,
  EQUIP-SCHED,                            !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 08:00,                           !- Field 3
  0.40,                                   !- Field 4
  Until: 12:00,                           !- Field 5
  0.90,                                   !- Field 6
  Until: 13:00,                           !- Field 7
  0.80,                                   !- Field 8
  Until: 17:00,                           !- Field 9
  0.90,                                   !- Field 10
  Until: 18:00,                           !- Field 11
  0.80,                                   !- Field 12
  Until: 20:00,                           !- Field 13
  0.60,                                   !- Field 14
  Until: 22:00,                           !- Field 15
  0.50,                                   !- Field 16
  Until: 24:00,                           !- Field 17
  0.40,                                   !- Field 18
  For: Saturday,                          !- Field 19
  Until: 06:00,                           !- Field 20
  0.30,                                   !- Field 21
  Until: 08:00,                           !- Field 22
  0.4,                                    !- Field 23
  Until: 14:00,                           !- Field 24
  0.5,                                    !- Field 25
  Until: 17:00,                           !- Field 26
  0.35,                                   !- Field 27
  Until: 24:00,                           !- Field 28
  0.30,                                   !- Field 29
  For: SummerDesignDay,                   !- Field 30
  Until: 24:00,                           !- Field 31
  1.0,                                    !- Field 32
  For: WinterDesignDay,                   !- Field 33
  Until: 24:00,                           !- Field 34
  0.0,                                    !- Field 35
  For: AllOtherDays,                      !- Field 36
  Until: 24:00,                           !- Field 37
  0.30;                                   !- Field 38

Schedule:Compact,
  FAN-SCHED,                              !- Name
  On/Off,                                 !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 06:00,                           !- Field 3
  0.0,                                    !- Field 4
  Until: 22:00,                           !- Field 5
  1.0,                                    !- Field 6
  Until: 24:00,                           !- Field 7
  0.0,                                    !- Field 8
  For: Saturday WinterDesignDay,          !- Field 9
  Until: 06:00,                           !- Field 10
  0.0,                                    !- Field 11
  Until: 18:00,                           !- Field 12
  1.0,                                    !- Field 13
  Until: 24:00,                           !- Field 14
  0.0,                                    !- Field 15
  For: AllOtherDays,                      !- Field 16
  Until: 24:00,                           !- Field 17
  0.0;                                    !- Field 18

Schedule:Compact,
  FanAndCoilAvailSched,                   !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 3/31,                          !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1.0,                                    !- Field 4
  Through: 9/30,                          !- Field 5
  For: WeekDays,                          !- Field 6
  Until: 7:00,                            !- Field 7
  0.0,                                    !- Field 8
  Until: 17:00,                           !- Field 9
  1.0,                                    !- Field 10
  Until: 24:00,                           !- Field 11
  0.0,                                    !- Field 12
  For: SummerDesignDay WinterDesignDay,   !- Field 13
  Until: 24:00,                           !- Field 14
  1.0,                                    !- Field 15
  For: AllOtherDays,                      !- Field 16
  Until: 24:00,                           !- Field 17
  0.0,                                    !- Field 18
  Through: 12/31,                         !- Field 19
  For: AllDays,                           !- Field 20
  Until: 24:00,                           !- Field 21
  1.0;                                    !- Field 22

Schedule:Compact,
  HTG-SCHED,                              !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 06:00,                           !- Field 3
  15.6,                                   !- Field 4
  Until: 22:00,                           !- Field 5
  21.0,                                   !- Field 6
  Until: 24:00,                           !- Field 7
  15.6,                                   !- Field 8
  For: Saturday,                          !- Field 9
  Until: 06:00,                           !- Field 10
  15.6,                                   !- Field 11
  Until: 18:00,                           !- Field 12
  21.0,                                   !- Field 13
  Until: 24:00,                           !- Field 14
  15.6,                                   !- Field 15
  For: WinterDesignDay,                   !- Field 16
  Until: 24:00,                           !- Field 17
  21.0,                                   !- Field 18
  For: AllOtherDays,                      !- Field 19
  Until: 24:00,                           !- Field 20
  15.6;                                   !- Field 21

Schedule:Compact,
  HW Loop Temp Schedule,                  !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  82.0;                                   !- Field 4

Schedule:Compact,
  INFIL-SCHED,                            !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 06:00,                           !- Field 3
  1.0,                                    !- Field 4
  Until: 22:00,                           !- Field 5
  0.25,                                   !- Field 6
  Until: 24:00,                           !- Field 7
  1.0,                                    !- Field 8
  For: Saturday WinterDesignDay,          !- Field 9
  Until: 06:00,                           !- Field 10
  1.0,                                    !- Field 11
  Until: 18:00,                           !- Field 12
  0.25,                                   !- Field 13
  Until: 24:00,                           !- Field 14
  1.0,                                    !- Field 15
  For: Sunday Holidays AllOtherDays,      !- Field 16
  Until: 24:00,                           !- Field 17
  1.0;                                    !- Field 18

Schedule:Compact,
  LIGHT-SCHED,                            !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 05:00,                           !- Field 3
  0.05,                                   !- Field 4
  Until: 07:00,                           !- Field 5
  0.1,                                    !- Field 6
  Until: 08:00,                           !- Field 7
  0.3,                                    !- Field 8
  Until: 17:00,                           !- Field 9
  0.9,                                    !- Field 10
  Until: 18:00,                           !- Field 11
  0.7,                                    !- Field 12
  Until: 20:00,                           !- Field 13
  0.5,                                    !- Field 14
  Until: 22:00,                           !- Field 15
  0.3,                                    !- Field 16
  Until: 23:00,                           !- Field 17
  0.1,                                    !- Field 18
  Until: 24:00,                           !- Field 19
  0.05,                                   !- Field 20
  For: Saturday,                          !- Field 21
  Until: 06:00,                           !- Field 22
  0.05,                                   !- Field 23
  Until: 08:00,                           !- Field 24
  0.1,                                    !- Field 25
  Until: 14:00,                           !- Field 26
  0.5,                                    !- Field 27
  Until: 17:00,                           !- Field 28
  0.15,                                   !- Field 29
  Until: 24:00,                           !- Field 30
  0.05,                                   !- Field 31
  For: SummerDesignDay,                   !- Field 32
  Until: 24:00,                           !- Field 33
  1.0,                                    !- Field 34
  For: WinterDesignDay,                   !- Field 35
  Until: 24:00,                           !- Field 36
  0.0,                                    !- Field 37
  For: AllOtherDays,                      !- Field 38
  Until: 24:00,                           !- Field 39
  0.05;                                   !- Field 40

Schedule:Compact,
  Min OA Sched,                           !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 07:00,                           !- Field 3
  0.0,                                    !- Field 4
  Until: 22:00,                           !- Field 5
  1.0,                                    !- Field 6
  Until: 24:00,                           !- Field 7
  0.0,                                    !- Field 8
  For: Saturday WinterDesignDay,          !- Field 9
  Until: 07:00,                           !- Field 10
  0.0,                                    !- Field 11
  Until: 18:00,                           !- Field 12
  1.0,                                    !- Field 13
  Until: 24:00,                           !- Field 14
  0.0,                                    !- Field 15
  For: AllOtherDays,                      !- Field 16
  Until: 24:00,                           !- Field 17
  0.0;                                    !- Field 18

Schedule:Compact,
  OCC-SCHED,                              !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: SummerDesignDay,                   !- Field 2
  Until: 06:00,                           !- Field 3
  0.0,                                    !- Field 4
  Until: 22:00,                           !- Field 5
  1.0,                                    !- Field 6
  Until: 24:00,                           !- Field 7
  0.05,                                   !- Field 8
  For: Weekdays,                          !- Field 9
  Until: 06:00,                           !- Field 10
  0.0,                                    !- Field 11
  Until: 07:00,                           !- Field 12
  0.1,                                    !- Field 13
  Until: 08:00,                           !- Field 14
  0.2,                                    !- Field 15
  Until: 12:00,                           !- Field 16
  0.95,                                   !- Field 17
  Until: 13:00,                           !- Field 18
  0.5,                                    !- Field 19
  Until: 17:00,                           !- Field 20
  0.95,                                   !- Field 21
  Until: 18:00,                           !- Field 22
  0.7,                                    !- Field 23
  Until: 20:00,                           !- Field 24
  0.4,                                    !- Field 25
  Until: 22:00,                           !- Field 26
  0.1,                                    !- Field 27
  Until: 24:00,                           !- Field 28
  0.05,                                   !- Field 29
  For: Saturday,                          !- Field 30
  Until: 06:00,                           !- Field 31
  0.0,                                    !- Field 32
  Until: 08:00,                           !- Field 33
  0.1,                                    !- Field 34
  Until: 14:00,                           !- Field 35
  0.5,                                    !- Field 36
  Until: 17:00,                           !- Field 37
  0.1,                                    !- Field 38
  Until: 24:00,                           !- Field 39
  0.0,                                    !- Field 40
  For: AllOtherDays,                      !- Field 41
  Until: 24:00,                           !- Field 42
  0.0;                                    !- Field 43

Schedule:Compact,
  Off Peak,                               !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 9:00,                            !- Field 3
  1.0,                                    !- Field 4
  Until: 18:00,                           !- Field 5
  0.0,                                    !- Field 6
  Until: 24:00,                           !- Field 7
  1.0;                                    !- Field 8

Schedule:Compact,
  On Peak,                                !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until:  9:00,                           !- Field 3
  0.0,                                    !- Field 4
  Until: 18:00,                           !- Field 5
  1.0,                                    !- Field 6
  Until: 24:00,                           !- Field 7
  0.0;                                    !- Field 8

Schedule:Compact,
  scheduleOSCSlabAverageSurfaceTemp,      !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through:   1/31,                        !- Field 1
  For:AllDays,                            !- Field 2
  Until:24:00,                            !- Field 3
  20.261,                                 !- Field 4
  Through:   2/28,                        !- Field 5
  For:AllDays,                            !- Field 6
  Until:24:00,                            !- Field 7
  20.133,                                 !- Field 8
  Through:   3/31,                        !- Field 9
  For:AllDays,                            !- Field 10
  Until:24:00,                            !- Field 11
  20.098,                                 !- Field 12
  Through:   4/30,                        !- Field 13
  For:AllDays,                            !- Field 14
  Until:24:00,                            !- Field 15
  20.184,                                 !- Field 16
  Through:   5/31,                        !- Field 17
  For:AllDays,                            !- Field 18
  Until:24:00,                            !- Field 19
  20.292,                                 !- Field 20
  Through:   6/30,                        !- Field 21
  For:AllDays,                            !- Field 22
  Until:24:00,                            !- Field 23
  21.650,                                 !- Field 24
  Through:   7/31,                        !- Field 25
  For:AllDays,                            !- Field 26
  Until:24:00,                            !- Field 27
  21.849,                                 !- Field 28
  Through:   8/31,                        !- Field 29
  For:AllDays,                            !- Field 30
  Until:24:00,                            !- Field 31
  21.954,                                 !- Field 32
  Through:   9/30,                        !- Field 33
  For:AllDays,                            !- Field 34
  Until:24:00,                            !- Field 35
  22.042,                                 !- Field 36
  Through:  10/31,                        !- Field 37
  For:AllDays,                            !- Field 38
  Until:24:00,                            !- Field 39
  20.827,                                 !- Field 40
  Through:  11/30,                        !- Field 41
  For:AllDays,                            !- Field 42
  Until:24:00,                            !- Field 43
  20.662,                                 !- Field 44
  Through:  12/31,                        !- Field 45
  For:AllDays,                            !- Field 46
  Until:24:00,                            !- Field 47
  20.435;                                 !- Field 48

Schedule:Compact,
  scheduleOSCSlabCoreTemp,                !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through:   1/31,                        !- Field 1
  For:AllDays,                            !- Field 2
  Until:24:00,                            !- Field 3
  20.261,                                 !- Field 4
  Through:   2/28,                        !- Field 5
  For:AllDays,                            !- Field 6
  Until:24:00,                            !- Field 7
  20.133,                                 !- Field 8
  Through:   3/31,                        !- Field 9
  For:AllDays,                            !- Field 10
  Until:24:00,                            !- Field 11
  20.098,                                 !- Field 12
  Through:   4/30,                        !- Field 13
  For:AllDays,                            !- Field 14
  Until:24:00,                            !- Field 15
  20.184,                                 !- Field 16
  Through:   5/31,                        !- Field 17
  For:AllDays,                            !- Field 18
  Until:24:00,                            !- Field 19
  20.292,                                 !- Field 20
  Through:   6/30,                        !- Field 21
  For:AllDays,                            !- Field 22
  Until:24:00,                            !- Field 23
  21.650,                                 !- Field 24
  Through:   7/31,                        !- Field 25
  For:AllDays,                            !- Field 26
  Until:24:00,                            !- Field 27
  21.849,                                 !- Field 28
  Through:   8/31,                        !- Field 29
  For:AllDays,                            !- Field 30
  Until:24:00,                            !- Field 31
  21.954,                                 !- Field 32
  Through:   9/30,                        !- Field 33
  For:AllDays,                            !- Field 34
  Until:24:00,                            !- Field 35
  22.042,                                 !- Field 36
  Through:  10/31,                        !- Field 37
  For:AllDays,                            !- Field 38
  Until:24:00,                            !- Field 39
  20.827,                                 !- Field 40
  Through:  11/30,                        !- Field 41
  For:AllDays,                            !- Field 42
  Until:24:00,                            !- Field 43
  20.662,                                 !- Field 44
  Through:  12/31,                        !- Field 45
  For:AllDays,                            !- Field 46
  Until:24:00,                            !- Field 47
  20.435;                                 !- Field 48

Schedule:Compact,
  scheduleOSCSlabPerimeterTemp,           !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through:   1/31,                        !- Field 1
  For:AllDays,                            !- Field 2
  Until:24:00,                            !- Field 3
  20.261,                                 !- Field 4
  Through:   2/28,                        !- Field 5
  For:AllDays,                            !- Field 6
  Until:24:00,                            !- Field 7
  20.133,                                 !- Field 8
  Through:   3/31,                        !- Field 9
  For:AllDays,                            !- Field 10
  Until:24:00,                            !- Field 11
  20.098,                                 !- Field 12
  Through:   4/30,                        !- Field 13
  For:AllDays,                            !- Field 14
  Until:24:00,                            !- Field 15
  20.184,                                 !- Field 16
  Through:   5/31,                        !- Field 17
  For:AllDays,                            !- Field 18
  Until:24:00,                            !- Field 19
  20.292,                                 !- Field 20
  Through:   6/30,                        !- Field 21
  For:AllDays,                            !- Field 22
  Until:24:00,                            !- Field 23
  21.650,                                 !- Field 24
  Through:   7/31,                        !- Field 25
  For:AllDays,                            !- Field 26
  Until:24:00,                            !- Field 27
  21.849,                                 !- Field 28
  Through:   8/31,                        !- Field 29
  For:AllDays,                            !- Field 30
  Until:24:00,                            !- Field 31
  21.954,                                 !- Field 32
  Through:   9/30,                        !- Field 33
  For:AllDays,                            !- Field 34
  Until:24:00,                            !- Field 35
  22.042,                                 !- Field 36
  Through:  10/31,                        !- Field 37
  For:AllDays,                            !- Field 38
  Until:24:00,                            !- Field 39
  20.827,                                 !- Field 40
  Through:  11/30,                        !- Field 41
  For:AllDays,                            !- Field 42
  Until:24:00,                            !- Field 43
  20.662,                                 !- Field 44
  Through:  12/31,                        !- Field 45
  For:AllDays,                            !- Field 46
  Until:24:00,                            !- Field 47
  20.435;                                 !- Field 48

Schedule:Compact,
  Sys-A Availability Managers,            !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 3/31,                          !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1.0,                                    !- Field 4
  Through: 9/30,                          !- Field 5
  For: WeekDays,                          !- Field 6
  Until: 7:00,                            !- Field 7
  0.0,                                    !- Field 8
  Until: 17:00,                           !- Field 9
  1.0,                                    !- Field 10
  Until: 24:00,                           !- Field 11
  0.0,                                    !- Field 12
  For: SummerDesignDay WinterDesignDay,   !- Field 13
  Until: 24:00,                           !- Field 14
  1.0,                                    !- Field 15
  For: AllOtherDays,                      !- Field 16
  Until: 24:00,                           !- Field 17
  0.0,                                    !- Field 18
  Through: 12/31,                         !- Field 19
  For: AllDays,                           !- Field 20
  Until: 24:00,                           !- Field 21
  1.0;                                    !- Field 22

Schedule:Compact,
  Sys-A CW Sec Loop Temp Schedule,        !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  6.67;                                   !- Field 4

Schedule:Compact,
  Sys-A HW Sec Loop Temp Schedule,        !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  82.0;                                   !- Field 4

Schedule:Compact,
  Sys-A SEASONAL RESET MIXED AIR TEMP SCH, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 3/31,                          !- Field 1
  For: Alldays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  14.00,                                  !- Field 4
  Through: 9/30,                          !- Field 5
  For: Alldays,                           !- Field 6
  Until: 24:00,                           !- Field 7
  11.00,                                  !- Field 8
  Through: 12/31,                         !- Field 9
  For: Alldays,                           !- Field 10
  Until: 24:00,                           !- Field 11
  14.00;                                  !- Field 12

Schedule:Compact,
  Sys-A SEASONAL RESET SUPPLY AIR TEMP SCH, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 3/31,                          !- Field 1
  For: Alldays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  16.00,                                  !- Field 4
  Through: 9/30,                          !- Field 5
  For: Alldays,                           !- Field 6
  Until: 24:00,                           !- Field 7
  13.00,                                  !- Field 8
  Through: 12/31,                         !- Field 9
  For: Alldays,                           !- Field 10
  Until: 24:00,                           !- Field 11
  16.00;                                  !- Field 12

Schedule:Compact,
  Sys-B CW Sec Loop Temp Schedule,        !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  6.67;                                   !- Field 4

Schedule:Compact,
  Sys-B HW Sec Loop Temp Schedule,        !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  82.;                                    !- Field 4

Schedule:Compact,
  Sys-B SEASONAL RESET MIXED AIR TEMP SCH, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 3/31,                          !- Field 1
  For: Alldays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  14.00,                                  !- Field 4
  Through: 9/30,                          !- Field 5
  For: Alldays,                           !- Field 6
  Until: 24:00,                           !- Field 7
  11.00,                                  !- Field 8
  Through: 12/31,                         !- Field 9
  For: Alldays,                           !- Field 10
  Until: 24:00,                           !- Field 11
  14.00;                                  !- Field 12

Schedule:Compact,
  Sys-B SEASONAL RESET SUPPLY AIR TEMP SCH, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 3/31,                          !- Field 1
  For: Alldays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  16.00,                                  !- Field 4
  Through: 9/30,                          !- Field 5
  For: Alldays,                           !- Field 6
  Until: 24:00,                           !- Field 7
  13.00,                                  !- Field 8
  Through: 12/31,                         !- Field 9
  For: Alldays,                           !- Field 10
  Until: 24:00,                           !- Field 11
  16.00;                                  !- Field 12

Schedule:Compact,
  SysAvailApplicSch,                      !- Name
  On/OffHV,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1.0;                                    !- Field 4

Schedule:Compact,
  Thermostat Control SingleSetpoint,      !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Alldays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  3;                                      !- Field 4

Schedule:Compact,
  WindOpen_Sched,                         !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  24.;                                    !- Field 4

Schedule:Compact,
  WORK_EFF-SCHED,                         !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.0;                                    !- Field 4

Schedule:Constant,
  Always On Continuous,                   !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Day:Interval,
  Schedule Day 10,                        !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  20;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 11,                        !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  20;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 12,                        !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  20;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 13,                        !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  23;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 14,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 15,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 17,                        !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  23.5;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 18,                        !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 4,                         !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 6,                         !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 7,                         !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 9,                         !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  100;                                    !- Value Until Time 1

Schedule:Week:Daily,
  Infiltration Schedule Week Rule - Jan1-Oct24, !- Name
  Schedule Day 14,                        !- Sunday Schedule:Day Name
  Schedule Day 14,                        !- Monday Schedule:Day Name
  Schedule Day 14,                        !- Tuesday Schedule:Day Name
  Schedule Day 14,                        !- Wednesday Schedule:Day Name
  Schedule Day 14,                        !- Thursday Schedule:Day Name
  Schedule Day 14,                        !- Friday Schedule:Day Name
  Schedule Day 14,                        !- Saturday Schedule:Day Name
  Schedule Day 14,                        !- Holiday Schedule:Day Name
  Schedule Day 14,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 14,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 14,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 14;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Infiltration Schedule Week Rule - Oct25-Oct31, !- Name
  Schedule Day 14,                        !- Sunday Schedule:Day Name
  Schedule Day 14,                        !- Monday Schedule:Day Name
  Schedule Day 14,                        !- Tuesday Schedule:Day Name
  Schedule Day 14,                        !- Wednesday Schedule:Day Name
  Schedule Day 14,                        !- Thursday Schedule:Day Name
  Schedule Day 15,                        !- Friday Schedule:Day Name
  Schedule Day 15,                        !- Saturday Schedule:Day Name
  Schedule Day 14,                        !- Holiday Schedule:Day Name
  Schedule Day 14,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 14,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 14,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 14;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Infiltration Schedule Week Rule - Nov1-Nov7, !- Name
  Schedule Day 15,                        !- Sunday Schedule:Day Name
  Schedule Day 15,                        !- Monday Schedule:Day Name
  Schedule Day 15,                        !- Tuesday Schedule:Day Name
  Schedule Day 15,                        !- Wednesday Schedule:Day Name
  Schedule Day 14,                        !- Thursday Schedule:Day Name
  Schedule Day 14,                        !- Friday Schedule:Day Name
  Schedule Day 14,                        !- Saturday Schedule:Day Name
  Schedule Day 14,                        !- Holiday Schedule:Day Name
  Schedule Day 14,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 14,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 14,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 14;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Infiltration Schedule Week Rule - Nov8-Dec31, !- Name
  Schedule Day 14,                        !- Sunday Schedule:Day Name
  Schedule Day 14,                        !- Monday Schedule:Day Name
  Schedule Day 14,                        !- Tuesday Schedule:Day Name
  Schedule Day 14,                        !- Wednesday Schedule:Day Name
  Schedule Day 14,                        !- Thursday Schedule:Day Name
  Schedule Day 14,                        !- Friday Schedule:Day Name
  Schedule Day 14,                        !- Saturday Schedule:Day Name
  Schedule Day 14,                        !- Holiday Schedule:Day Name
  Schedule Day 14,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 14,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 14,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 14;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Infiltration Schedule,                  !- Name
  Fractional,                             !- Schedule Type Limits Name
  Infiltration Schedule Week Rule - Jan1-Oct24, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  10,                                     !- End Month 1
  24,                                     !- End Day 1
  Infiltration Schedule Week Rule - Oct25-Oct31, !- Schedule:Week Name 2
  10,                                     !- Start Month 2
  25,                                     !- Start Day 2
  10,                                     !- End Month 2
  31,                                     !- End Day 2
  Infiltration Schedule Week Rule - Nov1-Nov7, !- Schedule:Week Name 3
  11,                                     !- Start Month 3
  1,                                      !- Start Day 3
  11,                                     !- End Month 3
  7,                                      !- End Day 3
  Infiltration Schedule Week Rule - Nov8-Dec31, !- Schedule:Week Name 4
  11,                                     !- Start Month 4
  8,                                      !- Start Day 4
  12,                                     !- End Month 4
  31;                                     !- End Day 4

Schedule:Week:Daily,
  Setpt Clg Schedule Week Rule - Jan1-Oct31, !- Name
  Schedule Day 9,                         !- Sunday Schedule:Day Name
  Schedule Day 9,                         !- Monday Schedule:Day Name
  Schedule Day 9,                         !- Tuesday Schedule:Day Name
  Schedule Day 9,                         !- Wednesday Schedule:Day Name
  Schedule Day 9,                         !- Thursday Schedule:Day Name
  Schedule Day 9,                         !- Friday Schedule:Day Name
  Schedule Day 9,                         !- Saturday Schedule:Day Name
  Schedule Day 9,                         !- Holiday Schedule:Day Name
  Schedule Day 11,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 9,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 9,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 9;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Setpt Clg Schedule Week Rule - Nov1-Nov7, !- Name
  Schedule Day 9,                         !- Sunday Schedule:Day Name
  Schedule Day 9,                         !- Monday Schedule:Day Name
  Schedule Day 9,                         !- Tuesday Schedule:Day Name
  Schedule Day 9,                         !- Wednesday Schedule:Day Name
  Schedule Day 10,                        !- Thursday Schedule:Day Name
  Schedule Day 10,                        !- Friday Schedule:Day Name
  Schedule Day 9,                         !- Saturday Schedule:Day Name
  Schedule Day 9,                         !- Holiday Schedule:Day Name
  Schedule Day 11,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 9,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 9,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 9;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Setpt Clg Schedule Week Rule - Nov8-Nov14, !- Name
  Schedule Day 9,                         !- Sunday Schedule:Day Name
  Schedule Day 9,                         !- Monday Schedule:Day Name
  Schedule Day 9,                         !- Tuesday Schedule:Day Name
  Schedule Day 13,                        !- Wednesday Schedule:Day Name
  Schedule Day 13,                        !- Thursday Schedule:Day Name
  Schedule Day 13,                        !- Friday Schedule:Day Name
  Schedule Day 13,                        !- Saturday Schedule:Day Name
  Schedule Day 9,                         !- Holiday Schedule:Day Name
  Schedule Day 11,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 9,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 9,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 9;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Setpt Clg Schedule Week Rule - Nov15-Nov28, !- Name
  Schedule Day 13,                        !- Sunday Schedule:Day Name
  Schedule Day 13,                        !- Monday Schedule:Day Name
  Schedule Day 13,                        !- Tuesday Schedule:Day Name
  Schedule Day 13,                        !- Wednesday Schedule:Day Name
  Schedule Day 13,                        !- Thursday Schedule:Day Name
  Schedule Day 13,                        !- Friday Schedule:Day Name
  Schedule Day 13,                        !- Saturday Schedule:Day Name
  Schedule Day 9,                         !- Holiday Schedule:Day Name
  Schedule Day 11,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 9,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 9,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 9;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Setpt Clg Schedule Week Rule - Nov29-Dec5, !- Name
  Schedule Day 13,                        !- Sunday Schedule:Day Name
  Schedule Day 13,                        !- Monday Schedule:Day Name
  Schedule Day 9,                         !- Tuesday Schedule:Day Name
  Schedule Day 9,                         !- Wednesday Schedule:Day Name
  Schedule Day 9,                         !- Thursday Schedule:Day Name
  Schedule Day 9,                         !- Friday Schedule:Day Name
  Schedule Day 9,                         !- Saturday Schedule:Day Name
  Schedule Day 9,                         !- Holiday Schedule:Day Name
  Schedule Day 11,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 9,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 9,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 9;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Setpt Clg Schedule Week Rule - Dec6-Dec31, !- Name
  Schedule Day 9,                         !- Sunday Schedule:Day Name
  Schedule Day 9,                         !- Monday Schedule:Day Name
  Schedule Day 9,                         !- Tuesday Schedule:Day Name
  Schedule Day 9,                         !- Wednesday Schedule:Day Name
  Schedule Day 9,                         !- Thursday Schedule:Day Name
  Schedule Day 9,                         !- Friday Schedule:Day Name
  Schedule Day 9,                         !- Saturday Schedule:Day Name
  Schedule Day 9,                         !- Holiday Schedule:Day Name
  Schedule Day 11,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 9,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 9,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 9;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Setpt Clg Schedule,                     !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  Setpt Clg Schedule Week Rule - Jan1-Oct31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  10,                                     !- End Month 1
  31,                                     !- End Day 1
  Setpt Clg Schedule Week Rule - Nov1-Nov7, !- Schedule:Week Name 2
  11,                                     !- Start Month 2
  1,                                      !- Start Day 2
  11,                                     !- End Month 2
  7,                                      !- End Day 2
  Setpt Clg Schedule Week Rule - Nov8-Nov14, !- Schedule:Week Name 3
  11,                                     !- Start Month 3
  8,                                      !- Start Day 3
  11,                                     !- End Month 3
  14,                                     !- End Day 3
  Setpt Clg Schedule Week Rule - Nov15-Nov28, !- Schedule:Week Name 4
  11,                                     !- Start Month 4
  15,                                     !- Start Day 4
  11,                                     !- End Month 4
  28,                                     !- End Day 4
  Setpt Clg Schedule Week Rule - Nov29-Dec5, !- Schedule:Week Name 5
  11,                                     !- Start Month 5
  29,                                     !- Start Day 5
  12,                                     !- End Month 5
  5,                                      !- End Day 5
  Setpt Clg Schedule Week Rule - Dec6-Dec31, !- Schedule:Week Name 6
  12,                                     !- Start Month 6
  6,                                      !- Start Day 6
  12,                                     !- End Month 6
  31;                                     !- End Day 6

Schedule:Week:Daily,
  Setpt Htg Schedule Week Rule - Jan1-Oct24, !- Name
  Schedule Day 4,                         !- Sunday Schedule:Day Name
  Schedule Day 4,                         !- Monday Schedule:Day Name
  Schedule Day 4,                         !- Tuesday Schedule:Day Name
  Schedule Day 4,                         !- Wednesday Schedule:Day Name
  Schedule Day 4,                         !- Thursday Schedule:Day Name
  Schedule Day 4,                         !- Friday Schedule:Day Name
  Schedule Day 4,                         !- Saturday Schedule:Day Name
  Schedule Day 4,                         !- Holiday Schedule:Day Name
  Schedule Day 4,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 17,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 4,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 4;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Setpt Htg Schedule Week Rule - Oct25-Oct31, !- Name
  Schedule Day 4,                         !- Sunday Schedule:Day Name
  Schedule Day 4,                         !- Monday Schedule:Day Name
  Schedule Day 4,                         !- Tuesday Schedule:Day Name
  Schedule Day 6,                         !- Wednesday Schedule:Day Name
  Schedule Day 6,                         !- Thursday Schedule:Day Name
  Schedule Day 4,                         !- Friday Schedule:Day Name
  Schedule Day 4,                         !- Saturday Schedule:Day Name
  Schedule Day 4,                         !- Holiday Schedule:Day Name
  Schedule Day 4,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 17,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 4,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 4;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Setpt Htg Schedule Week Rule - Nov1-Dec31, !- Name
  Schedule Day 4,                         !- Sunday Schedule:Day Name
  Schedule Day 4,                         !- Monday Schedule:Day Name
  Schedule Day 4,                         !- Tuesday Schedule:Day Name
  Schedule Day 4,                         !- Wednesday Schedule:Day Name
  Schedule Day 4,                         !- Thursday Schedule:Day Name
  Schedule Day 4,                         !- Friday Schedule:Day Name
  Schedule Day 4,                         !- Saturday Schedule:Day Name
  Schedule Day 4,                         !- Holiday Schedule:Day Name
  Schedule Day 4,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 17,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 4,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 4;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Setpt Htg Schedule,                     !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  Setpt Htg Schedule Week Rule - Jan1-Oct24, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  10,                                     !- End Month 1
  24,                                     !- End Day 1
  Setpt Htg Schedule Week Rule - Oct25-Oct31, !- Schedule:Week Name 2
  10,                                     !- Start Month 2
  25,                                     !- Start Day 2
  10,                                     !- End Month 2
  31,                                     !- End Day 2
  Setpt Htg Schedule Week Rule - Nov1-Dec31, !- Schedule:Week Name 3
  11,                                     !- Start Month 3
  1,                                      !- Start Day 3
  12,                                     !- End Month 3
  31;                                     !- End Day 3

Schedule:File,
  Schedule File PlnmB DC Hub,             !- Name
  AnyNumber,                              !- Schedule Type Limits Name
  /home/ubuntu/Projects/BEEAM/FMU/flexlab_demo/idf/schedulefile_elec_15min.csv, !- File Name
  7,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8784,                                   !- Number of Hours of Data
  Comma,                                  !- Column Separator
  Yes,                                    !- Interpolate to Timestep
  15;                                     !- Minutes per Item

Schedule:File,
  Schedule File PlnmB Fans,               !- Name
  AnyNumber,                              !- Schedule Type Limits Name
  /home/ubuntu/Projects/BEEAM/FMU/flexlab_demo/idf/schedulefile_elec_15min.csv, !- File Name
  9,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8784,                                   !- Number of Hours of Data
  Comma,                                  !- Column Separator
  Yes,                                    !- Interpolate to Timestep
  15;                                     !- Minutes per Item

Schedule:File,
  Schedule File ZoneB Fans,               !- Name
  AnyNumber,                              !- Schedule Type Limits Name
  /home/ubuntu/Projects/BEEAM/FMU/flexlab_demo/idf/schedulefile_elec_15min.csv, !- File Name
  8,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8784,                                   !- Number of Hours of Data
  Comma,                                  !- Column Separator
  Yes,                                    !- Interpolate to Timestep
  15;                                     !- Minutes per Item

Schedule:File,
  Schedule File ZoneB Misc,               !- Name
  AnyNumber,                              !- Schedule Type Limits Name
  /home/ubuntu/Projects/BEEAM/FMU/flexlab_demo/idf/schedulefile_elec_15min.csv, !- File Name
  6,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8784,                                   !- Number of Hours of Data
  Comma,                                  !- Column Separator
  Yes,                                    !- Interpolate to Timestep
  15;                                     !- Minutes per Item

Schedule:File,
  Schedule File ZoneB Plugs,              !- Name
  AnyNumber,                              !- Schedule Type Limits Name
  /home/ubuntu/Projects/BEEAM/FMU/flexlab_demo/idf/schedulefile_elec_15min.csv, !- File Name
  4,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8784,                                   !- Number of Hours of Data
  Comma,                                  !- Column Separator
  Yes,                                    !- Interpolate to Timestep
  15;                                     !- Minutes per Item

Schedule:File,
  Schedule File ZoneB Plugs Converters,   !- Name
  AnyNumber,                              !- Schedule Type Limits Name
  /home/ubuntu/Projects/BEEAM/FMU/flexlab_demo/idf/schedulefile_elec_15min.csv, !- File Name
  5,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8784,                                   !- Number of Hours of Data
  Comma,                                  !- Column Separator
  Yes,                                    !- Interpolate to Timestep
  15;                                     !- Minutes per Item

Schedule:Constant,
  Always On Discrete,                     !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Always Off Discrete,                    !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Hourly Value

OutdoorAir:Node,
  Model Outdoor Air Node;                 !- Name

OutputControl:ReportingTolerances,
  0.2,                                    !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.2;                                    !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

Output:JSON,
  TimeSeriesAndTabular,                   !- Option Type
  No,                                     !- Output JSON
  No,                                     !- Output CBOR
  No;                                     !- Output MessagePack

Output:Table:SummaryReports,
  AllSummaryAndMonthly;                   !- Report Name 1

Site:Location,
  Berkeley (LBNL FLEXLAB),                !- Name
  37.879,                                 !- Latitude {deg}
  -122.253,                               !- Longitude {deg}
  -8,                                     !- Time Zone {hr}
  207.264;                                !- Elevation {m}

SizingPeriod:DesignDay,
  Oakland Metropolitan Arpt Ann Clg .4% Condns DB=>MWB, !- Name
  8,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  27.7,                                   !- Maximum Dry-Bulb Temperature {C}
  7.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  18.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101301,                                 !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  290,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.367,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.428;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
  Oakland Metropolitan Arpt Ann Htg 99.6% Condns DB, !- Name
  1,                                      !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  2.9,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  2.9,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101301,                                 !- Barometric Pressure {Pa}
  2.2,                                    !- Wind Speed {m/s}
  50,                                     !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0;                                      !- Sky Clearness

ZoneList,
  Space Type Infiltration,                !- Name
  FlexLab-X3-ZoneB Thermal Zone;          !- Zone Name 1

ZoneInfiltration:DesignFlowRate,
  Space Infiltration Design Flow Rate,    !- Name
  Space Type Infiltration,                !- Zone or ZoneList Name
  Infiltration Schedule,                  !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OutputControl:Table:Style,
  HTML;                                   !- Column Separator

Output:VariableDictionary,
  IDF,                                    !- Key Field
  Unsorted;                               !- Sort Option

Output:SQLite,
  SimpleAndTabular;                       !- Option Type

LifeCycleCost:NonrecurringCost,
  Default Cost,                           !- Name
  Construction,                           !- Category
  0,                                      !- Cost
  ServicePeriod;                          !- Start of Costs

Output:Diagnostics,
  DisplayAllWarnings;                     !- Key 1

Output:Variable,
  ,                                       !- Key Value
  Site Outdoor Air Drybulb Temperature,   !- Variable Name
  monthly;                                !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Air Temperature,                   !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Air Relative Humidity,             !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Table:Monthly,
  Building Energy Performance - FuelOilNo1, !- Name
  2,                                      !- Digits After Decimal
  Heating:FuelOilNo1,                     !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  Cooling:FuelOilNo1,                     !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  Interior Lighting:FuelOilNo1,           !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  Exterior Lighting:FuelOilNo1,           !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Interior Equipment:FuelOilNo1,          !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Exterior Equipment:FuelOilNo1,          !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Fans:FuelOilNo1,                        !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Pumps:FuelOilNo1,                       !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  Heat Rejection:FuelOilNo1,              !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidification:FuelOilNo1,              !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  Heat Recovery:FuelOilNo1,               !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  Water Systems:FuelOilNo1,               !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Refrigeration:FuelOilNo1,               !- Variable or Meter Name 13
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 13
  Generators:FuelOilNo1,                  !- Variable or Meter Name 14
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - FuelOilNo2, !- Name
  2,                                      !- Digits After Decimal
  Heating:FuelOilNo2,                     !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  Cooling:FuelOilNo2,                     !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  Interior Lighting:FuelOilNo2,           !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  Exterior Lighting:FuelOilNo2,           !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Interior Equipment:FuelOilNo2,          !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Exterior Equipment:FuelOilNo2,          !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Fans:FuelOilNo2,                        !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Pumps:FuelOilNo2,                       !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  Heat Rejection:FuelOilNo2,              !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidification:FuelOilNo2,              !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  Heat Recovery:FuelOilNo2,               !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  Water Systems:FuelOilNo2,               !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Refrigeration:FuelOilNo2,               !- Variable or Meter Name 13
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 13
  Generators:FuelOilNo2,                  !- Variable or Meter Name 14
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - PropaneGas, !- Name
  2,                                      !- Digits After Decimal
  Heating:PropaneGas,                     !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  Cooling:PropaneGas,                     !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  Interior Lighting:PropaneGas,           !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  Exterior Lighting:PropaneGas,           !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Interior Equipment:PropaneGas,          !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Exterior Equipment:PropaneGas,          !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Fans:PropaneGas,                        !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Pumps:PropaneGas,                       !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  Heat Rejection:PropaneGas,              !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidification:PropaneGas,              !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  Heat Recovery:PropaneGas,               !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  Water Systems:PropaneGas,               !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Refrigeration:PropaneGas,               !- Variable or Meter Name 13
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 13
  Generators:PropaneGas,                  !- Variable or Meter Name 14
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - Coal,     !- Name
  2,                                      !- Digits After Decimal
  Heating:Coal,                           !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  Cooling:Coal,                           !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  Interior Lighting:Coal,                 !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  Exterior Lighting:Coal,                 !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Interior Equipment:Coal,                !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Exterior Equipment:Coal,                !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Fans:Coal,                              !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Pumps:Coal,                             !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  Heat Rejection:Coal,                    !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidification:Coal,                    !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  Heat Recovery:Coal,                     !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  Water Systems:Coal,                     !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Refrigeration:Coal,                     !- Variable or Meter Name 13
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 13
  Generators:Coal,                        !- Variable or Meter Name 14
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - Diesel,   !- Name
  2,                                      !- Digits After Decimal
  Heating:Diesel,                         !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  Cooling:Diesel,                         !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  Interior Lighting:Diesel,               !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  Exterior Lighting:Diesel,               !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Interior Equipment:Diesel,              !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Exterior Equipment:Diesel,              !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Fans:Diesel,                            !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Pumps:Diesel,                           !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  Heat Rejection:Diesel,                  !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidification:Diesel,                  !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  Heat Recovery:Diesel,                   !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  Water Systems:Diesel,                   !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Refrigeration:Diesel,                   !- Variable or Meter Name 13
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 13
  Generators:Diesel,                      !- Variable or Meter Name 14
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - Gasoline, !- Name
  2,                                      !- Digits After Decimal
  Heating:Gasoline,                       !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  Cooling:Gasoline,                       !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  Interior Lighting:Gasoline,             !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  Exterior Lighting:Gasoline,             !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Interior Equipment:Gasoline,            !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Exterior Equipment:Gasoline,            !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Fans:Gasoline,                          !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Pumps:Gasoline,                         !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  Heat Rejection:Gasoline,                !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidification:Gasoline,                !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  Heat Recovery:Gasoline,                 !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  Water Systems:Gasoline,                 !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Refrigeration:Gasoline,                 !- Variable or Meter Name 13
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 13
  Generators:Gasoline,                    !- Variable or Meter Name 14
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - OtherFuel1, !- Name
  2,                                      !- Digits After Decimal
  Heating:OtherFuel1,                     !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  Cooling:OtherFuel1,                     !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  Interior Lighting:OtherFuel1,           !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  Exterior Lighting:OtherFuel1,           !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Interior Equipment:OtherFuel1,          !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Exterior Equipment:OtherFuel1,          !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Fans:OtherFuel1,                        !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Pumps:OtherFuel1,                       !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  Heat Rejection:OtherFuel1,              !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidification:OtherFuel1,              !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  Heat Recovery:OtherFuel1,               !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  Water Systems:OtherFuel1,               !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Refrigeration:OtherFuel1,               !- Variable or Meter Name 13
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 13
  Generators:OtherFuel1,                  !- Variable or Meter Name 14
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - OtherFuel2, !- Name
  2,                                      !- Digits After Decimal
  Heating:OtherFuel2,                     !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  Cooling:OtherFuel2,                     !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  Interior Lighting:OtherFuel2,           !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  Exterior Lighting:OtherFuel2,           !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Interior Equipment:OtherFuel2,          !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Exterior Equipment:OtherFuel2,          !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Fans:OtherFuel2,                        !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Pumps:OtherFuel2,                       !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  Heat Rejection:OtherFuel2,              !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidification:OtherFuel2,              !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  Heat Recovery:OtherFuel2,               !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  Water Systems:OtherFuel2,               !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Refrigeration:OtherFuel2,               !- Variable or Meter Name 13
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 13
  Generators:OtherFuel2,                  !- Variable or Meter Name 14
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 14

Output:Variable,
  ,                                       !- Key Value
  Electric Equipment Total Heating Energy, !- Variable Name
  monthly;                                !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Gas Equipment Total Heating Energy,     !- Variable Name
  monthly;                                !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Lights Total Heating Energy,       !- Variable Name
  monthly;                                !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone People Sensible Heating Energy,    !- Variable Name
  monthly;                                !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Infiltration Sensible Heat Gain Energy, !- Variable Name
  monthly;                                !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Surface Window Heat Gain Energy,        !- Variable Name
  monthly;                                !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Infiltration Sensible Heat Loss Energy, !- Variable Name
  monthly;                                !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Surface Window Heat Loss Energy,        !- Variable Name
  monthly;                                !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Surface Average Face Conduction Heat Transfer Energy, !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  FlexLab-X3-ZoneB Thermal Zone,          !- Key Value
  Zone Air Temperature,                   !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  FlexLab-X3-PlnmB Thermal Zone,          !- Key Value
  Zone Air Temperature,                   !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  PTAC Clg Coil,                          !- Key Value
  Cooling Coil Total Cooling Rate,        !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  PTAC Fan,                               !- Key Value
  Fan Electricity Rate,                   !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Table:Monthly,
  Building Energy Performance - Electricity, !- Name
  2,                                      !- Digits After Decimal
  InteriorLights:Electricity,             !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorLights:Electricity,             !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  InteriorEquipment:Electricity,          !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  ExteriorEquipment:Electricity,          !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Fans:Electricity,                       !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Pumps:Electricity,                      !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Heating:Electricity,                    !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Cooling:Electricity,                    !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  HeatRejection:Electricity,              !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidifier:Electricity,                 !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  HeatRecovery:Electricity,               !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  WaterSystems:Electricity,               !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Cogeneration:Electricity,               !- Variable or Meter Name 13
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 13
  Refrigeration:Electricity,              !- Variable or Meter Name 14
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - Natural Gas, !- Name
  2,                                      !- Digits After Decimal
  InteriorEquipment:NaturalGas,           !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorEquipment:NaturalGas,           !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  Heating:NaturalGas,                     !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  Cooling:NaturalGas,                     !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  WaterSystems:NaturalGas,                !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Cogeneration:NaturalGas,                !- Variable or Meter Name 6
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 6

Output:Table:Monthly,
  Building Energy Performance - District Heating, !- Name
  2,                                      !- Digits After Decimal
  InteriorLights:DistrictHeating,         !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorLights:DistrictHeating,         !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  InteriorEquipment:DistrictHeating,      !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  ExteriorEquipment:DistrictHeating,      !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Fans:DistrictHeating,                   !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Pumps:DistrictHeating,                  !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Heating:DistrictHeating,                !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Cooling:DistrictHeating,                !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  HeatRejection:DistrictHeating,          !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidifier:DistrictHeating,             !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  HeatRecovery:DistrictHeating,           !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  WaterSystems:DistrictHeating,           !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Cogeneration:DistrictHeating,           !- Variable or Meter Name 13
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 13

Output:Table:Monthly,
  Building Energy Performance - District Cooling, !- Name
  2,                                      !- Digits After Decimal
  InteriorLights:DistrictCooling,         !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorLights:DistrictCooling,         !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  InteriorEquipment:DistrictCooling,      !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  ExteriorEquipment:DistrictCooling,      !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Fans:DistrictCooling,                   !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Pumps:DistrictCooling,                  !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Heating:DistrictCooling,                !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Cooling:DistrictCooling,                !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  HeatRejection:DistrictCooling,          !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidifier:DistrictCooling,             !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  HeatRecovery:DistrictCooling,           !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  WaterSystems:DistrictCooling,           !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Cogeneration:DistrictCooling,           !- Variable or Meter Name 13
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 13

Output:Table:Monthly,
  Building Energy Performance - Electricity Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  Electricity:Facility,                   !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorLights:Electricity,             !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorLights:Electricity,             !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  InteriorEquipment:Electricity,          !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  ExteriorEquipment:Electricity,          !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  Fans:Electricity,                       !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Pumps:Electricity,                      !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 7
  Heating:Electricity,                    !- Variable or Meter Name 8
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 8
  Cooling:Electricity,                    !- Variable or Meter Name 9
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 9
  HeatRejection:Electricity,              !- Variable or Meter Name 10
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 10
  Humidifier:Electricity,                 !- Variable or Meter Name 11
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 11
  HeatRecovery:Electricity,               !- Variable or Meter Name 12
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 12
  WaterSystems:Electricity,               !- Variable or Meter Name 13
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 13
  Cogeneration:Electricity,               !- Variable or Meter Name 14
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - Natural Gas Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  NaturalGas:Facility,                    !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorEquipment:NaturalGas,           !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorEquipment:NaturalGas,           !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  Heating:NaturalGas,                     !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  Cooling:NaturalGas,                     !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  WaterSystems:NaturalGas,                !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Cogeneration:NaturalGas,                !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 7

Output:Table:Monthly,
  Building Energy Performance - District Heating Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  DistrictHeating:Facility,               !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorLights:DistrictHeating,         !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorLights:DistrictHeating,         !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  InteriorEquipment:DistrictHeating,      !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  ExteriorEquipment:DistrictHeating,      !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  Fans:DistrictHeating,                   !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Pumps:DistrictHeating,                  !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 7
  Heating:DistrictHeating,                !- Variable or Meter Name 8
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 8
  Cooling:DistrictHeating,                !- Variable or Meter Name 9
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 9
  HeatRejection:DistrictHeating,          !- Variable or Meter Name 10
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 10
  Humidifier:DistrictHeating,             !- Variable or Meter Name 11
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 11
  HeatRecovery:DistrictHeating,           !- Variable or Meter Name 12
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 12
  WaterSystems:DistrictHeating,           !- Variable or Meter Name 13
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 13
  Cogeneration:DistrictHeating,           !- Variable or Meter Name 14
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - District Cooling Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  DistrictCooling:Facility,               !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorLights:DistrictCooling,         !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorLights:DistrictCooling,         !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  InteriorEquipment:DistrictCooling,      !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  ExteriorEquipment:DistrictCooling,      !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  Fans:DistrictCooling,                   !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Pumps:DistrictCooling,                  !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 7
  Heating:DistrictCooling,                !- Variable or Meter Name 8
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 8
  Cooling:DistrictCooling,                !- Variable or Meter Name 9
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 9
  HeatRejection:DistrictCooling,          !- Variable or Meter Name 10
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 10
  Humidifier:DistrictCooling,             !- Variable or Meter Name 11
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 11
  HeatRecovery:DistrictCooling,           !- Variable or Meter Name 12
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 12
  WaterSystems:DistrictCooling,           !- Variable or Meter Name 13
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 13
  Cogeneration:DistrictCooling,           !- Variable or Meter Name 14
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 14

Output:Meter:MeterFileOnly,
  NaturalGas:Facility,                    !- Key Name
  Daily;                                  !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Electricity:Facility,                   !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Electricity:Facility,                   !- Key Name
  Daily;                                  !- Reporting Frequency

Output:Meter,
  Electricity:Facility,                   !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  NaturalGas:Facility,                    !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  DistrictCooling:Facility,               !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  DistrictHeating:Facility,               !- Key Name
  Timestep;                               !- Reporting Frequency
! 
! -------------------------------------------------------------
! New objects created from ExpandObjects
! -------------------------------------------------------------
! 

ZoneHVAC:EquipmentConnections,
  FlexLab-X3-ZoneA Thermal Zone,                           !- Zone Name
  FlexLab-X3-ZoneA Thermal Zone Equipment,                 !- Zone Conditioning Equipment List Name
  FlexLab-X3-ZoneA Thermal Zone Ideal Loads Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  FlexLab-X3-ZoneA Thermal Zone Zone Air Node,             !- Zone Air Node Name
  FlexLab-X3-ZoneA Thermal Zone Return Outlet;             !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  FlexLab-X3-ZoneA Thermal Zone Equipment,                 !- Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,                            !- Zone Equipment Object Type
  FlexLab-X3-ZoneA Thermal Zone Ideal Loads Air System,    !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name

ZoneHVAC:IdealLoadsAirSystem,
  FlexLab-X3-ZoneA Thermal Zone Ideal Loads Air System,    !- Name
  ,                                                        !- Availability Schedule Name
  FlexLab-X3-ZoneA Thermal Zone Ideal Loads Supply Inlet,  !- Zone Supply Air Node Name
  ,                                                        !- Zone Exhaust Air Node Name
  ,                                                        !- System Inlet Air Node Name
  50,                                                      !- Maximum Heating Supply Air Temperature [C]
  13,                                                      !- Minimum Cooling Supply Air Temperature [C]
  0.0156,                                                  !- Maximum Heating Supply Air Humidity Ratio [kg-H20/kg-air]
  0.0077,                                                  !- Minimum Cooling Supply Air Humidity Ratio [kg-H20/kg-air]
  NoLimit,                                                 !- Heating Limit
  ,                                                        !- Maximum Heating Air Flow Rate {m3/s}
  ,                                                        !- Maximum Sensible Heating Capacity {m3/s}
  NoLimit,                                                 !- Cooling Limit
  ,                                                        !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                                        !- Maximum Total Cooling Capacity {m3/s}
  ,                                                        !- Heating Availability Schedule Name
  ,                                                        !- Cooling Availability Schedule Name
  ConstantSensibleHeatRatio,                               !- Dehumidification Control Type
  0.7,                                                     !- Cooling Sensible Heat Ratio
  None,                                                    !- Humidification Control Type
  ,                                                        !- Design Specification Outdoor Air Object Name
  ,                                                        !- Outdoor Air Inlet Node Name
  None,                                                    !- Demand Controlled Ventilation Type
  NoEconomizer,                                            !- Outdoor Air Economizer Type
  None,                                                    !- Heat Recovery Type
  0.7,                                                     !- Sensible Heat Recovery Effectiveness
  0.65;                                                    !- Latent Heat Recovery Effectiveness

Output:Variable,
  FlexLab-X3-ZoneB Thermal Zone,                             !- Key Value
  Zone Electric Equipment Electric Power, !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  FlexLab-X3-ZoneB Thermal Zone,                             !- Key Value
  Zone Electric Equipment Total Heating Rate, !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  FlexLab-X3-ZoneB Thermal Zone,                             !- Key Value
  Zone Lights Equipment Electric Rate, !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  FlexLab-X3-ZoneB Thermal Zone,                             !- Key Value
  Zone Lights Total Heating Rate, !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  FlexLab-X3-ZoneB Thermal Zone,                             !- Key Value
  Zone Thermostat Heating Setpoint Temperature, !- Variable Name
  timestep;                               !- Reporting Frequency  

Output:Variable,
  FlexLab-X3-ZoneB Thermal Zone,                             !- Key Value
  Zone Thermostat Cooling Setpoint Temperature, !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  FlexLab-X3-PlnmB Thermal Zone,                             !- Key Value
  Zone Electric Equipment Electric Power, !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  FlexLab-X3-PlnmB Thermal Zone,                             !- Key Value
  Zone Electric Equipment Total Heating Rate, !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  FlexLab-X3-PlnmB Thermal Zone,                             !- Key Value
  Zone Lights Equipment Electric Rate, !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  FlexLab-X3-PlnmB Thermal Zone,                             !- Key Value
  Zone Lights Total Heating Rate, !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  FlexLab-X3-PlnmB Thermal Zone,                             !- Key Value
  Zone Thermostat Heating Setpoint Temperature, !- Variable Name
  timestep;                               !- Reporting Frequency  

Output:Variable,
  FlexLab-X3-PlnmB Thermal Zone,                             !- Key Value
  Zone Thermostat Cooling Setpoint Temperature, !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  FlexLab-X3-ZoneB Thermal Zone,          !- Key Value
  Zone Air Temperature,                   !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  FlexLab-X3-PlnmB Thermal Zone,          !- Key Value
  Zone Air Temperature,                   !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  FlexLab-X3-ZoneB Thermal Zone,                             !- Key Value
  Zone Electric Equipment Total Heating Rate, !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  FlexLab-X3-PlnmB Thermal Zone,                             !- Key Value
  Zone Electric Equipment Total Heating Rate, !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  PTAC Clg Coil,                          !- Key Value
  Cooling Coil Total Cooling Rate,        !- Variable Name
  Timestep;                               !- Reporting Frequency
  
Output:Variable,
  PTAC Fan,                               !- Key Value
  Fan Electricity Rate,                   !- Variable Name
  Timestep;                               !- Reporting Frequency

ExternalInterface,
  FunctionalMockupUnitExport;  !- Name of External Interface

ExternalInterface:FunctionalMockupUnitExport:From:Variable,
  PTAC Clg Coil,  !- Output:Variable Index Key Name
  Cooling Coil Total Cooling Rate,  !- Output:Variable Name
  PTAC_Clg_Coil_Cooling_Rate;         !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitExport:From:Variable,
  PTAC Fan,  !- Output:Variable Index Key Name
  Fan Electricity Rate,  !- Output:Variable Name
  PTAC_Fan_electric_rate;         !- FMU Variable Name
  
ExternalInterface:FunctionalMockupUnitExport:From:Variable,
  FlexLab-X3-PlnmB Thermal Zone,  !- Output:Variable Index Key Name
  Zone Mean Air Temperature,  !- Output:Variable Name
  PlnmB_zone_temp;         !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitExport:From:Variable,
  FlexLab-X3-ZoneB Thermal Zone,  !- Output:Variable Index Key Name
  Zone Mean Air Temperature,  !- Output:Variable Name
  ZoneB_zone_temp;         !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitExport:From:Variable,
  Environment,  !- Output:Variable Index Key Name
  Site Outdoor Air Drybulb Temperature,  !- Output:Variable Name
  site_outdoor_air_drybulb_temperature;         !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitExport:From:Variable,
  FlexLab-X3-PlnmB Thermal Zone,  !- Output:Variable Index Key Name
  Zone Electric Equipment Total Heating Rate,  !- Output:Variable Name
  PlnmB_electric_heating_rate;         !- FMU Variable Name  

ExternalInterface:FunctionalMockupUnitExport:From:Variable,
  FlexLab-X3-ZoneB Thermal Zone,  !- Output:Variable Index Key Name
  Zone Electric Equipment Total Heating Rate,  !- Output:Variable Name
  ZoneB_electric_heating_rate;         !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitExport:From:Variable,
  FlexLab-X3-PlnmB Thermal Zone,  !- Output:Variable Index Key Name
  Zone Lights Total Heating Rate,  !- Output:Variable Name
  PlnmB_lights_heating_rate;         !- FMU Variable Name  

ExternalInterface:FunctionalMockupUnitExport:From:Variable,
  FlexLab-X3-ZoneB Thermal Zone,  !- Output:Variable Index Key Name
  Zone Lights Total Heating Rate,  !- Output:Variable Name
  ZoneB_lights_heating_rate;         !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitExport:From:Variable,
  FlexLab-X3-PlnmB Thermal Zone,  !- Output:Variable Index Key Name
  Zone Thermostat Cooling Setpoint Temperature,  !- Output:Variable Name
  PlnmB_cooling_setpoint;         !- FMU Variable Name  

ExternalInterface:FunctionalMockupUnitExport:From:Variable,
  FlexLab-X3-ZoneB Thermal Zone,  !- Output:Variable Index Key Name
  Zone Thermostat Cooling Setpoint Temperature,  !- Output:Variable Name
  ZoneB_cooling_setpoint;         !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitExport:From:Variable,
  FlexLab-X3-PlnmB Thermal Zone,  !- Output:Variable Index Key Name
  Zone Thermostat Heating Setpoint Temperature,  !- Output:Variable Name
  cPlnmB_heating_setpoint;         !- FMU Variable Name  

ExternalInterface:FunctionalMockupUnitExport:From:Variable,
  FlexLab-X3-ZoneB Thermal Zone,  !- Output:Variable Index Key Name
  Zone Thermostat Heating Setpoint Temperature,  !- Output:Variable Name
  ZoneB_heating_setpoint;         !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitExport:To:Actuator,
  PlnmBLightsDriverAct,  !- Name
  PlnmB Lights Drivers,    !- Actuated Component Unique Name
  Lights,  !- Actuated Component Type
  Electricity Rate,          !- Actuated Component Control Type
  PlnmBLightsDriver,                  !- FMU Variable Name
  0;                       !- Initial Value

ExternalInterface:FunctionalMockupUnitExport:To:Actuator,
  ZoneBPlugsConvertersAct,  !- Name
  ZoneB Plugs Converters,    !- Actuated Component Unique Name
  ElectricEquipment,  !- Actuated Component Type
  Electricity Rate,          !- Actuated Component Control Type
  ZoneBPlugsConverters,                  !- FMU Variable Name
  0;                       !- Initial Value

ExternalInterface:FunctionalMockupUnitExport:To:Actuator,
  PlnmBDCHubAct,  !- Name
  PlnmB DC Hub,    !- Actuated Component Unique Name
  ElectricEquipment,  !- Actuated Component Type
  Electricity Rate,          !- Actuated Component Control Type
  PlnmBDCHub,                  !- FMU Variable Name
  0;                       !- Initial Value

Output:Variable,
  ZoneB Lights,                             !- Key Value
  Lights Total Heating Rate, !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  ZoneB Plugs,                             !- Key Value
  Electric Equipment Total Heating Rate, !- Variable Name
  timestep;                               !- Reporting Frequency

ExternalInterface:FunctionalMockupUnitExport:From:Variable,
  ZoneB Plugs,  !- Output:Variable Index Key Name
  Electric Equipment Total Heating Rate,  !- Output:Variable Name
  ZoneB_plugs_heating_rate;         !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitExport:From:Variable,
  ZoneB Lights,  !- Output:Variable Index Key Name
  Lights Total Heating Rate,  !- Output:Variable Name
  ZoneB_light_heating_rate;         !- FMU Variable Name


