
OS:Version,
  {0a2539bb-2652-4df4-8ce2-56b5929cefda}, !- Handle
  3.1.0;                                  !- Version Identifier

OS:Site,
  {90cb43a9-5ea3-4258-9663-d59dd6d71465}, !- Handle
  Berkeley (LBNL FLEXLAB),                !- Name
  37.879,                                 !- Latitude {deg}
  -122.253,                               !- Longitude {deg}
  -8,                                     !- Time Zone {hr}
  207.264,                                !- Elevation {m}
  Suburbs;                                !- Terrain

OS:SimulationControl,
  {4be82de4-ad26-43e7-b18b-a3a22012ee1d}, !- Handle
  No,                                     !- Do Zone Sizing Calculation
  No,                                     !- Do System Sizing Calculation
  No,                                     !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  0.04,                                   !- Loads Convergence Tolerance Value {W}
  0.4,                                    !- Temperature Convergence Tolerance Value {deltaC}
  FullInteriorAndExteriorWithReflections, !- Solar Distribution
  30,                                     !- Maximum Number of Warmup Days
  6,                                      !- Minimum Number of Warmup Days
  No,                                     !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

OS:Building,
  {74f18cc1-d97b-42cf-a152-3c7f578802c0}, !- Handle
  Office,                                 !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  {76d62326-ec66-411c-b9f7-ebb73fd2448f}; !- Default Schedule Set Name

OS:ShadowCalculation,
  {7d4b89c7-d199-43b8-b8d4-5f61f1478b3d}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  Periodic,                               !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  50000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:Surface,
  {91e7514f-46a1-4fcc-bf9c-10d7e8df42d1}, !- Handle
  S1Wall-FlexLab-X3-ElecRoom-ZoneA,       !- Name
  WALL,                                   !- Surface Type
  {a50d775c-4d16-4d28-9dff-22a416099310}, !- Construction Name
  {09aa89dc-fba3-49bb-b65d-3f0c110dd59e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2d0d9f5d-8a0c-49a4-9ff4-755a6300e60c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.2389, 9.322, 2.743,                   !- X,Y,Z Vertex 1 {m}
  3.2389, 9.322, 0,                       !- X,Y,Z Vertex 2 {m}
  4.4053, 9.322, 0,                       !- X,Y,Z Vertex 3 {m}
  4.4053, 9.322, 2.743;                   !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {a50d775c-4d16-4d28-9dff-22a416099310}, !- Handle
  ZoneA-S1WALL-ElecRoom-Const,            !- Name
  ,                                       !- Surface Rendering Name
  {6b5a3fe2-890b-48b5-a9dd-995c5619f12a}, !- Layer 1
  {e2f9b7e1-d3d6-487e-859d-7099444f8585}, !- Layer 2
  {f7a7fb1e-9603-421b-824c-7696ef019f39}, !- Layer 3
  {e2f9b7e1-d3d6-487e-859d-7099444f8585}, !- Layer 4
  {465f5fb7-e68d-44ab-a115-bf58bed199f3}, !- Layer 5
  {1e661915-86a0-4914-b67e-43d3040637a6}; !- Layer 6

OS:Material,
  {6b5a3fe2-890b-48b5-a9dd-995c5619f12a}, !- Handle
  Gypsum Board 5/8",                      !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  801,                                    !- Density {kg/m3}
  837,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.69,                                   !- Solar Absorptance
  0.63;                                   !- Visible Absorptance

OS:Material,
  {e2f9b7e1-d3d6-487e-859d-7099444f8585}, !- Handle
  Plywood 1/2",                           !- Name
  MediumSmooth,                           !- Roughness
  0.0127,                                 !- Thickness {m}
  0.115,                                  !- Conductivity {W/m-K}
  545,                                    !- Density {kg/m3}
  1213,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material,
  {f7a7fb1e-9603-421b-824c-7696ef019f39}, !- Handle
  Equiv Layer K1-NorthWall,               !- Name
  MediumSmooth,                           !- Roughness
  0.1842,                                 !- Thickness {m}
  0.205,                                  !- Conductivity {W/m-K}
  270,                                    !- Density {kg/m3}
  1300,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material,
  {465f5fb7-e68d-44ab-a115-bf58bed199f3}, !- Handle
  Equiv Layer K2-NorthWall,               !- Name
  MediumSmooth,                           !- Roughness
  0.0762,                                 !- Thickness {m}
  0.0418,                                 !- Conductivity {W/m-K}
  72.9,                                   !- Density {kg/m3}
  1249,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material,
  {1e661915-86a0-4914-b67e-43d3040637a6}, !- Handle
  Plywood 3/4",                           !- Name
  MediumSmooth,                           !- Roughness
  0.0191,                                 !- Thickness {m}
  0.115,                                  !- Conductivity {W/m-K}
  545,                                    !- Density {kg/m3}
  1213,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:ThermalZone,
  {cfa9609c-4ae3-4a96-974e-7a46b0f27db9}, !- Handle
  FlexLab-X3-ElecRoom-ZoneA Thermal Zone, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e3a7ac3c-759b-46a0-ad25-18ee7e3d62a3}, !- Zone Air Inlet Port List
  {e73ac7de-2053-47a4-8d59-01c2b8d5cf02}, !- Zone Air Exhaust Port List
  {468a682c-64e6-4933-9201-d8aca0ede7c5}, !- Zone Air Node Name
  {bcbb7176-c371-42e5-a2cf-3e626d8dd5cd}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {40d9537d-1dfd-4444-b2a7-7b92051ec288}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {686ae234-f5a3-414f-94e6-0721c13a88b8}, !- Handle
  Node 1,                                 !- Name
  {468a682c-64e6-4933-9201-d8aca0ede7c5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {468a682c-64e6-4933-9201-d8aca0ede7c5}, !- Handle
  {7c0e9850-37a5-44e0-968a-295ddc552e88}, !- Name
  {cfa9609c-4ae3-4a96-974e-7a46b0f27db9}, !- Source Object
  11,                                     !- Outlet Port
  {686ae234-f5a3-414f-94e6-0721c13a88b8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e3a7ac3c-759b-46a0-ad25-18ee7e3d62a3}, !- Handle
  {0b578dde-a175-4387-9557-31bb22cd78c9}, !- Name
  {cfa9609c-4ae3-4a96-974e-7a46b0f27db9}; !- HVAC Component

OS:PortList,
  {e73ac7de-2053-47a4-8d59-01c2b8d5cf02}, !- Handle
  {b9eee320-f9fa-4bf5-be5e-5ce19baa2078}, !- Name
  {cfa9609c-4ae3-4a96-974e-7a46b0f27db9}; !- HVAC Component

OS:PortList,
  {bcbb7176-c371-42e5-a2cf-3e626d8dd5cd}, !- Handle
  {a9c9f6fe-0694-4ed1-80d5-d265935557d5}, !- Name
  {cfa9609c-4ae3-4a96-974e-7a46b0f27db9}; !- HVAC Component

OS:Sizing:Zone,
  {1b5cc5e1-a046-4b8b-9258-96ac41618436}, !- Handle
  {cfa9609c-4ae3-4a96-974e-7a46b0f27db9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6f9604c9-cf37-4715-955b-18fb7268b2aa}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {cfa9609c-4ae3-4a96-974e-7a46b0f27db9}; !- Thermal Zone

OS:Space,
  {09aa89dc-fba3-49bb-b65d-3f0c110dd59e}, !- Handle
  FlexLab-X3-ElecRoom-ZoneA,              !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {cfa9609c-4ae3-4a96-974e-7a46b0f27db9}; !- Thermal Zone Name

OS:HeatBalanceAlgorithm,
  {bdf0f990-b9fe-47f6-bda2-39cf25a269ff}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:Timestep,
  {7eb871c5-a192-4838-8a8a-cd9c3cdfbc1c}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:SizingPeriod:DesignDay,
  {0d6355d4-c1c1-4a6f-a96c-ab89ec6c39b6}, !- Handle
  Oakland Metropolitan Arpt Ann Clg .4% Condns DB=>MWB, !- Name
  27.7,                                   !- Maximum Dry-Bulb Temperature {C}
  7.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  18.3,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101301,                                 !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  290,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.367,                                  !- ASHRAE Taub {dimensionless}
  2.428;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {ac79aaf4-81e7-4957-80cf-4c298f67580f}, !- Handle
  Oakland Metropolitan Arpt Ann Htg 99.6% Condns DB, !- Name
  2.9,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  2.9,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101301,                                 !- Barometric Pressure {Pa}
  2.2,                                    !- Wind Speed {m/s}
  50,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:RunPeriod,
  {98bc019d-c345-48b9-a462-90b0a4bfb83b}, !- Handle
  datarun,                                !- Name
  10,                                     !- Begin Month
  28,                                     !- Begin Day of Month
  11,                                     !- End Month
  30,                                     !- End Day of Month
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes,                                    !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:YearDescription,
  {96f71c9d-50ad-488b-9fbf-30a4538af9e5}, !- Handle
  2020,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:ScheduleTypeLimits,
  {10728f8c-d438-401d-98eb-a363aba977bd}, !- Handle
  AnyNumber,                              !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  CONTINUOUS;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {3987556a-d391-4f8e-b6ee-2bceb8dd3127}, !- Handle
  Control TypeHV,                         !- Name
  0,                                      !- Lower Limit Value
  4,                                      !- Upper Limit Value
  DISCRETE,                               !- Numeric Type
  ControlMode;                            !- Unit Type

OS:ScheduleTypeLimits,
  {69219b31-2864-44e9-b679-95a98781e936}, !- Handle
  Fraction,                               !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  CONTINUOUS;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {aaeae21d-f3b7-4c0e-97b0-526427ab2d1d}, !- Handle
  On/Off,                                 !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  DISCRETE,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:ScheduleTypeLimits,
  {ece74966-a04e-4db0-ab26-60975632849c}, !- Handle
  On/OffHV,                               !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  DISCRETE,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:ScheduleTypeLimits,
  {d4589fb6-07b9-4fc9-917b-aca1302ac10d}, !- Handle
  Temperature,                            !- Name
  -60,                                    !- Lower Limit Value
  200,                                    !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {fe2a5ee9-e7c2-4327-b149-57b18e7fa215}, !- Handle
  TemperatureHV,                          !- Name
  -60,                                    !- Lower Limit Value
  200,                                    !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Compact,
  {ed39cad9-f445-4bfe-885a-13fc5dfc4524}, !- Handle
  A_Window_State_Schedule,                !- Name
  {aaeae21d-f3b7-4c0e-97b0-526427ab2d1d}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0;                                      !- Field 4

OS:Schedule:Compact,
  {3e169ee8-0655-4bcd-ae3b-b51110b7c6af}, !- Handle
  ACTIVITY-SCHED,                         !- Name
  {10728f8c-d438-401d-98eb-a363aba977bd}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  120;                                    !- Field 4

OS:Schedule:Compact,
  {b0b85e0a-1feb-4b16-afc1-36b61463cba5}, !- Handle
  AIR_VELO-SCHED,                         !- Name
  {10728f8c-d438-401d-98eb-a363aba977bd}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.2;                                    !- Field 4

OS:Schedule:Compact,
  {3ec5c690-2af2-41ac-a99a-0c18b9d47ec2}, !- Handle
  ALWAYSOFF,                              !- Name
  {aaeae21d-f3b7-4c0e-97b0-526427ab2d1d}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0;                                      !- Field 4

OS:Schedule:Compact,
  {a9fb0679-f111-4236-8b89-7631eb8a79f5}, !- Handle
  ALWAYSON,                               !- Name
  {aaeae21d-f3b7-4c0e-97b0-526427ab2d1d}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1.;                                     !- Field 4

OS:Schedule:Compact,
  {14125229-3d5c-4873-bf18-5635723c3d2c}, !- Handle
  B_Window_State_Schedule,                !- Name
  {aaeae21d-f3b7-4c0e-97b0-526427ab2d1d}, !- Schedule Type Limits Name
  Through: 01/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0,                                      !- Field 4
  Through: 03/24,                         !- Field 5
  For: AllDays,                           !- Field 6
  Until: 24:00,                           !- Field 7
  1,                                      !- Field 8
  Through: 5/5,                           !- Field 9
  For: AllDays,                           !- Field 10
  Until: 24:00,                           !- Field 11
  0,                                      !- Field 12
  Through: 5/12,                          !- Field 13
  For: AllDays,                           !- Field 14
  Until: 24:00,                           !- Field 15
  1,                                      !- Field 16
  Through: 06/12,                         !- Field 17
  For: AllDays,                           !- Field 18
  Until: 24:00,                           !- Field 19
  0,                                      !- Field 20
  Through: 07/10,                         !- Field 21
  For: AllDays,                           !- Field 22
  Until: 24:00,                           !- Field 23
  1,                                      !- Field 24
  Through: 12/31,                         !- Field 25
  For: AllDays,                           !- Field 26
  Until: 24:00,                           !- Field 27
  0;                                      !- Field 28

OS:Schedule:Compact,
  {05b41fba-0bfa-4380-a38c-9b7e9663c162}, !- Handle
  CLG-SCHED,                              !- Name
  {d4589fb6-07b9-4fc9-917b-aca1302ac10d}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 06:00,                           !- Field 3
  26.7,                                   !- Field 4
  Until: 22:00,                           !- Field 5
  24.0,                                   !- Field 6
  Until: 24:00,                           !- Field 7
  26.7,                                   !- Field 8
  For: Saturday,                          !- Field 9
  Until: 06:00,                           !- Field 10
  26.7,                                   !- Field 11
  Until: 18:00,                           !- Field 12
  24.0,                                   !- Field 13
  Until: 24:00,                           !- Field 14
  26.7,                                   !- Field 15
  For: AllOtherDays,                      !- Field 16
  Until: 24:00,                           !- Field 17
  26.7;                                   !- Field 18

OS:Schedule:Compact,
  {ce5b0d21-686f-4175-b385-6b13c8349952}, !- Handle
  CLOTHING-SCHED,                         !- Name
  {10728f8c-d438-401d-98eb-a363aba977bd}, !- Schedule Type Limits Name
  Through: 04/30,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1.0,                                    !- Field 4
  Through: 09/30,                         !- Field 5
  For: AllDays,                           !- Field 6
  Until: 24:00,                           !- Field 7
  0.5,                                    !- Field 8
  Through: 12/31,                         !- Field 9
  For: AllDays,                           !- Field 10
  Until: 24:00,                           !- Field 11
  1.0;                                    !- Field 12

OS:Schedule:Compact,
  {d080dfc7-18c6-442a-90e3-fd8cdaa5c993}, !- Handle
  COOLINGCOILAVAILSCHED,                  !- Name
  {69219b31-2864-44e9-b679-95a98781e936}, !- Schedule Type Limits Name
  Through: 3/31,                          !- Field 1
  For: Alldays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.00,                                   !- Field 4
  Through: 9/30,                          !- Field 5
  For: Weekdays SummerDesignDay WinterDesignDay, !- Field 6
  Until: 7:00,                            !- Field 7
  0.00,                                   !- Field 8
  Until: 17:00,                           !- Field 9
  1.00,                                   !- Field 10
  Until: 24:00,                           !- Field 11
  0.00,                                   !- Field 12
  For: Weekends Holidays CustomDay1 CustomDay2, !- Field 13
  Until: 24:00,                           !- Field 14
  0.00,                                   !- Field 15
  Through: 12/31,                         !- Field 16
  For: Alldays,                           !- Field 17
  Until: 24:00,                           !- Field 18
  0.00;                                   !- Field 19

OS:Schedule:Compact,
  {b37e26d2-48f0-4179-945c-30ee31cc1b4e}, !- Handle
  CW Loop Temp Schedule,                  !- Name
  {d4589fb6-07b9-4fc9-917b-aca1302ac10d}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  6.67;                                   !- Field 4

OS:Schedule:Compact,
  {c1d25695-375f-4198-8445-6e925e850bae}, !- Handle
  DefaultFAN-SCHED,                       !- Name
  {aaeae21d-f3b7-4c0e-97b0-526427ab2d1d}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 06:00,                           !- Field 3
  0.0,                                    !- Field 4
  Until: 22:00,                           !- Field 5
  1.0,                                    !- Field 6
  Until: 24:00,                           !- Field 7
  0.0,                                    !- Field 8
  For: Saturday WinterDesignDay,          !- Field 9
  Until: 06:00,                           !- Field 10
  0.0,                                    !- Field 11
  Until: 18:00,                           !- Field 12
  1.0,                                    !- Field 13
  Until: 24:00,                           !- Field 14
  0.0,                                    !- Field 15
  For: AllOtherDays,                      !- Field 16
  Until: 24:00,                           !- Field 17
  0.0;                                    !- Field 18

OS:Schedule:Compact,
  {aaf4902b-45a7-4df5-96fc-4874cbb9497b}, !- Handle
  EQUIP-SCHED,                            !- Name
  {69219b31-2864-44e9-b679-95a98781e936}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 08:00,                           !- Field 3
  0.40,                                   !- Field 4
  Until: 12:00,                           !- Field 5
  0.90,                                   !- Field 6
  Until: 13:00,                           !- Field 7
  0.80,                                   !- Field 8
  Until: 17:00,                           !- Field 9
  0.90,                                   !- Field 10
  Until: 18:00,                           !- Field 11
  0.80,                                   !- Field 12
  Until: 20:00,                           !- Field 13
  0.60,                                   !- Field 14
  Until: 22:00,                           !- Field 15
  0.50,                                   !- Field 16
  Until: 24:00,                           !- Field 17
  0.40,                                   !- Field 18
  For: Saturday,                          !- Field 19
  Until: 06:00,                           !- Field 20
  0.30,                                   !- Field 21
  Until: 08:00,                           !- Field 22
  0.4,                                    !- Field 23
  Until: 14:00,                           !- Field 24
  0.5,                                    !- Field 25
  Until: 17:00,                           !- Field 26
  0.35,                                   !- Field 27
  Until: 24:00,                           !- Field 28
  0.30,                                   !- Field 29
  For: SummerDesignDay,                   !- Field 30
  Until: 24:00,                           !- Field 31
  1.0,                                    !- Field 32
  For: WinterDesignDay,                   !- Field 33
  Until: 24:00,                           !- Field 34
  0.0,                                    !- Field 35
  For: AllOtherDays,                      !- Field 36
  Until: 24:00,                           !- Field 37
  0.30;                                   !- Field 38

OS:Schedule:Compact,
  {53be3f78-cbf5-4f8b-8b75-960a9d305641}, !- Handle
  FAN-SCHED,                              !- Name
  {aaeae21d-f3b7-4c0e-97b0-526427ab2d1d}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 06:00,                           !- Field 3
  0.0,                                    !- Field 4
  Until: 22:00,                           !- Field 5
  1.0,                                    !- Field 6
  Until: 24:00,                           !- Field 7
  0.0,                                    !- Field 8
  For: Saturday WinterDesignDay,          !- Field 9
  Until: 06:00,                           !- Field 10
  0.0,                                    !- Field 11
  Until: 18:00,                           !- Field 12
  1.0,                                    !- Field 13
  Until: 24:00,                           !- Field 14
  0.0,                                    !- Field 15
  For: AllOtherDays,                      !- Field 16
  Until: 24:00,                           !- Field 17
  0.0;                                    !- Field 18

OS:Schedule:Compact,
  {97f9562f-b71b-4fdd-a912-1729c4110a10}, !- Handle
  FanAndCoilAvailSched,                   !- Name
  {69219b31-2864-44e9-b679-95a98781e936}, !- Schedule Type Limits Name
  Through: 3/31,                          !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1.0,                                    !- Field 4
  Through: 9/30,                          !- Field 5
  For: WeekDays,                          !- Field 6
  Until: 7:00,                            !- Field 7
  0.0,                                    !- Field 8
  Until: 17:00,                           !- Field 9
  1.0,                                    !- Field 10
  Until: 24:00,                           !- Field 11
  0.0,                                    !- Field 12
  For: SummerDesignDay WinterDesignDay,   !- Field 13
  Until: 24:00,                           !- Field 14
  1.0,                                    !- Field 15
  For: AllOtherDays,                      !- Field 16
  Until: 24:00,                           !- Field 17
  0.0,                                    !- Field 18
  Through: 12/31,                         !- Field 19
  For: AllDays,                           !- Field 20
  Until: 24:00,                           !- Field 21
  1.0;                                    !- Field 22

OS:Schedule:Compact,
  {aac30a7b-5f91-498d-98c2-39dcb45529dc}, !- Handle
  HTG-SCHED,                              !- Name
  {d4589fb6-07b9-4fc9-917b-aca1302ac10d}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 06:00,                           !- Field 3
  15.6,                                   !- Field 4
  Until: 22:00,                           !- Field 5
  21.0,                                   !- Field 6
  Until: 24:00,                           !- Field 7
  15.6,                                   !- Field 8
  For: Saturday,                          !- Field 9
  Until: 06:00,                           !- Field 10
  15.6,                                   !- Field 11
  Until: 18:00,                           !- Field 12
  21.0,                                   !- Field 13
  Until: 24:00,                           !- Field 14
  15.6,                                   !- Field 15
  For: WinterDesignDay,                   !- Field 16
  Until: 24:00,                           !- Field 17
  21.0,                                   !- Field 18
  For: AllOtherDays,                      !- Field 19
  Until: 24:00,                           !- Field 20
  15.6;                                   !- Field 21

OS:Schedule:Compact,
  {d98cc0b4-64ce-4cc8-a9f2-ee9d6cca0744}, !- Handle
  HW Loop Temp Schedule,                  !- Name
  {d4589fb6-07b9-4fc9-917b-aca1302ac10d}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  82.0;                                   !- Field 4

OS:Schedule:Compact,
  {8b9a241f-e2ef-4a9e-b42c-6d4010510377}, !- Handle
  INFIL-SCHED,                            !- Name
  {69219b31-2864-44e9-b679-95a98781e936}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 06:00,                           !- Field 3
  1.0,                                    !- Field 4
  Until: 22:00,                           !- Field 5
  0.25,                                   !- Field 6
  Until: 24:00,                           !- Field 7
  1.0,                                    !- Field 8
  For: Saturday WinterDesignDay,          !- Field 9
  Until: 06:00,                           !- Field 10
  1.0,                                    !- Field 11
  Until: 18:00,                           !- Field 12
  0.25,                                   !- Field 13
  Until: 24:00,                           !- Field 14
  1.0,                                    !- Field 15
  For: Sunday Holidays AllOtherDays,      !- Field 16
  Until: 24:00,                           !- Field 17
  1.0;                                    !- Field 18

OS:Schedule:Compact,
  {377be6a4-4f0d-4fa5-ba69-32191ca5db88}, !- Handle
  LIGHT-SCHED,                            !- Name
  {69219b31-2864-44e9-b679-95a98781e936}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 05:00,                           !- Field 3
  0.05,                                   !- Field 4
  Until: 07:00,                           !- Field 5
  0.1,                                    !- Field 6
  Until: 08:00,                           !- Field 7
  0.3,                                    !- Field 8
  Until: 17:00,                           !- Field 9
  0.9,                                    !- Field 10
  Until: 18:00,                           !- Field 11
  0.7,                                    !- Field 12
  Until: 20:00,                           !- Field 13
  0.5,                                    !- Field 14
  Until: 22:00,                           !- Field 15
  0.3,                                    !- Field 16
  Until: 23:00,                           !- Field 17
  0.1,                                    !- Field 18
  Until: 24:00,                           !- Field 19
  0.05,                                   !- Field 20
  For: Saturday,                          !- Field 21
  Until: 06:00,                           !- Field 22
  0.05,                                   !- Field 23
  Until: 08:00,                           !- Field 24
  0.1,                                    !- Field 25
  Until: 14:00,                           !- Field 26
  0.5,                                    !- Field 27
  Until: 17:00,                           !- Field 28
  0.15,                                   !- Field 29
  Until: 24:00,                           !- Field 30
  0.05,                                   !- Field 31
  For: SummerDesignDay,                   !- Field 32
  Until: 24:00,                           !- Field 33
  1.0,                                    !- Field 34
  For: WinterDesignDay,                   !- Field 35
  Until: 24:00,                           !- Field 36
  0.0,                                    !- Field 37
  For: AllOtherDays,                      !- Field 38
  Until: 24:00,                           !- Field 39
  0.05;                                   !- Field 40

OS:Schedule:Compact,
  {8b96a15d-9e4b-4d3a-bf15-d073c9413ff0}, !- Handle
  Min OA Sched,                           !- Name
  {69219b31-2864-44e9-b679-95a98781e936}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 07:00,                           !- Field 3
  0.0,                                    !- Field 4
  Until: 22:00,                           !- Field 5
  1.0,                                    !- Field 6
  Until: 24:00,                           !- Field 7
  0.0,                                    !- Field 8
  For: Saturday WinterDesignDay,          !- Field 9
  Until: 07:00,                           !- Field 10
  0.0,                                    !- Field 11
  Until: 18:00,                           !- Field 12
  1.0,                                    !- Field 13
  Until: 24:00,                           !- Field 14
  0.0,                                    !- Field 15
  For: AllOtherDays,                      !- Field 16
  Until: 24:00,                           !- Field 17
  0.0;                                    !- Field 18

OS:Schedule:Compact,
  {93db4506-0d59-47ac-bd02-d9e5d4ff5d3f}, !- Handle
  OCC-SCHED,                              !- Name
  {69219b31-2864-44e9-b679-95a98781e936}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: SummerDesignDay,                   !- Field 2
  Until: 06:00,                           !- Field 3
  0.0,                                    !- Field 4
  Until: 22:00,                           !- Field 5
  1.0,                                    !- Field 6
  Until: 24:00,                           !- Field 7
  0.05,                                   !- Field 8
  For: Weekdays,                          !- Field 9
  Until: 06:00,                           !- Field 10
  0.0,                                    !- Field 11
  Until: 07:00,                           !- Field 12
  0.1,                                    !- Field 13
  Until: 08:00,                           !- Field 14
  0.2,                                    !- Field 15
  Until: 12:00,                           !- Field 16
  0.95,                                   !- Field 17
  Until: 13:00,                           !- Field 18
  0.5,                                    !- Field 19
  Until: 17:00,                           !- Field 20
  0.95,                                   !- Field 21
  Until: 18:00,                           !- Field 22
  0.7,                                    !- Field 23
  Until: 20:00,                           !- Field 24
  0.4,                                    !- Field 25
  Until: 22:00,                           !- Field 26
  0.1,                                    !- Field 27
  Until: 24:00,                           !- Field 28
  0.05,                                   !- Field 29
  For: Saturday,                          !- Field 30
  Until: 06:00,                           !- Field 31
  0.0,                                    !- Field 32
  Until: 08:00,                           !- Field 33
  0.1,                                    !- Field 34
  Until: 14:00,                           !- Field 35
  0.5,                                    !- Field 36
  Until: 17:00,                           !- Field 37
  0.1,                                    !- Field 38
  Until: 24:00,                           !- Field 39
  0.0,                                    !- Field 40
  For: AllOtherDays,                      !- Field 41
  Until: 24:00,                           !- Field 42
  0.0;                                    !- Field 43

OS:Schedule:Compact,
  {b02d59e3-c8aa-4ef2-bab3-24dfaa6ac957}, !- Handle
  Off Peak,                               !- Name
  {69219b31-2864-44e9-b679-95a98781e936}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 9:00,                            !- Field 3
  1.0,                                    !- Field 4
  Until: 18:00,                           !- Field 5
  0.0,                                    !- Field 6
  Until: 24:00,                           !- Field 7
  1.0;                                    !- Field 8

OS:Schedule:Compact,
  {a4ecedb6-ccd6-48b5-866e-19f09ab2ca31}, !- Handle
  On Peak,                                !- Name
  {69219b31-2864-44e9-b679-95a98781e936}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until:  9:00,                           !- Field 3
  0.0,                                    !- Field 4
  Until: 18:00,                           !- Field 5
  1.0,                                    !- Field 6
  Until: 24:00,                           !- Field 7
  0.0;                                    !- Field 8

OS:Schedule:Compact,
  {fad3d75b-c645-4ae3-8730-d554446a9736}, !- Handle
  scheduleOSCSlabAverageSurfaceTemp,      !- Name
  {d4589fb6-07b9-4fc9-917b-aca1302ac10d}, !- Schedule Type Limits Name
  Through:   1/31,                        !- Field 1
  For:AllDays,                            !- Field 2
  Until:24:00,                            !- Field 3
  20.261,                                 !- Field 4
  Through:   2/28,                        !- Field 5
  For:AllDays,                            !- Field 6
  Until:24:00,                            !- Field 7
  20.133,                                 !- Field 8
  Through:   3/31,                        !- Field 9
  For:AllDays,                            !- Field 10
  Until:24:00,                            !- Field 11
  20.098,                                 !- Field 12
  Through:   4/30,                        !- Field 13
  For:AllDays,                            !- Field 14
  Until:24:00,                            !- Field 15
  20.184,                                 !- Field 16
  Through:   5/31,                        !- Field 17
  For:AllDays,                            !- Field 18
  Until:24:00,                            !- Field 19
  20.292,                                 !- Field 20
  Through:   6/30,                        !- Field 21
  For:AllDays,                            !- Field 22
  Until:24:00,                            !- Field 23
  21.650,                                 !- Field 24
  Through:   7/31,                        !- Field 25
  For:AllDays,                            !- Field 26
  Until:24:00,                            !- Field 27
  21.849,                                 !- Field 28
  Through:   8/31,                        !- Field 29
  For:AllDays,                            !- Field 30
  Until:24:00,                            !- Field 31
  21.954,                                 !- Field 32
  Through:   9/30,                        !- Field 33
  For:AllDays,                            !- Field 34
  Until:24:00,                            !- Field 35
  22.042,                                 !- Field 36
  Through:  10/31,                        !- Field 37
  For:AllDays,                            !- Field 38
  Until:24:00,                            !- Field 39
  20.827,                                 !- Field 40
  Through:  11/30,                        !- Field 41
  For:AllDays,                            !- Field 42
  Until:24:00,                            !- Field 43
  20.662,                                 !- Field 44
  Through:  12/31,                        !- Field 45
  For:AllDays,                            !- Field 46
  Until:24:00,                            !- Field 47
  20.435;                                 !- Field 48

OS:Schedule:Compact,
  {09c0f68a-d23c-41a1-ac08-697aaafe5fec}, !- Handle
  scheduleOSCSlabCoreTemp,                !- Name
  {d4589fb6-07b9-4fc9-917b-aca1302ac10d}, !- Schedule Type Limits Name
  Through:   1/31,                        !- Field 1
  For:AllDays,                            !- Field 2
  Until:24:00,                            !- Field 3
  20.261,                                 !- Field 4
  Through:   2/28,                        !- Field 5
  For:AllDays,                            !- Field 6
  Until:24:00,                            !- Field 7
  20.133,                                 !- Field 8
  Through:   3/31,                        !- Field 9
  For:AllDays,                            !- Field 10
  Until:24:00,                            !- Field 11
  20.098,                                 !- Field 12
  Through:   4/30,                        !- Field 13
  For:AllDays,                            !- Field 14
  Until:24:00,                            !- Field 15
  20.184,                                 !- Field 16
  Through:   5/31,                        !- Field 17
  For:AllDays,                            !- Field 18
  Until:24:00,                            !- Field 19
  20.292,                                 !- Field 20
  Through:   6/30,                        !- Field 21
  For:AllDays,                            !- Field 22
  Until:24:00,                            !- Field 23
  21.650,                                 !- Field 24
  Through:   7/31,                        !- Field 25
  For:AllDays,                            !- Field 26
  Until:24:00,                            !- Field 27
  21.849,                                 !- Field 28
  Through:   8/31,                        !- Field 29
  For:AllDays,                            !- Field 30
  Until:24:00,                            !- Field 31
  21.954,                                 !- Field 32
  Through:   9/30,                        !- Field 33
  For:AllDays,                            !- Field 34
  Until:24:00,                            !- Field 35
  22.042,                                 !- Field 36
  Through:  10/31,                        !- Field 37
  For:AllDays,                            !- Field 38
  Until:24:00,                            !- Field 39
  20.827,                                 !- Field 40
  Through:  11/30,                        !- Field 41
  For:AllDays,                            !- Field 42
  Until:24:00,                            !- Field 43
  20.662,                                 !- Field 44
  Through:  12/31,                        !- Field 45
  For:AllDays,                            !- Field 46
  Until:24:00,                            !- Field 47
  20.435;                                 !- Field 48

OS:Schedule:Compact,
  {c07c550d-0daf-4b9f-9da0-17afaaf10eac}, !- Handle
  scheduleOSCSlabPerimeterTemp,           !- Name
  {d4589fb6-07b9-4fc9-917b-aca1302ac10d}, !- Schedule Type Limits Name
  Through:   1/31,                        !- Field 1
  For:AllDays,                            !- Field 2
  Until:24:00,                            !- Field 3
  20.261,                                 !- Field 4
  Through:   2/28,                        !- Field 5
  For:AllDays,                            !- Field 6
  Until:24:00,                            !- Field 7
  20.133,                                 !- Field 8
  Through:   3/31,                        !- Field 9
  For:AllDays,                            !- Field 10
  Until:24:00,                            !- Field 11
  20.098,                                 !- Field 12
  Through:   4/30,                        !- Field 13
  For:AllDays,                            !- Field 14
  Until:24:00,                            !- Field 15
  20.184,                                 !- Field 16
  Through:   5/31,                        !- Field 17
  For:AllDays,                            !- Field 18
  Until:24:00,                            !- Field 19
  20.292,                                 !- Field 20
  Through:   6/30,                        !- Field 21
  For:AllDays,                            !- Field 22
  Until:24:00,                            !- Field 23
  21.650,                                 !- Field 24
  Through:   7/31,                        !- Field 25
  For:AllDays,                            !- Field 26
  Until:24:00,                            !- Field 27
  21.849,                                 !- Field 28
  Through:   8/31,                        !- Field 29
  For:AllDays,                            !- Field 30
  Until:24:00,                            !- Field 31
  21.954,                                 !- Field 32
  Through:   9/30,                        !- Field 33
  For:AllDays,                            !- Field 34
  Until:24:00,                            !- Field 35
  22.042,                                 !- Field 36
  Through:  10/31,                        !- Field 37
  For:AllDays,                            !- Field 38
  Until:24:00,                            !- Field 39
  20.827,                                 !- Field 40
  Through:  11/30,                        !- Field 41
  For:AllDays,                            !- Field 42
  Until:24:00,                            !- Field 43
  20.662,                                 !- Field 44
  Through:  12/31,                        !- Field 45
  For:AllDays,                            !- Field 46
  Until:24:00,                            !- Field 47
  20.435;                                 !- Field 48

OS:Schedule:Compact,
  {84120e1d-07c4-4879-8137-8cf29317692b}, !- Handle
  Sys-A Availability Managers,            !- Name
  {69219b31-2864-44e9-b679-95a98781e936}, !- Schedule Type Limits Name
  Through: 3/31,                          !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1.0,                                    !- Field 4
  Through: 9/30,                          !- Field 5
  For: WeekDays,                          !- Field 6
  Until: 7:00,                            !- Field 7
  0.0,                                    !- Field 8
  Until: 17:00,                           !- Field 9
  1.0,                                    !- Field 10
  Until: 24:00,                           !- Field 11
  0.0,                                    !- Field 12
  For: SummerDesignDay WinterDesignDay,   !- Field 13
  Until: 24:00,                           !- Field 14
  1.0,                                    !- Field 15
  For: AllOtherDays,                      !- Field 16
  Until: 24:00,                           !- Field 17
  0.0,                                    !- Field 18
  Through: 12/31,                         !- Field 19
  For: AllDays,                           !- Field 20
  Until: 24:00,                           !- Field 21
  1.0;                                    !- Field 22

OS:Schedule:Compact,
  {57580c53-529a-4f14-a0df-887a946325eb}, !- Handle
  Sys-A CW Sec Loop Temp Schedule,        !- Name
  {d4589fb6-07b9-4fc9-917b-aca1302ac10d}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  6.67;                                   !- Field 4

OS:Schedule:Compact,
  {a08ee491-b504-4d5e-b825-a422556e7679}, !- Handle
  Sys-A HW Sec Loop Temp Schedule,        !- Name
  {d4589fb6-07b9-4fc9-917b-aca1302ac10d}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  82.0;                                   !- Field 4

OS:Schedule:Compact,
  {47edb3e0-9f29-4372-889a-92b6e5c4ee18}, !- Handle
  Sys-A SEASONAL RESET MIXED AIR TEMP SCH, !- Name
  {d4589fb6-07b9-4fc9-917b-aca1302ac10d}, !- Schedule Type Limits Name
  Through: 3/31,                          !- Field 1
  For: Alldays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  14.00,                                  !- Field 4
  Through: 9/30,                          !- Field 5
  For: Alldays,                           !- Field 6
  Until: 24:00,                           !- Field 7
  11.00,                                  !- Field 8
  Through: 12/31,                         !- Field 9
  For: Alldays,                           !- Field 10
  Until: 24:00,                           !- Field 11
  14.00;                                  !- Field 12

OS:Schedule:Compact,
  {821ab6f4-5021-468f-bd59-ac4a3bdcd2cb}, !- Handle
  Sys-A SEASONAL RESET SUPPLY AIR TEMP SCH, !- Name
  {d4589fb6-07b9-4fc9-917b-aca1302ac10d}, !- Schedule Type Limits Name
  Through: 3/31,                          !- Field 1
  For: Alldays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  16.00,                                  !- Field 4
  Through: 9/30,                          !- Field 5
  For: Alldays,                           !- Field 6
  Until: 24:00,                           !- Field 7
  13.00,                                  !- Field 8
  Through: 12/31,                         !- Field 9
  For: Alldays,                           !- Field 10
  Until: 24:00,                           !- Field 11
  16.00;                                  !- Field 12

OS:Schedule:Compact,
  {dee73920-f76f-4000-9093-9be0543b4837}, !- Handle
  Sys-B CW Sec Loop Temp Schedule,        !- Name
  {d4589fb6-07b9-4fc9-917b-aca1302ac10d}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  6.67;                                   !- Field 4

OS:Schedule:Compact,
  {2a14df43-ea6d-4134-b6b1-c27e9b1feb53}, !- Handle
  Sys-B HW Sec Loop Temp Schedule,        !- Name
  {d4589fb6-07b9-4fc9-917b-aca1302ac10d}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  82.;                                    !- Field 4

OS:Schedule:Compact,
  {ab93b406-3296-468f-a581-df97e90613f7}, !- Handle
  Sys-B SEASONAL RESET MIXED AIR TEMP SCH, !- Name
  {d4589fb6-07b9-4fc9-917b-aca1302ac10d}, !- Schedule Type Limits Name
  Through: 3/31,                          !- Field 1
  For: Alldays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  14.00,                                  !- Field 4
  Through: 9/30,                          !- Field 5
  For: Alldays,                           !- Field 6
  Until: 24:00,                           !- Field 7
  11.00,                                  !- Field 8
  Through: 12/31,                         !- Field 9
  For: Alldays,                           !- Field 10
  Until: 24:00,                           !- Field 11
  14.00;                                  !- Field 12

OS:Schedule:Compact,
  {fda3b7ca-950f-400b-9970-df7661202331}, !- Handle
  Sys-B SEASONAL RESET SUPPLY AIR TEMP SCH, !- Name
  {d4589fb6-07b9-4fc9-917b-aca1302ac10d}, !- Schedule Type Limits Name
  Through: 3/31,                          !- Field 1
  For: Alldays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  16.00,                                  !- Field 4
  Through: 9/30,                          !- Field 5
  For: Alldays,                           !- Field 6
  Until: 24:00,                           !- Field 7
  13.00,                                  !- Field 8
  Through: 12/31,                         !- Field 9
  For: Alldays,                           !- Field 10
  Until: 24:00,                           !- Field 11
  16.00;                                  !- Field 12

OS:Schedule:Compact,
  {12b192e0-fd9b-4906-b534-a65bb89afca9}, !- Handle
  SysAvailApplicSch,                      !- Name
  {ece74966-a04e-4db0-ab26-60975632849c}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1.0;                                    !- Field 4

OS:Schedule:Compact,
  {d87b3c2b-f153-4516-9763-cbb0cd97a169}, !- Handle
  Thermostat Control SingleSetpoint,      !- Name
  {d4589fb6-07b9-4fc9-917b-aca1302ac10d}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Alldays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  3;                                      !- Field 4

OS:Schedule:Compact,
  {f9c7beaf-2e57-464a-a699-f24c0de28ffc}, !- Handle
  WindOpen_Sched,                         !- Name
  {d4589fb6-07b9-4fc9-917b-aca1302ac10d}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  24.;                                    !- Field 4

OS:Schedule:Compact,
  {2f13ed0a-15cc-4cac-80be-5264ccdaf632}, !- Handle
  WORK_EFF-SCHED,                         !- Name
  {69219b31-2864-44e9-b679-95a98781e936}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.0;                                    !- Field 4

OS:Material,
  {311bdc6e-7272-41fe-9382-cce0b07eb4b5}, !- Handle
  Acous Tile 3/4",                        !- Name
  MediumSmooth,                           !- Roughness
  0.0191,                                 !- Thickness {m}
  0.057,                                  !- Conductivity {W/m-K}
  288,                                    !- Density {kg/m3}
  1331,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.2,                                    !- Solar Absorptance
  0.2;                                    !- Visible Absorptance

OS:Material,
  {57d78a42-788b-4791-a96f-735667d0e91f}, !- Handle
  AdditionalInsulation 6",                !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  0.023,                                  !- Conductivity {W/m-K}
  40,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {ca583dfc-56d2-42a5-bd6b-10e86d86db26}, !- Handle
  Carpet 1/4",                            !- Name
  MediumSmooth,                           !- Roughness
  0.0064,                                 !- Thickness {m}
  0.06,                                   !- Conductivity {W/m-K}
  288,                                    !- Density {kg/m3}
  1380,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {2b8bb1c8-c7ec-4759-acf5-01dc95e3a504}, !- Handle
  Cement Board 0.65",                     !- Name
  MediumSmooth,                           !- Roughness
  0.0165,                                 !- Thickness {m}
  0.597,                                  !- Conductivity {W/m-K}
  1922,                                   !- Density {kg/m3}
  837,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material,
  {b0b135f7-5df4-4682-a020-7db5bb60414d}, !- Handle
  Cotton Batt 7",                         !- Name
  MediumSmooth,                           !- Roughness
  0.178,                                  !- Thickness {m}
  0.059,                                  !- Conductivity {W/m-K}
  1480,                                   !- Density {kg/m3}
  1307,                                   !- Specific Heat {J/kg-K}
  0.2,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material,
  {a4e87008-9741-4e47-8aff-d41f52fe8c18}, !- Handle
  Equiv Layer K1-Hwall North,             !- Name
  MediumSmooth,                           !- Roughness
  0.0889,                                 !- Thickness {m}
  0.0503,                                 !- Conductivity {W/m-K}
  107.1,                                  !- Density {kg/m3}
  1274,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material,
  {0c5fed0f-c3b3-45ca-b8b0-6e648f89e8ac}, !- Handle
  Equiv Layer K1-Hwall South,             !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  0.046,                                  !- Conductivity {W/m-K}
  75.3,                                   !- Density {kg/m3}
  1250,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material,
  {8adc6964-4d27-48f9-bea5-90c10592b202}, !- Handle
  Equiv Layer K1-Jwall North,             !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  0.0565,                                 !- Conductivity {W/m-K}
  619.6,                                  !- Density {kg/m3}
  1010,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material,
  {d51eb6ac-3916-4810-915d-f3203021d968}, !- Handle
  Equiv Layer K1-Jwall South,             !- Name
  MediumSmooth,                           !- Roughness
  0.0889,                                 !- Thickness {m}
  0.0465,                                 !- Conductivity {W/m-K}
  105.1,                                  !- Density {kg/m3}
  1273,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material,
  {aa701f10-2c88-4c0d-9ec8-40f8cde49d22}, !- Handle
  Equiv Layer K1-Kwall Middle,            !- Name
  MediumSmooth,                           !- Roughness
  0.0762,                                 !- Thickness {m}
  0.0504,                                 !- Conductivity {W/m-K}
  48.3,                                   !- Density {kg/m3}
  1228,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material,
  {c509b916-fed9-4511-b7d4-275b75249ad8}, !- Handle
  Equiv Layer K1-Kwall North Corner,      !- Name
  MediumSmooth,                           !- Roughness
  0.0762,                                 !- Thickness {m}
  0.055,                                  !- Conductivity {W/m-K}
  109.2,                                  !- Density {kg/m3}
  1276,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material,
  {ac9eb170-6aa2-4438-a4b6-9aa1a9127dac}, !- Handle
  Equiv Layer K1-Kwall South Corner,      !- Name
  MediumSmooth,                           !- Roughness
  0.0762,                                 !- Thickness {m}
  0.035,                                  !- Conductivity {W/m-K}
  109.2,                                  !- Density {kg/m3}
  1276,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material,
  {e8b72015-1a48-4205-9a53-eb2fd7e779bb}, !- Handle
  Equiv Layer K1-SouthWall,               !- Name
  MediumSmooth,                           !- Roughness
  0.1524,                                 !- Thickness {m}
  0.174,                                  !- Conductivity {W/m-K}
  105.9,                                  !- Density {kg/m3}
  1312,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {b1c12898-edc4-48d3-80d9-87d21a030e80}, !- Handle
  Frame-As-Insulated Win,                 !- Name
  ,                                       !- Surface Rendering Name
  {6672ca1d-1d77-4d0c-abef-ce9ad7b8ac68}, !- Layer 1
  {97d31c18-9478-439b-bc41-d19f68a0a61f}, !- Layer 2
  {0b833366-0a16-4c67-9ddd-0528a07b4462}, !- Layer 3
  {97d31c18-9478-439b-bc41-d19f68a0a61f}, !- Layer 4
  {4d9fa216-d421-4b2a-a0f1-dbbf4a56162c}, !- Layer 5
  {64af41a3-16a6-45c2-aa79-64049932664f}, !- Layer 6
  {9f756faf-79e6-4a46-9f9f-69b05c8c219a}; !- Layer 7

OS:WindowMaterial:Glazing,
  {6672ca1d-1d77-4d0c-abef-ce9ad7b8ac68}, !- Handle
  InsulationExt_IntUnpainted,             !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.0508,                                 !- Thickness {m}
  0,                                      !- Solar Transmittance at Normal Incidence
  0.84,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.84,                                   !- Back Side Solar Reflectance at Normal Incidence
  0,                                      !- Visible Transmittance at Normal Incidence
  0.84,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.84,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.3,                                    !- Back Side Infrared Hemispherical Emissivity
  0.022;                                  !- Conductivity {W/m-K}

OS:WindowMaterial:Gas,
  {97d31c18-9478-439b-bc41-d19f68a0a61f}, !- Handle
  Air 1.0,                                !- Name
  Air,                                    !- Gas Type
  0.001;                                  !- Thickness {m}

OS:WindowMaterial:Glazing,
  {0b833366-0a16-4c67-9ddd-0528a07b4462}, !- Handle
  AlFrame-As-Window,                      !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.064,                                  !- Thickness {m}
  0,                                      !- Solar Transmittance at Normal Incidence
  0.84,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.84,                                   !- Back Side Solar Reflectance at Normal Incidence
  0,                                      !- Visible Transmittance at Normal Incidence
  0.84,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.84,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  88.75;                                  !- Conductivity {W/m-K}

OS:WindowMaterial:Glazing,
  {4d9fa216-d421-4b2a-a0f1-dbbf4a56162c}, !- Handle
  InsulationInt_Unpainted,                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.0508,                                 !- Thickness {m}
  0,                                      !- Solar Transmittance at Normal Incidence
  0.84,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.84,                                   !- Back Side Solar Reflectance at Normal Incidence
  0,                                      !- Visible Transmittance at Normal Incidence
  0.84,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.84,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.3,                                    !- Front Side Infrared Hemispherical Emissivity
  0.3,                                    !- Back Side Infrared Hemispherical Emissivity
  0.022;                                  !- Conductivity {W/m-K}

OS:WindowMaterial:Gas,
  {64af41a3-16a6-45c2-aa79-64049932664f}, !- Handle
  Air 120.7,                              !- Name
  Air,                                    !- Gas Type
  0.1207;                                 !- Thickness {m}

OS:WindowMaterial:Glazing,
  {9f756faf-79e6-4a46-9f9f-69b05c8c219a}, !- Handle
  InsulationInt_ExtUnpainted,             !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.0508,                                 !- Thickness {m}
  0,                                      !- Solar Transmittance at Normal Incidence
  0.84,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.84,                                   !- Back Side Solar Reflectance at Normal Incidence
  0,                                      !- Visible Transmittance at Normal Incidence
  0.84,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.84,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.3,                                    !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.022;                                  !- Conductivity {W/m-K}

OS:Surface,
  {e9f6fecd-75a4-4ae3-918a-d2cc95ee0c78}, !- Handle
  S2Wall-FlexLab-X3-ZoneB,                !- Name
  WALL,                                   !- Surface Type
  {89e038d2-266b-4759-9df2-d97fe06f2c68}, !- Construction Name
  {e06a6090-9198-4eec-a79e-4fd58dfa0f80}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.1713, 0, 2.743,                       !- X,Y,Z Vertex 1 {m}
  6.1713, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  12.0957, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  12.0957, 0, 2.743;                      !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {89e038d2-266b-4759-9df2-d97fe06f2c68}, !- Handle
  ZoneB-S2Wall-Const_IntIns,              !- Name
  ,                                       !- Surface Rendering Name
  {2b8bb1c8-c7ec-4759-acf5-01dc95e3a504}, !- Layer 1
  {5ab5b150-cbac-406f-b894-a515763b5de0}, !- Layer 2
  {b94c71b0-1ce3-40ed-b59b-2f42eab23b61}, !- Layer 3
  {e2f9b7e1-d3d6-487e-859d-7099444f8585}, !- Layer 4
  {e8b72015-1a48-4205-9a53-eb2fd7e779bb}, !- Layer 5
  {6b5a3fe2-890b-48b5-a9dd-995c5619f12a}, !- Layer 6
  {5ab5b150-cbac-406f-b894-a515763b5de0}, !- Layer 7
  {176c5588-65c2-4352-8431-36895270c181}, !- Layer 8
  {a1a8d37c-3a4a-4f91-9207-de4982a53422}; !- Layer 9

OS:Material:AirGap,
  {5ab5b150-cbac-406f-b894-a515763b5de0}, !- Handle
  Air Layer 3/4" vertical-AL11,           !- Name
  0.158;                                  !- Thermal Resistance {m2-K/W}

OS:Material,
  {b94c71b0-1ce3-40ed-b59b-2f42eab23b61}, !- Handle
  Ins Board 3/4" R3.8,                    !- Name
  MediumSmooth,                           !- Roughness
  0.0191,                                 !- Thickness {m}
  0.035,                                  !- Conductivity {W/m-K}
  29,                                     !- Density {kg/m3}
  1213,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material,
  {176c5588-65c2-4352-8431-36895270c181}, !- Handle
  Polyiso 1" Unpainted,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.02202,                                !- Conductivity {W/m-K}
  31.65,                                  !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.3,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material,
  {a1a8d37c-3a4a-4f91-9207-de4982a53422}, !- Handle
  Polyiso 1",                             !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.02202,                                !- Conductivity {W/m-K}
  31.65,                                  !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:ThermalZone,
  {d9672454-6eb7-4d66-afa7-ed186fcfa7b3}, !- Handle
  FlexLab-X3-ZoneB Thermal Zone,          !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ed54368a-30a5-49b3-b07f-14cad276ee72}, !- Zone Air Inlet Port List
  {a2fe3029-5aec-4fd4-b184-fa0233d5dbe4}, !- Zone Air Exhaust Port List
  {4f2e8fd5-d61c-4785-9f53-661c7fa74df3}, !- Zone Air Node Name
  {6738216a-958f-483e-8e2c-b20a22e079e1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {47ccf20f-8f19-45cf-971b-394595b71a91}, !- Group Rendering Name
  {04e7e27d-d233-43dd-ae43-9ff999f6cab2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4abf7d96-3bdb-45f6-9b38-a1ef149e0898}, !- Handle
  Node 2,                                 !- Name
  {4f2e8fd5-d61c-4785-9f53-661c7fa74df3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4f2e8fd5-d61c-4785-9f53-661c7fa74df3}, !- Handle
  {86de8b7f-a1cb-45ab-b4ae-51542ce37370}, !- Name
  {d9672454-6eb7-4d66-afa7-ed186fcfa7b3}, !- Source Object
  11,                                     !- Outlet Port
  {4abf7d96-3bdb-45f6-9b38-a1ef149e0898}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ed54368a-30a5-49b3-b07f-14cad276ee72}, !- Handle
  {a640847e-7bbb-49d1-8703-2fb4e608169d}, !- Name
  {d9672454-6eb7-4d66-afa7-ed186fcfa7b3}, !- HVAC Component
  {57c3d30b-9aaf-4281-b799-e6fcf301926a}; !- Port 1

OS:PortList,
  {a2fe3029-5aec-4fd4-b184-fa0233d5dbe4}, !- Handle
  {8f1c3df0-174d-4602-809f-74901256a427}, !- Name
  {d9672454-6eb7-4d66-afa7-ed186fcfa7b3}, !- HVAC Component
  {13044e22-24e5-4015-b3c8-7be678917a0d}; !- Port 1

OS:PortList,
  {6738216a-958f-483e-8e2c-b20a22e079e1}, !- Handle
  {ba713856-9ac1-44c3-9bbc-33bd23b5079e}, !- Name
  {d9672454-6eb7-4d66-afa7-ed186fcfa7b3}; !- HVAC Component

OS:Sizing:Zone,
  {6770dbb2-c91a-45d3-9ce5-2e2228ca3db1}, !- Handle
  {d9672454-6eb7-4d66-afa7-ed186fcfa7b3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  18.86,                                  !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0e6836ed-c0d5-4b79-aa91-a04f1a11610a}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {d9672454-6eb7-4d66-afa7-ed186fcfa7b3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {35224681-8195-4fc7-97b7-e9f74d6371f3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {e06a6090-9198-4eec-a79e-4fd58dfa0f80}, !- Handle
  FlexLab-X3-ZoneB,                       !- Name
  {66374c92-774f-4693-80d4-05dad6036a5a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {d9672454-6eb7-4d66-afa7-ed186fcfa7b3}; !- Thermal Zone Name

OS:Material,
  {2c8caf84-2e9f-41f7-b506-69cf61adf779}, !- Handle
  Equiv Layer K2-Hwall North,             !- Name
  MediumSmooth,                           !- Roughness
  0.1803,                                 !- Thickness {m}
  0.0635,                                 !- Conductivity {W/m-K}
  89.6,                                   !- Density {kg/m3}
  1261,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material,
  {4226f9b1-29be-471f-8b3c-37c67491f691}, !- Handle
  Equiv Layer K2-Hwall South,             !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  0.0488,                                 !- Conductivity {W/m-K}
  297.9,                                  !- Density {kg/m3}
  1411,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material,
  {813ebcbb-f262-4bc3-8898-823f926770dd}, !- Handle
  Equiv Layer K2-Jwall North,             !- Name
  MediumSmooth,                           !- Roughness
  0.1848,                                 !- Thickness {m}
  0.184,                                  !- Conductivity {W/m-K}
  747.9,                                  !- Density {kg/m3}
  1599,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material,
  {2cba4420-ba2a-4139-9430-288ff3101a4c}, !- Handle
  Equiv Layer K2-Jwall South,             !- Name
  MediumSmooth,                           !- Roughness
  0.1053,                                 !- Thickness {m}
  0.096,                                  !- Conductivity {W/m-K}
  873,                                    !- Density {kg/m3}
  1109,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material,
  {d16cc71d-b357-4c5e-962b-76193bf19cd4}, !- Handle
  Equiv Layer K2-Kwall North Corner,      !- Name
  MediumSmooth,                           !- Roughness
  0.0762,                                 !- Thickness {m}
  0.065,                                  !- Conductivity {W/m-K}
  111.3,                                  !- Density {kg/m3}
  1278,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material,
  {706b9be6-a9cf-4898-984f-90a838ac368b}, !- Handle
  Equiv Layer K2-Kwall South Corner,      !- Name
  MediumSmooth,                           !- Roughness
  0.0762,                                 !- Thickness {m}
  0.046,                                  !- Conductivity {W/m-K}
  111.3,                                  !- Density {kg/m3}
  1278,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material,
  {cdf378c6-7fed-4a49-90d2-dffe9415ed88}, !- Handle
  Equiv Layer K3-Hwall North,             !- Name
  MediumSmooth,                           !- Roughness
  0.508,                                  !- Thickness {m}
  0.116,                                  !- Conductivity {W/m-K}
  563.7,                                  !- Density {kg/m3}
  968,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material,
  {662c8660-960d-47b8-bd1b-160d95c66f6a}, !- Handle
  Equiv Layer K3-Hwall South,             !- Name
  MediumSmooth,                           !- Roughness
  0.3927,                                 !- Thickness {m}
  0.066,                                  !- Conductivity {W/m-K}
  1428,                                   !- Density {kg/m3}
  1044,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material,
  {8251b70d-1d3b-4e9e-a7d7-c0fa3552ca96}, !- Handle
  Equiv Layer K3-Jwall South,             !- Name
  MediumSmooth,                           !- Roughness
  0.1827,                                 !- Thickness {m}
  0.292,                                  !- Conductivity {W/m-K}
  694,                                    !- Density {kg/m3}
  1287,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material,
  {1100dae6-59da-4375-b7be-15fda2797799}, !- Handle
  Equiv Layer K3-Kwall North Corner,      !- Name
  MediumSmooth,                           !- Roughness
  0.197,                                  !- Thickness {m}
  0.052,                                  !- Conductivity {W/m-K}
  874.9,                                  !- Density {kg/m3}
  1312,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material,
  {ef31d4a0-8e6f-464e-a4d5-854f94a9180f}, !- Handle
  Equiv Layer K3-Kwall South Corner,      !- Name
  MediumSmooth,                           !- Roughness
  0.197,                                  !- Thickness {m}
  0.042,                                  !- Conductivity {W/m-K}
  853.6,                                  !- Density {kg/m3}
  1300,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material,
  {652de391-7a02-472d-a2e1-9c6c4fd2930f}, !- Handle
  Equiv Layer K4-NorthWall,               !- Name
  MediumSmooth,                           !- Roughness
  0.1524,                                 !- Thickness {m}
  0.136,                                  !- Conductivity {W/m-K}
  80.1,                                   !- Density {kg/m3}
  1314,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material,
  {69658486-f33d-4e77-b954-eff7163c4a1b}, !- Handle
  Equiv Layer K5-NorthWall,               !- Name
  MediumSmooth,                           !- Roughness
  0.0889,                                 !- Thickness {m}
  0.3706,                                 !- Conductivity {W/m-K}
  79.4,                                   !- Density {kg/m3}
  230,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material,
  {97ae76dc-9701-477b-8f31-1c16248950f8}, !- Handle
  Gypsum Board 1/2",                      !- Name
  MediumSmooth,                           !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  801,                                    !- Density {kg/m3}
  837,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.69,                                   !- Solar Absorptance
  0.63;                                   !- Visible Absorptance

OS:Material,
  {0ca8fb0b-98a4-4b7e-a6ca-37a3b3cbfee5}, !- Handle
  Gypsum Board 5/8" 3B East measured,     !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.252,                                  !- Conductivity {W/m-K}
  603,                                    !- Density {kg/m3}
  1152,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.69,                                   !- Solar Absorptance
  0.63;                                   !- Visible Absorptance

OS:Material,
  {4c08b774-9f63-4091-ad3f-c72b784b8de1}, !- Handle
  Gypsum Board 5/8" 3B West measured,     !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.229,                                  !- Conductivity {W/m-K}
  572,                                    !- Density {kg/m3}
  1236,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.69,                                   !- Solar Absorptance
  0.63;                                   !- Visible Absorptance

OS:Material,
  {eb41916c-fb86-40aa-8b90-b8991e990aaf}, !- Handle
  HW CONCRETE 5",                         !- Name
  Rough,                                  !- Roughness
  0.127,                                  !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {cf1f6367-b36c-4a83-af4e-c8c601923b33}, !- Handle
  Ins Board 4" R20,                       !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  0.037,                                  !- Conductivity {W/m-K}
  29,                                     !- Density {kg/m3}
  1213,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material,
  {569a921c-c2e9-4ad1-84fd-d4b947105dc3}, !- Handle
  Ins Board 7.5" R13,                     !- Name
  MediumSmooth,                           !- Roughness
  0.1905,                                 !- Thickness {m}
  0.039,                                  !- Conductivity {W/m-K}
  48,                                     !- Density {kg/m3}
  1318,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material,
  {d8a44145-3d7e-4117-93b8-7e584ad9b212}, !- Handle
  Metal Panel 0.0433,                     !- Name
  MediumSmooth,                           !- Roughness
  0.0011,                                 !- Thickness {m}
  62,                                     !- Conductivity {W/m-K}
  7580,                                   !- Density {kg/m3}
  485,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material,
  {a39f88dc-c497-4e00-8b79-eb985ac2fb1d}, !- Handle
  Plywood 1.125",                         !- Name
  MediumSmooth,                           !- Roughness
  0.0286,                                 !- Thickness {m}
  0.115,                                  !- Conductivity {W/m-K}
  545,                                    !- Density {kg/m3}
  1213,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material,
  {4a362cb8-5167-47f6-acfd-722dc45cdca7}, !- Handle
  Polyiso 2",                             !- Name
  MediumSmooth,                           !- Roughness
  0.0508,                                 !- Thickness {m}
  0.02202,                                !- Conductivity {W/m-K}
  31.65,                                  !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material,
  {585de8de-828e-45a4-a33f-e49509041f0b}, !- Handle
  Polyiso 2.25" TempNwall NorthFacing,    !- Name
  MediumSmooth,                           !- Roughness
  0.0572,                                 !- Thickness {m}
  0.0186,                                 !- Conductivity {W/m-K}
  31.65,                                  !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.1,                                    !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

OS:Material,
  {7fd299ff-2fed-43c2-aa13-838dbad1fb6f}, !- Handle
  Polyiso 2.25" TempNwall SouthFacing,    !- Name
  MediumSmooth,                           !- Roughness
  0.0572,                                 !- Thickness {m}
  0.0186,                                 !- Conductivity {W/m-K}
  31.65,                                  !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

OS:Material,
  {e72ee1ec-457f-44fe-a205-480b87c67191}, !- Handle
  Polyiso 4.5",                           !- Name
  MediumSmooth,                           !- Roughness
  0.1143,                                 !- Thickness {m}
  0.0186,                                 !- Conductivity {W/m-K}
  31.65,                                  !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.2,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material,
  {4b754495-adfb-426d-897c-6e56f700b61f}, !- Handle
  Roof Decking 1/2",                      !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.13,                                   !- Conductivity {W/m-K}
  850,                                    !- Density {kg/m3}
  1300,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.12,                                   !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {a783ed7c-1279-46a6-bd4d-12232802b76e}, !- Handle
  SIP 7.25",                              !- Name
  MediumSmooth,                           !- Roughness
  0.1842,                                 !- Thickness {m}
  0.038,                                  !- Conductivity {W/m-K}
  29,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material,
  {5dc8799d-9f6c-4272-a2a1-5a7b7b727f9a}, !- Handle
  Slab Horizontal Insulation 5",          !- Name
  Smooth,                                 !- Roughness
  0.127,                                  !- Thickness {m}
  0.035,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  1300,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.65;                                   !- Visible Absorptance

OS:Material,
  {f0a61a28-5363-4968-8525-ce667c278408}, !- Handle
  Spray-on Insul and Wood,                !- Name
  Rough,                                  !- Roughness
  0.2413,                                 !- Thickness {m}
  0.0324,                                 !- Conductivity {W/m-K}
  68.71,                                  !- Density {kg/m3}
  1558,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.12,                                   !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {cc79e267-28b4-4805-bc27-28e73c33d7bc}, !- Handle
  Topping Slab 6",                        !- Name
  Rough,                                  !- Roughness
  0.1524,                                 !- Thickness {m}
  1.95,                                   !- Conductivity {W/m-K}
  2087,                                   !- Density {kg/m3}
  900,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.65;                                   !- Visible Absorptance

OS:Material,
  {af5ade19-dad0-4027-86c2-26cebb59193b}, !- Handle
  Topping Slab 6" measured,               !- Name
  Rough,                                  !- Roughness
  0.1524,                                 !- Thickness {m}
  1.644,                                  !- Conductivity {W/m-K}
  2414,                                   !- Density {kg/m3}
  843,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.65;                                   !- Visible Absorptance

OS:Material:AirGap,
  {859196fe-730f-4314-933e-1ff0fa235891}, !- Handle
  Air Layer 1.24" vertical-AL21,          !- Name
  0.156;                                  !- Thermal Resistance {m2-K/W}

OS:Material:AirGap,
  {5e1c1b23-0b38-46f4-a821-532899f6a640}, !- Handle
  Air Layer 1.75" vertical-AL21a,         !- Name
  0.156;                                  !- Thermal Resistance {m2-K/W}

OS:Material:AirGap,
  {c407faff-bad7-47b7-977c-dbabe51ad996}, !- Handle
  Air Layer 4.75" vertical-AL22,          !- Name
  0.156;                                  !- Thermal Resistance {m2-K/W}

OS:WindowMaterial:Glazing,
  {180dd90a-c23d-4a5d-89f9-d8c8015f140e}, !- Handle
  Glass_1808_LayerAvg,                    !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00576,                                !- Thickness {m}
  0.735325,                               !- Solar Transmittance at Normal Incidence
  0.07024496,                             !- Front Side Solar Reflectance at Normal Incidence
  0.06904353,                             !- Back Side Solar Reflectance at Normal Incidence
  0.885949,                               !- Visible Transmittance at Normal Incidence
  0.07985,                                !- Front Side Visible Reflectance at Normal Incidence
  0.079687,                               !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.625;                                  !- Conductivity {W/m-K}

OS:WindowMaterial:Glazing,
  {8c19822d-1505-4d6f-bb56-d192266f03f4}, !- Handle
  Glass_60004_LayerAvg,                   !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.001613,                               !- Thickness {m}
  0,                                      !- Solar Transmittance at Normal Incidence
  0.5,                                    !- Front Side Solar Reflectance at Normal Incidence
  0.5,                                    !- Back Side Solar Reflectance at Normal Incidence
  0,                                      !- Visible Transmittance at Normal Incidence
  0.5,                                    !- Front Side Visible Reflectance at Normal Incidence
  0.5,                                    !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.2,                                    !- Front Side Infrared Hemispherical Emissivity
  0.2,                                    !- Back Side Infrared Hemispherical Emissivity
  62.000111;                              !- Conductivity {W/m-K}

OS:WindowMaterial:Glazing,
  {b83b161c-5039-41a7-baae-3c2b4f8241a0}, !- Handle
  Glass_60005_LayerAvg,                   !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.047371,                               !- Thickness {m}
  0,                                      !- Solar Transmittance at Normal Incidence
  0.5,                                    !- Front Side Solar Reflectance at Normal Incidence
  0.5,                                    !- Back Side Solar Reflectance at Normal Incidence
  0,                                      !- Visible Transmittance at Normal Incidence
  0.5,                                    !- Front Side Visible Reflectance at Normal Incidence
  0.5,                                    !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.050191;                               !- Conductivity {W/m-K}

OS:WindowMaterial:Glazing,
  {a69ddc4d-8fd3-46fa-ba09-cead58507328}, !- Handle
  Glass_60006_LayerAvg,                   !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.001613,                               !- Thickness {m}
  0,                                      !- Solar Transmittance at Normal Incidence
  0.5,                                    !- Front Side Solar Reflectance at Normal Incidence
  0.5,                                    !- Back Side Solar Reflectance at Normal Incidence
  0,                                      !- Visible Transmittance at Normal Incidence
  0.5,                                    !- Front Side Visible Reflectance at Normal Incidence
  0.5,                                    !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.2,                                    !- Front Side Infrared Hemispherical Emissivity
  0.2,                                    !- Back Side Infrared Hemispherical Emissivity
  50;                                     !- Conductivity {W/m-K}

OS:WindowMaterial:Glazing,
  {6b4a43c8-0de6-4c06-82f5-6795810917b9}, !- Handle
  Insulation,                             !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.0508,                                 !- Thickness {m}
  0,                                      !- Solar Transmittance at Normal Incidence
  0.84,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.84,                                   !- Back Side Solar Reflectance at Normal Incidence
  0,                                      !- Visible Transmittance at Normal Incidence
  0.84,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.84,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.022;                                  !- Conductivity {W/m-K}

OS:WindowMaterial:Gas,
  {d67970d8-4a3c-4c74-9590-3e74db43c16e}, !- Handle
  Air 44.5,                               !- Name
  Air,                                    !- Gas Type
  0.0445;                                 !- Thickness {m}

OS:WindowMaterial:Gas,
  {0935648c-64a0-402e-a01d-6a841e4c9fc5}, !- Handle
  Air 50.8,                               !- Name
  Air,                                    !- Gas Type
  0.0508;                                 !- Thickness {m}

OS:WindowMaterial:Gas,
  {206ba286-7025-4918-acb3-981189208734}, !- Handle
  Gap_1_W_0_0476,                         !- Name
  Air,                                    !- Gas Type
  0.0476;                                 !- Thickness {m}

OS:WindowMaterial:Gas,
  {fce9cfbc-2b59-4d5c-9b61-1dc99bda5b54}, !- Handle
  Gap_206_W_0_0001,                       !- Name
  Custom,                                 !- Gas Type
  0.0001,                                 !- Thickness {m}
  0.002873,                               !- Conductivity Coefficient A {W/m-K}
  7.76e-05,                               !- Conductivity Coefficient B {W/m-K2}
  0,                                      !- Conductivity Coefficient C {W/m-K3}
  3.723e-06,                              !- Viscosity Coefficient A {g/m-s}
  4.94e-08,                               !- Viscosity Coefficient B {g/m-s-K}
  0,                                      !- Viscosity Coefficient C {g/m-s-K2}
  1002.737,                               !- Specific Heat Coefficient A {J/kg-K}
  0.012324,                               !- Specific Heat Coefficient B {J/kg-K2}
  0,                                      !- Specific Heat Coefficient C {J/kg-K3}
  28.969999;                              !- Molecular Weight

OS:Construction,
  {751c8d08-1fe2-4595-b5dd-ec013536f216}, !- Handle
  Ceiling-Const,                          !- Name
  ,                                       !- Surface Rendering Name
  {b0b135f7-5df4-4682-a020-7db5bb60414d}, !- Layer 1
  {311bdc6e-7272-41fe-9382-cce0b07eb4b5}; !- Layer 2

OS:Construction,
  {838bd6e8-9379-43f8-8592-4dedcafb21bd}, !- Handle
  Floor-SLAB_1,                           !- Name
  ,                                       !- Surface Rendering Name
  {eb41916c-fb86-40aa-8b90-b8991e990aaf}, !- Layer 1
  {5dc8799d-9f6c-4272-a2a1-5a7b7b727f9a}, !- Layer 2
  {cc79e267-28b4-4805-bc27-28e73c33d7bc}; !- Layer 3

OS:Construction,
  {467e9e17-d9a3-4608-89b0-5dd918d88186}, !- Handle
  Floor-SLAB_1_measured,                  !- Name
  ,                                       !- Surface Rendering Name
  {eb41916c-fb86-40aa-8b90-b8991e990aaf}, !- Layer 1
  {5dc8799d-9f6c-4272-a2a1-5a7b7b727f9a}, !- Layer 2
  {af5ade19-dad0-4027-86c2-26cebb59193b}; !- Layer 3

OS:Construction,
  {3aafab72-0b3a-4200-8cdf-9ab85961be91}, !- Handle
  Floor-SLAB_2,                           !- Name
  ,                                       !- Surface Rendering Name
  {eb41916c-fb86-40aa-8b90-b8991e990aaf}, !- Layer 1
  {5dc8799d-9f6c-4272-a2a1-5a7b7b727f9a}, !- Layer 2
  {cc79e267-28b4-4805-bc27-28e73c33d7bc}, !- Layer 3
  {ca583dfc-56d2-42a5-bd6b-10e86d86db26}, !- Layer 4
  {4a362cb8-5167-47f6-acfd-722dc45cdca7}, !- Layer 5
  {4a362cb8-5167-47f6-acfd-722dc45cdca7}, !- Layer 6
  {e2f9b7e1-d3d6-487e-859d-7099444f8585}; !- Layer 7

OS:Construction,
  {c96ac157-0601-4b83-a9a7-4770641d033f}, !- Handle
  Floor-SLAB_3,                           !- Name
  ,                                       !- Surface Rendering Name
  {eb41916c-fb86-40aa-8b90-b8991e990aaf}, !- Layer 1
  {5dc8799d-9f6c-4272-a2a1-5a7b7b727f9a}, !- Layer 2
  {cc79e267-28b4-4805-bc27-28e73c33d7bc}, !- Layer 3
  {4a362cb8-5167-47f6-acfd-722dc45cdca7}, !- Layer 4
  {4a362cb8-5167-47f6-acfd-722dc45cdca7}, !- Layer 5
  {e2f9b7e1-d3d6-487e-859d-7099444f8585}; !- Layer 6

OS:Construction,
  {868434ba-8087-4fad-b120-47c0584806f8}, !- Handle
  FloorPlnm-Const,                        !- Name
  ,                                       !- Surface Rendering Name
  {311bdc6e-7272-41fe-9382-cce0b07eb4b5}, !- Layer 1
  {b0b135f7-5df4-4682-a020-7db5bb60414d}; !- Layer 2

OS:Construction,
  {830266d7-5724-41ef-acb5-22ff0131d8fe}, !- Handle
  GlzSys_61,                              !- Name
  ,                                       !- Surface Rendering Name
  {8c19822d-1505-4d6f-bb56-d192266f03f4}, !- Layer 1
  {fce9cfbc-2b59-4d5c-9b61-1dc99bda5b54}, !- Layer 2
  {b83b161c-5039-41a7-baae-3c2b4f8241a0}, !- Layer 3
  {fce9cfbc-2b59-4d5c-9b61-1dc99bda5b54}, !- Layer 4
  {8c19822d-1505-4d6f-bb56-d192266f03f4}; !- Layer 5

OS:Construction,
  {31295387-13d5-4f18-afde-0512ed0c3c79}, !- Handle
  GlzSys_62,                              !- Name
  ,                                       !- Surface Rendering Name
  {8c19822d-1505-4d6f-bb56-d192266f03f4}, !- Layer 1
  {206ba286-7025-4918-acb3-981189208734}, !- Layer 2
  {8c19822d-1505-4d6f-bb56-d192266f03f4}; !- Layer 3

OS:Construction,
  {9ea90697-9141-48ed-a1b2-038847660ded}, !- Handle
  GlzSys_63,                              !- Name
  ,                                       !- Surface Rendering Name
  {a69ddc4d-8fd3-46fa-ba09-cead58507328}, !- Layer 1
  {fce9cfbc-2b59-4d5c-9b61-1dc99bda5b54}, !- Layer 2
  {b83b161c-5039-41a7-baae-3c2b4f8241a0}, !- Layer 3
  {fce9cfbc-2b59-4d5c-9b61-1dc99bda5b54}, !- Layer 4
  {a69ddc4d-8fd3-46fa-ba09-cead58507328}; !- Layer 5

OS:Construction,
  {422b6924-c8f2-46cc-baea-e91aaf1472c1}, !- Handle
  GlzSys_Flexlab-LaminateAndIns,          !- Name
  ,                                       !- Surface Rendering Name
  {6672ca1d-1d77-4d0c-abef-ce9ad7b8ac68}, !- Layer 1
  {d67970d8-4a3c-4c74-9590-3e74db43c16e}, !- Layer 2
  {180dd90a-c23d-4a5d-89f9-d8c8015f140e}, !- Layer 3
  {0935648c-64a0-402e-a01d-6a841e4c9fc5}, !- Layer 4
  {4d9fa216-d421-4b2a-a0f1-dbbf4a56162c}, !- Layer 5
  {64af41a3-16a6-45c2-aa79-64049932664f}, !- Layer 6
  {9f756faf-79e6-4a46-9f9f-69b05c8c219a}; !- Layer 7

OS:Construction,
  {ac8c2472-8895-4029-a65d-79c0e74c5842}, !- Handle
  Roof-Const,                             !- Name
  ,                                       !- Surface Rendering Name
  {4b754495-adfb-426d-897c-6e56f700b61f}, !- Layer 1
  {cf1f6367-b36c-4a83-af4e-c8c601923b33}, !- Layer 2
  {a39f88dc-c497-4e00-8b79-eb985ac2fb1d}, !- Layer 3
  {f0a61a28-5363-4968-8525-ce667c278408}; !- Layer 4

OS:Construction,
  {ae32bc06-8b58-4c67-a4aa-5a3253a1841c}, !- Handle
  TempNwall-NorthFacing-CONST,            !- Name
  ,                                       !- Surface Rendering Name
  {97ae76dc-9701-477b-8f31-1c16248950f8}, !- Layer 1
  {7fd299ff-2fed-43c2-aa13-838dbad1fb6f}, !- Layer 2
  {585de8de-828e-45a4-a33f-e49509041f0b}, !- Layer 3
  {97ae76dc-9701-477b-8f31-1c16248950f8}; !- Layer 4

OS:Construction,
  {8835a80f-b703-41cd-9472-c86965c2aa03}, !- Handle
  TempNwall-SouthFacing-CONST,            !- Name
  ,                                       !- Surface Rendering Name
  {97ae76dc-9701-477b-8f31-1c16248950f8}, !- Layer 1
  {585de8de-828e-45a4-a33f-e49509041f0b}, !- Layer 2
  {7fd299ff-2fed-43c2-aa13-838dbad1fb6f}, !- Layer 3
  {97ae76dc-9701-477b-8f31-1c16248950f8}; !- Layer 4

OS:Construction,
  {2a1d0d00-97a1-44b0-98bf-599ba8ce5def}, !- Handle
  ZoneA-E1Wall-Const,                     !- Name
  ,                                       !- Surface Rendering Name
  {6b5a3fe2-890b-48b5-a9dd-995c5619f12a}, !- Layer 1
  {2cba4420-ba2a-4139-9430-288ff3101a4c}, !- Layer 2
  {e2f9b7e1-d3d6-487e-859d-7099444f8585}, !- Layer 3
  {8251b70d-1d3b-4e9e-a7d7-c0fa3552ca96}, !- Layer 4
  {e2f9b7e1-d3d6-487e-859d-7099444f8585}, !- Layer 5
  {2cba4420-ba2a-4139-9430-288ff3101a4c}, !- Layer 6
  {6b5a3fe2-890b-48b5-a9dd-995c5619f12a}; !- Layer 7

OS:Construction,
  {57bb101f-8b36-4a6a-8724-d1f549c398c3}, !- Handle
  ZoneA-E1Wall-Const-3B_gyp_measured,     !- Name
  ,                                       !- Surface Rendering Name
  {4c08b774-9f63-4091-ad3f-c72b784b8de1}, !- Layer 1
  {2cba4420-ba2a-4139-9430-288ff3101a4c}, !- Layer 2
  {e2f9b7e1-d3d6-487e-859d-7099444f8585}, !- Layer 3
  {8251b70d-1d3b-4e9e-a7d7-c0fa3552ca96}, !- Layer 4
  {e2f9b7e1-d3d6-487e-859d-7099444f8585}, !- Layer 5
  {2cba4420-ba2a-4139-9430-288ff3101a4c}, !- Layer 6
  {6b5a3fe2-890b-48b5-a9dd-995c5619f12a}; !- Layer 7

OS:Construction,
  {e2e059d0-057e-444e-b1d2-916f9e2886f2}, !- Handle
  ZoneA-E1Wall-ElecRoom-Const,            !- Name
  ,                                       !- Surface Rendering Name
  {6b5a3fe2-890b-48b5-a9dd-995c5619f12a}, !- Layer 1
  {e2f9b7e1-d3d6-487e-859d-7099444f8585}, !- Layer 2
  {a783ed7c-1279-46a6-bd4d-12232802b76e}, !- Layer 3
  {e2f9b7e1-d3d6-487e-859d-7099444f8585}, !- Layer 4
  {cf1f6367-b36c-4a83-af4e-c8c601923b33}, !- Layer 5
  {1e661915-86a0-4914-b67e-43d3040637a6}; !- Layer 6

OS:Construction,
  {85559c00-5452-4a4d-994b-90251f24a2a8}, !- Handle
  ZoneA-E2Wall-Const,                     !- Name
  ,                                       !- Surface Rendering Name
  {6b5a3fe2-890b-48b5-a9dd-995c5619f12a}, !- Layer 1
  {cf1f6367-b36c-4a83-af4e-c8c601923b33}, !- Layer 2
  {e2f9b7e1-d3d6-487e-859d-7099444f8585}, !- Layer 3
  {a783ed7c-1279-46a6-bd4d-12232802b76e}, !- Layer 4
  {e2f9b7e1-d3d6-487e-859d-7099444f8585}, !- Layer 5
  {cf1f6367-b36c-4a83-af4e-c8c601923b33}, !- Layer 6
  {6b5a3fe2-890b-48b5-a9dd-995c5619f12a}; !- Layer 7

OS:Construction,
  {03346faf-e0e8-4cf8-9c83-d707f09f8c48}, !- Handle
  ZoneA-E2Wall-Const-3B_gyp_measured,     !- Name
  ,                                       !- Surface Rendering Name
  {4c08b774-9f63-4091-ad3f-c72b784b8de1}, !- Layer 1
  {cf1f6367-b36c-4a83-af4e-c8c601923b33}, !- Layer 2
  {e2f9b7e1-d3d6-487e-859d-7099444f8585}, !- Layer 3
  {a783ed7c-1279-46a6-bd4d-12232802b76e}, !- Layer 4
  {e2f9b7e1-d3d6-487e-859d-7099444f8585}, !- Layer 5
  {cf1f6367-b36c-4a83-af4e-c8c601923b33}, !- Layer 6
  {6b5a3fe2-890b-48b5-a9dd-995c5619f12a}; !- Layer 7

OS:Construction,
  {dba61392-b647-4e49-9760-f4511ac6d900}, !- Handle
  ZoneA-E2Wall-ElecRoom-Const,            !- Name
  ,                                       !- Surface Rendering Name
  {6b5a3fe2-890b-48b5-a9dd-995c5619f12a}, !- Layer 1
  {e2f9b7e1-d3d6-487e-859d-7099444f8585}, !- Layer 2
  {a783ed7c-1279-46a6-bd4d-12232802b76e}, !- Layer 3
  {e2f9b7e1-d3d6-487e-859d-7099444f8585}, !- Layer 4
  {cf1f6367-b36c-4a83-af4e-c8c601923b33}, !- Layer 5
  {1e661915-86a0-4914-b67e-43d3040637a6}; !- Layer 6

OS:Construction,
  {937ad7fe-ee69-42df-a2c6-0e42540bc974}, !- Handle
  ZoneA-E3Wall-Const,                     !- Name
  ,                                       !- Surface Rendering Name
  {6b5a3fe2-890b-48b5-a9dd-995c5619f12a}, !- Layer 1
  {8adc6964-4d27-48f9-bea5-90c10592b202}, !- Layer 2
  {e2f9b7e1-d3d6-487e-859d-7099444f8585}, !- Layer 3
  {813ebcbb-f262-4bc3-8898-823f926770dd}, !- Layer 4
  {e2f9b7e1-d3d6-487e-859d-7099444f8585}, !- Layer 5
  {8adc6964-4d27-48f9-bea5-90c10592b202}, !- Layer 6
  {6b5a3fe2-890b-48b5-a9dd-995c5619f12a}; !- Layer 7

OS:Construction,
  {dc71b336-5b12-495b-88d6-6b9816e65c3a}, !- Handle
  ZoneA-E3Wall-Const-3B_gyp_measured,     !- Name
  ,                                       !- Surface Rendering Name
  {4c08b774-9f63-4091-ad3f-c72b784b8de1}, !- Layer 1
  {8adc6964-4d27-48f9-bea5-90c10592b202}, !- Layer 2
  {e2f9b7e1-d3d6-487e-859d-7099444f8585}, !- Layer 3
  {813ebcbb-f262-4bc3-8898-823f926770dd}, !- Layer 4
  {e2f9b7e1-d3d6-487e-859d-7099444f8585}, !- Layer 5
  {8adc6964-4d27-48f9-bea5-90c10592b202}, !- Layer 6
  {6b5a3fe2-890b-48b5-a9dd-995c5619f12a}; !- Layer 7

OS:Construction,
  {ce9818f0-d2d1-4408-9e8f-b7c44469eddb}, !- Handle
  ZoneA-EastWall-MechRoom-Const,          !- Name
  ,                                       !- Surface Rendering Name
  {6b5a3fe2-890b-48b5-a9dd-995c5619f12a}, !- Layer 1
  {cf1f6367-b36c-4a83-af4e-c8c601923b33}, !- Layer 2
  {e2f9b7e1-d3d6-487e-859d-7099444f8585}, !- Layer 3
  {a783ed7c-1279-46a6-bd4d-12232802b76e}, !- Layer 4
  {e2f9b7e1-d3d6-487e-859d-7099444f8585}, !- Layer 5
  {cf1f6367-b36c-4a83-af4e-c8c601923b33}, !- Layer 6
  {6b5a3fe2-890b-48b5-a9dd-995c5619f12a}; !- Layer 7

OS:Construction,
  {9e0389c5-d809-4a6c-ae01-726648c4aff4}, !- Handle
  ZoneA-N1Wall-Const,                     !- Name
  ,                                       !- Surface Rendering Name
  {d8a44145-3d7e-4117-93b8-7e584ad9b212}, !- Layer 1
  {5ab5b150-cbac-406f-b894-a515763b5de0}, !- Layer 2
  {a4e87008-9741-4e47-8aff-d41f52fe8c18}, !- Layer 3
  {1e661915-86a0-4914-b67e-43d3040637a6}, !- Layer 4
  {1100dae6-59da-4375-b7be-15fda2797799}, !- Layer 5
  {6b5a3fe2-890b-48b5-a9dd-995c5619f12a}; !- Layer 6

OS:Construction,
  {3bb6d0ff-e489-4cfa-80be-e76a3fd1ada7}, !- Handle
  ZoneA-N1Wall-MechRoom-Const,            !- Name
  ,                                       !- Surface Rendering Name
  {d8a44145-3d7e-4117-93b8-7e584ad9b212}, !- Layer 1
  {5ab5b150-cbac-406f-b894-a515763b5de0}, !- Layer 2
  {cf1f6367-b36c-4a83-af4e-c8c601923b33}, !- Layer 3
  {e2f9b7e1-d3d6-487e-859d-7099444f8585}, !- Layer 4
  {a783ed7c-1279-46a6-bd4d-12232802b76e}, !- Layer 5
  {e2f9b7e1-d3d6-487e-859d-7099444f8585}, !- Layer 6
  {6b5a3fe2-890b-48b5-a9dd-995c5619f12a}; !- Layer 7

OS:Construction,
  {19f8c800-a654-4a10-8038-c41c16fee9f5}, !- Handle
  ZoneA-N2Wall-Const,                     !- Name
  ,                                       !- Surface Rendering Name
  {d8a44145-3d7e-4117-93b8-7e584ad9b212}, !- Layer 1
  {5ab5b150-cbac-406f-b894-a515763b5de0}, !- Layer 2
  {b94c71b0-1ce3-40ed-b59b-2f42eab23b61}, !- Layer 3
  {e2f9b7e1-d3d6-487e-859d-7099444f8585}, !- Layer 4
  {652de391-7a02-472d-a2e1-9c6c4fd2930f}, !- Layer 5
  {6b5a3fe2-890b-48b5-a9dd-995c5619f12a}; !- Layer 6

OS:Construction,
  {3916008d-e90e-4d8a-8504-0d0396327c1c}, !- Handle
  ZoneA-N2Wall-MechRoom-Const,            !- Name
  ,                                       !- Surface Rendering Name
  {1e661915-86a0-4914-b67e-43d3040637a6}, !- Layer 1
  {cf1f6367-b36c-4a83-af4e-c8c601923b33}, !- Layer 2
  {e2f9b7e1-d3d6-487e-859d-7099444f8585}, !- Layer 3
  {a783ed7c-1279-46a6-bd4d-12232802b76e}, !- Layer 4
  {e2f9b7e1-d3d6-487e-859d-7099444f8585}, !- Layer 5
  {6b5a3fe2-890b-48b5-a9dd-995c5619f12a}; !- Layer 6

OS:Construction,
  {be75626d-d39e-47c2-a88e-61702ec74466}, !- Handle
  ZoneA-N3Wall-Const,                     !- Name
  ,                                       !- Surface Rendering Name
  {1e661915-86a0-4914-b67e-43d3040637a6}, !- Layer 1
  {465f5fb7-e68d-44ab-a115-bf58bed199f3}, !- Layer 2
  {e2f9b7e1-d3d6-487e-859d-7099444f8585}, !- Layer 3
  {f7a7fb1e-9603-421b-824c-7696ef019f39}, !- Layer 4
  {e2f9b7e1-d3d6-487e-859d-7099444f8585}, !- Layer 5
  {6b5a3fe2-890b-48b5-a9dd-995c5619f12a}; !- Layer 6

OS:Construction,
  {62a1b3e8-1695-4318-8f98-a912146d564e}, !- Handle
  ZoneA-N4Wall-Const,                     !- Name
  ,                                       !- Surface Rendering Name
  {6b5a3fe2-890b-48b5-a9dd-995c5619f12a}, !- Layer 1
  {69658486-f33d-4e77-b954-eff7163c4a1b}, !- Layer 2
  {6b5a3fe2-890b-48b5-a9dd-995c5619f12a}; !- Layer 3

OS:Construction,
  {fa74a7a9-f876-42c3-be9a-70ed88632540}, !- Handle
  ZoneA-N5Wall-Const,                     !- Name
  ,                                       !- Surface Rendering Name
  {6b5a3fe2-890b-48b5-a9dd-995c5619f12a}, !- Layer 1
  {8adc6964-4d27-48f9-bea5-90c10592b202}, !- Layer 2
  {6b5a3fe2-890b-48b5-a9dd-995c5619f12a}; !- Layer 3

OS:Construction,
  {4d3dd479-d0e7-48df-b50e-203a01a2bd31}, !- Handle
  ZoneA-NorthWall-ElecRoom-Const,         !- Name
  ,                                       !- Surface Rendering Name
  {d8a44145-3d7e-4117-93b8-7e584ad9b212}, !- Layer 1
  {5ab5b150-cbac-406f-b894-a515763b5de0}, !- Layer 2
  {cf1f6367-b36c-4a83-af4e-c8c601923b33}, !- Layer 3
  {e2f9b7e1-d3d6-487e-859d-7099444f8585}, !- Layer 4
  {a783ed7c-1279-46a6-bd4d-12232802b76e}, !- Layer 5
  {e2f9b7e1-d3d6-487e-859d-7099444f8585}, !- Layer 6
  {1e661915-86a0-4914-b67e-43d3040637a6}; !- Layer 7

OS:Construction,
  {c71f43da-7087-42a6-b38e-bcc22c4433cd}, !- Handle
  ZoneA-S1Wall-Const,                     !- Name
  ,                                       !- Surface Rendering Name
  {d8a44145-3d7e-4117-93b8-7e584ad9b212}, !- Layer 1
  {5ab5b150-cbac-406f-b894-a515763b5de0}, !- Layer 2
  {d51eb6ac-3916-4810-915d-f3203021d968}, !- Layer 3
  {e2f9b7e1-d3d6-487e-859d-7099444f8585}, !- Layer 4
  {2cba4420-ba2a-4139-9430-288ff3101a4c}, !- Layer 5
  {6b5a3fe2-890b-48b5-a9dd-995c5619f12a}; !- Layer 6

OS:Construction,
  {f13ca6e5-234e-4097-852e-bcca4e06fe3b}, !- Handle
  ZoneA-S1WALL-MECHROOM-Const,            !- Name
  ,                                       !- Surface Rendering Name
  {6b5a3fe2-890b-48b5-a9dd-995c5619f12a}, !- Layer 1
  {8adc6964-4d27-48f9-bea5-90c10592b202}, !- Layer 2
  {6b5a3fe2-890b-48b5-a9dd-995c5619f12a}; !- Layer 3

OS:Construction,
  {7f3a76e0-42b5-40e6-8cb1-38cd2fa28091}, !- Handle
  ZoneA-S2Wall-Const,                     !- Name
  ,                                       !- Surface Rendering Name
  {2b8bb1c8-c7ec-4759-acf5-01dc95e3a504}, !- Layer 1
  {5ab5b150-cbac-406f-b894-a515763b5de0}, !- Layer 2
  {b94c71b0-1ce3-40ed-b59b-2f42eab23b61}, !- Layer 3
  {e2f9b7e1-d3d6-487e-859d-7099444f8585}, !- Layer 4
  {e8b72015-1a48-4205-9a53-eb2fd7e779bb}, !- Layer 5
  {6b5a3fe2-890b-48b5-a9dd-995c5619f12a}; !- Layer 6

OS:Construction,
  {bedb93fe-bced-4126-b969-1be8cef09761}, !- Handle
  ZoneA-S2Wall-ElecRoom-Const,            !- Name
  ,                                       !- Surface Rendering Name
  {6b5a3fe2-890b-48b5-a9dd-995c5619f12a}, !- Layer 1
  {e2f9b7e1-d3d6-487e-859d-7099444f8585}, !- Layer 2
  {a783ed7c-1279-46a6-bd4d-12232802b76e}, !- Layer 3
  {e2f9b7e1-d3d6-487e-859d-7099444f8585}, !- Layer 4
  {cf1f6367-b36c-4a83-af4e-c8c601923b33}, !- Layer 5
  {1e661915-86a0-4914-b67e-43d3040637a6}; !- Layer 6

OS:Construction,
  {3ceabe63-1901-4316-aeca-4741a0494d04}, !- Handle
  ZoneA-S2WALL-MECHROOM-Const,            !- Name
  ,                                       !- Surface Rendering Name
  {6b5a3fe2-890b-48b5-a9dd-995c5619f12a}, !- Layer 1
  {69658486-f33d-4e77-b954-eff7163c4a1b}, !- Layer 2
  {6b5a3fe2-890b-48b5-a9dd-995c5619f12a}; !- Layer 3

OS:Construction,
  {c3577822-59bf-46dd-aa25-54777540c070}, !- Handle
  ZoneA-S3Wall-Const,                     !- Name
  ,                                       !- Surface Rendering Name
  {d8a44145-3d7e-4117-93b8-7e584ad9b212}, !- Layer 1
  {5ab5b150-cbac-406f-b894-a515763b5de0}, !- Layer 2
  {0c5fed0f-c3b3-45ca-b8b0-6e648f89e8ac}, !- Layer 3
  {e2f9b7e1-d3d6-487e-859d-7099444f8585}, !- Layer 4
  {4226f9b1-29be-471f-8b3c-37c67491f691}, !- Layer 5
  {6b5a3fe2-890b-48b5-a9dd-995c5619f12a}; !- Layer 6

OS:Construction,
  {a7f0767e-ef5d-4fa6-8ff9-dd4c77a2c4f2}, !- Handle
  ZoneA-W1Wall-Const,                     !- Name
  ,                                       !- Surface Rendering Name
  {6b5a3fe2-890b-48b5-a9dd-995c5619f12a}, !- Layer 1
  {4226f9b1-29be-471f-8b3c-37c67491f691}, !- Layer 2
  {e2f9b7e1-d3d6-487e-859d-7099444f8585}, !- Layer 3
  {662c8660-960d-47b8-bd1b-160d95c66f6a}, !- Layer 4
  {e2f9b7e1-d3d6-487e-859d-7099444f8585}, !- Layer 5
  {4226f9b1-29be-471f-8b3c-37c67491f691}, !- Layer 6
  {6b5a3fe2-890b-48b5-a9dd-995c5619f12a}; !- Layer 7

OS:Construction,
  {92ee6cad-d41a-41fa-98b4-d82672c84b8f}, !- Handle
  ZoneA-W1Wall-MechRoom-Const,            !- Name
  ,                                       !- Surface Rendering Name
  {1e661915-86a0-4914-b67e-43d3040637a6}, !- Layer 1
  {cf1f6367-b36c-4a83-af4e-c8c601923b33}, !- Layer 2
  {e2f9b7e1-d3d6-487e-859d-7099444f8585}, !- Layer 3
  {a783ed7c-1279-46a6-bd4d-12232802b76e}, !- Layer 4
  {e2f9b7e1-d3d6-487e-859d-7099444f8585}, !- Layer 5
  {6b5a3fe2-890b-48b5-a9dd-995c5619f12a}; !- Layer 6

OS:Construction,
  {fef10831-c389-4998-82a3-1e32a00f0dd8}, !- Handle
  ZoneA-W2Wall-Const,                     !- Name
  ,                                       !- Surface Rendering Name
  {6b5a3fe2-890b-48b5-a9dd-995c5619f12a}, !- Layer 1
  {cf1f6367-b36c-4a83-af4e-c8c601923b33}, !- Layer 2
  {e2f9b7e1-d3d6-487e-859d-7099444f8585}, !- Layer 3
  {a783ed7c-1279-46a6-bd4d-12232802b76e}, !- Layer 4
  {e2f9b7e1-d3d6-487e-859d-7099444f8585}, !- Layer 5
  {e2f9b7e1-d3d6-487e-859d-7099444f8585}, !- Layer 6
  {a783ed7c-1279-46a6-bd4d-12232802b76e}, !- Layer 7
  {e2f9b7e1-d3d6-487e-859d-7099444f8585}, !- Layer 8
  {cf1f6367-b36c-4a83-af4e-c8c601923b33}, !- Layer 9
  {6b5a3fe2-890b-48b5-a9dd-995c5619f12a}; !- Layer 10

OS:Construction,
  {cf742498-6bb2-4b2b-8543-2f6a6e31c044}, !- Handle
  ZoneA-W2Wall-MechRoom-Const,            !- Name
  ,                                       !- Surface Rendering Name
  {1e661915-86a0-4914-b67e-43d3040637a6}, !- Layer 1
  {cf1f6367-b36c-4a83-af4e-c8c601923b33}, !- Layer 2
  {e2f9b7e1-d3d6-487e-859d-7099444f8585}, !- Layer 3
  {a783ed7c-1279-46a6-bd4d-12232802b76e}, !- Layer 4
  {e2f9b7e1-d3d6-487e-859d-7099444f8585}, !- Layer 5
  {6b5a3fe2-890b-48b5-a9dd-995c5619f12a}; !- Layer 6

OS:Construction,
  {22ab684b-9dc1-40a0-9f04-2ed755e88887}, !- Handle
  ZoneA-W3Wall-Const,                     !- Name
  ,                                       !- Surface Rendering Name
  {d8a44145-3d7e-4117-93b8-7e584ad9b212}, !- Layer 1
  {5ab5b150-cbac-406f-b894-a515763b5de0}, !- Layer 2
  {2c8caf84-2e9f-41f7-b506-69cf61adf779}, !- Layer 3
  {e2f9b7e1-d3d6-487e-859d-7099444f8585}, !- Layer 4
  {cdf378c6-7fed-4a49-90d2-dffe9415ed88}, !- Layer 5
  {6b5a3fe2-890b-48b5-a9dd-995c5619f12a}; !- Layer 6

OS:Construction,
  {ba52da3b-49b4-41fe-9e90-4d9eb2d6b3d4}, !- Handle
  ZoneA-WestWall-ElecRoom-Const,          !- Name
  ,                                       !- Surface Rendering Name
  {d8a44145-3d7e-4117-93b8-7e584ad9b212}, !- Layer 1
  {5ab5b150-cbac-406f-b894-a515763b5de0}, !- Layer 2
  {e2f9b7e1-d3d6-487e-859d-7099444f8585}, !- Layer 3
  {569a921c-c2e9-4ad1-84fd-d4b947105dc3}, !- Layer 4
  {e2f9b7e1-d3d6-487e-859d-7099444f8585}, !- Layer 5
  {1e661915-86a0-4914-b67e-43d3040637a6}; !- Layer 6

OS:Construction,
  {bbed602b-7086-4c95-8d6b-8c1450747235}, !- Handle
  ZoneB-E1Wall-Const,                     !- Name
  ,                                       !- Surface Rendering Name
  {d8a44145-3d7e-4117-93b8-7e584ad9b212}, !- Layer 1
  {5ab5b150-cbac-406f-b894-a515763b5de0}, !- Layer 2
  {ac9eb170-6aa2-4438-a4b6-9aa1a9127dac}, !- Layer 3
  {e2f9b7e1-d3d6-487e-859d-7099444f8585}, !- Layer 4
  {ef31d4a0-8e6f-464e-a4d5-854f94a9180f}, !- Layer 5
  {57d78a42-788b-4791-a96f-735667d0e91f}, !- Layer 6
  {6b5a3fe2-890b-48b5-a9dd-995c5619f12a}; !- Layer 7

OS:Construction,
  {26270199-676e-4dae-8674-722d693cf6ad}, !- Handle
  ZoneB-E1Wall-Const-3B_gyp_measured,     !- Name
  ,                                       !- Surface Rendering Name
  {d8a44145-3d7e-4117-93b8-7e584ad9b212}, !- Layer 1
  {5ab5b150-cbac-406f-b894-a515763b5de0}, !- Layer 2
  {ac9eb170-6aa2-4438-a4b6-9aa1a9127dac}, !- Layer 3
  {e2f9b7e1-d3d6-487e-859d-7099444f8585}, !- Layer 4
  {ef31d4a0-8e6f-464e-a4d5-854f94a9180f}, !- Layer 5
  {57d78a42-788b-4791-a96f-735667d0e91f}, !- Layer 6
  {0ca8fb0b-98a4-4b7e-a6ca-37a3b3cbfee5}; !- Layer 7

OS:Construction,
  {8d75ba34-3306-4b26-b0ea-a289be3f2f0b}, !- Handle
  ZoneB-E1Wall-MechRoom-Const,            !- Name
  ,                                       !- Surface Rendering Name
  {1e661915-86a0-4914-b67e-43d3040637a6}, !- Layer 1
  {cf1f6367-b36c-4a83-af4e-c8c601923b33}, !- Layer 2
  {e2f9b7e1-d3d6-487e-859d-7099444f8585}, !- Layer 3
  {a783ed7c-1279-46a6-bd4d-12232802b76e}, !- Layer 4
  {e2f9b7e1-d3d6-487e-859d-7099444f8585}, !- Layer 5
  {6b5a3fe2-890b-48b5-a9dd-995c5619f12a}; !- Layer 6

OS:Construction,
  {8f9020a8-4c96-4621-9236-d06f072a5dd5}, !- Handle
  ZoneB-E2Wall-Const,                     !- Name
  ,                                       !- Surface Rendering Name
  {d8a44145-3d7e-4117-93b8-7e584ad9b212}, !- Layer 1
  {5ab5b150-cbac-406f-b894-a515763b5de0}, !- Layer 2
  {aa701f10-2c88-4c0d-9ec8-40f8cde49d22}, !- Layer 3
  {e2f9b7e1-d3d6-487e-859d-7099444f8585}, !- Layer 4
  {a783ed7c-1279-46a6-bd4d-12232802b76e}, !- Layer 5
  {e2f9b7e1-d3d6-487e-859d-7099444f8585}, !- Layer 6
  {57d78a42-788b-4791-a96f-735667d0e91f}, !- Layer 7
  {6b5a3fe2-890b-48b5-a9dd-995c5619f12a}; !- Layer 8

OS:Construction,
  {7a9a7687-b8bc-4960-8a9c-d22976e7f6f6}, !- Handle
  ZoneB-E2Wall-Const-3B_GYP_MEASURED,     !- Name
  ,                                       !- Surface Rendering Name
  {d8a44145-3d7e-4117-93b8-7e584ad9b212}, !- Layer 1
  {5ab5b150-cbac-406f-b894-a515763b5de0}, !- Layer 2
  {aa701f10-2c88-4c0d-9ec8-40f8cde49d22}, !- Layer 3
  {e2f9b7e1-d3d6-487e-859d-7099444f8585}, !- Layer 4
  {a783ed7c-1279-46a6-bd4d-12232802b76e}, !- Layer 5
  {e2f9b7e1-d3d6-487e-859d-7099444f8585}, !- Layer 6
  {57d78a42-788b-4791-a96f-735667d0e91f}, !- Layer 7
  {0ca8fb0b-98a4-4b7e-a6ca-37a3b3cbfee5}; !- Layer 8

OS:Construction,
  {f3b207fc-02e2-45b8-8dda-0a4d23158576}, !- Handle
  ZoneB-E2Wall-MechRoom-Const,            !- Name
  ,                                       !- Surface Rendering Name
  {1e661915-86a0-4914-b67e-43d3040637a6}, !- Layer 1
  {cf1f6367-b36c-4a83-af4e-c8c601923b33}, !- Layer 2
  {e2f9b7e1-d3d6-487e-859d-7099444f8585}, !- Layer 3
  {a783ed7c-1279-46a6-bd4d-12232802b76e}, !- Layer 4
  {e2f9b7e1-d3d6-487e-859d-7099444f8585}, !- Layer 5
  {6b5a3fe2-890b-48b5-a9dd-995c5619f12a}; !- Layer 6

OS:Construction,
  {048643d8-1fcb-4fc5-92d5-c856ce51b4a3}, !- Handle
  ZoneB-E3Wall-Const,                     !- Name
  ,                                       !- Surface Rendering Name
  {d8a44145-3d7e-4117-93b8-7e584ad9b212}, !- Layer 1
  {5ab5b150-cbac-406f-b894-a515763b5de0}, !- Layer 2
  {c509b916-fed9-4511-b7d4-275b75249ad8}, !- Layer 3
  {e2f9b7e1-d3d6-487e-859d-7099444f8585}, !- Layer 4
  {1100dae6-59da-4375-b7be-15fda2797799}, !- Layer 5
  {57d78a42-788b-4791-a96f-735667d0e91f}, !- Layer 6
  {6b5a3fe2-890b-48b5-a9dd-995c5619f12a}; !- Layer 7

OS:Construction,
  {990071fc-e340-4663-b24f-a37a9cd1cb84}, !- Handle
  ZoneB-E3Wall-Const-3B_GYP_MEASURED,     !- Name
  ,                                       !- Surface Rendering Name
  {d8a44145-3d7e-4117-93b8-7e584ad9b212}, !- Layer 1
  {5ab5b150-cbac-406f-b894-a515763b5de0}, !- Layer 2
  {c509b916-fed9-4511-b7d4-275b75249ad8}, !- Layer 3
  {e2f9b7e1-d3d6-487e-859d-7099444f8585}, !- Layer 4
  {1100dae6-59da-4375-b7be-15fda2797799}, !- Layer 5
  {57d78a42-788b-4791-a96f-735667d0e91f}, !- Layer 6
  {0ca8fb0b-98a4-4b7e-a6ca-37a3b3cbfee5}; !- Layer 7

OS:Construction,
  {0dded87e-ed05-46a1-b82d-0c8e4e82d301}, !- Handle
  ZoneB-EastWall-ElecRoom-Const,          !- Name
  ,                                       !- Surface Rendering Name
  {d8a44145-3d7e-4117-93b8-7e584ad9b212}, !- Layer 1
  {5ab5b150-cbac-406f-b894-a515763b5de0}, !- Layer 2
  {e2f9b7e1-d3d6-487e-859d-7099444f8585}, !- Layer 3
  {569a921c-c2e9-4ad1-84fd-d4b947105dc3}, !- Layer 4
  {e2f9b7e1-d3d6-487e-859d-7099444f8585}, !- Layer 5
  {1e661915-86a0-4914-b67e-43d3040637a6}; !- Layer 6

OS:Construction,
  {2dc5e95e-0fb1-411c-9f26-8e52159101d9}, !- Handle
  ZoneB-N1Wall-Const,                     !- Name
  ,                                       !- Surface Rendering Name
  {d8a44145-3d7e-4117-93b8-7e584ad9b212}, !- Layer 1
  {5ab5b150-cbac-406f-b894-a515763b5de0}, !- Layer 2
  {d16cc71d-b357-4c5e-962b-76193bf19cd4}, !- Layer 3
  {e2f9b7e1-d3d6-487e-859d-7099444f8585}, !- Layer 4
  {1100dae6-59da-4375-b7be-15fda2797799}, !- Layer 5
  {6b5a3fe2-890b-48b5-a9dd-995c5619f12a}; !- Layer 6

OS:Construction,
  {5921e790-4fbd-497d-ae54-609117a2b6b0}, !- Handle
  ZoneB-N1Wall-MechRoom-Const,            !- Name
  ,                                       !- Surface Rendering Name
  {d8a44145-3d7e-4117-93b8-7e584ad9b212}, !- Layer 1
  {5ab5b150-cbac-406f-b894-a515763b5de0}, !- Layer 2
  {cf1f6367-b36c-4a83-af4e-c8c601923b33}, !- Layer 3
  {e2f9b7e1-d3d6-487e-859d-7099444f8585}, !- Layer 4
  {a783ed7c-1279-46a6-bd4d-12232802b76e}, !- Layer 5
  {e2f9b7e1-d3d6-487e-859d-7099444f8585}, !- Layer 6
  {6b5a3fe2-890b-48b5-a9dd-995c5619f12a}; !- Layer 7

OS:Construction,
  {3a34e9a5-a1f5-4fc3-84af-857481b573bf}, !- Handle
  ZoneB-N2Wall-Const,                     !- Name
  ,                                       !- Surface Rendering Name
  {d8a44145-3d7e-4117-93b8-7e584ad9b212}, !- Layer 1
  {5ab5b150-cbac-406f-b894-a515763b5de0}, !- Layer 2
  {b94c71b0-1ce3-40ed-b59b-2f42eab23b61}, !- Layer 3
  {e2f9b7e1-d3d6-487e-859d-7099444f8585}, !- Layer 4
  {652de391-7a02-472d-a2e1-9c6c4fd2930f}, !- Layer 5
  {6b5a3fe2-890b-48b5-a9dd-995c5619f12a}; !- Layer 6

OS:Construction,
  {a09a885d-4b08-427e-99e7-aecf73f68a53}, !- Handle
  ZoneB-N2Wall-MechRoom-Const,            !- Name
  ,                                       !- Surface Rendering Name
  {1e661915-86a0-4914-b67e-43d3040637a6}, !- Layer 1
  {cf1f6367-b36c-4a83-af4e-c8c601923b33}, !- Layer 2
  {e2f9b7e1-d3d6-487e-859d-7099444f8585}, !- Layer 3
  {a783ed7c-1279-46a6-bd4d-12232802b76e}, !- Layer 4
  {e2f9b7e1-d3d6-487e-859d-7099444f8585}, !- Layer 5
  {6b5a3fe2-890b-48b5-a9dd-995c5619f12a}; !- Layer 6

OS:Construction,
  {3ad484ef-6eea-4ab1-8a32-fce958e4cca4}, !- Handle
  ZoneB-N3Wall-Const,                     !- Name
  ,                                       !- Surface Rendering Name
  {1e661915-86a0-4914-b67e-43d3040637a6}, !- Layer 1
  {465f5fb7-e68d-44ab-a115-bf58bed199f3}, !- Layer 2
  {e2f9b7e1-d3d6-487e-859d-7099444f8585}, !- Layer 3
  {f7a7fb1e-9603-421b-824c-7696ef019f39}, !- Layer 4
  {e2f9b7e1-d3d6-487e-859d-7099444f8585}, !- Layer 5
  {6b5a3fe2-890b-48b5-a9dd-995c5619f12a}; !- Layer 6

OS:Construction,
  {0aa1e3f7-b530-4efc-97f1-2aa1fbaa7f59}, !- Handle
  ZoneB-N4Wall-Const,                     !- Name
  ,                                       !- Surface Rendering Name
  {6b5a3fe2-890b-48b5-a9dd-995c5619f12a}, !- Layer 1
  {69658486-f33d-4e77-b954-eff7163c4a1b}, !- Layer 2
  {6b5a3fe2-890b-48b5-a9dd-995c5619f12a}; !- Layer 3

OS:Construction,
  {038d64b0-3b0b-40a9-a090-8f2f07737f5a}, !- Handle
  ZoneB-N5Wall-Const,                     !- Name
  ,                                       !- Surface Rendering Name
  {6b5a3fe2-890b-48b5-a9dd-995c5619f12a}, !- Layer 1
  {8adc6964-4d27-48f9-bea5-90c10592b202}, !- Layer 2
  {6b5a3fe2-890b-48b5-a9dd-995c5619f12a}; !- Layer 3

OS:Construction,
  {94a1838e-2d5c-42c6-98d4-1ceaabed41ba}, !- Handle
  ZoneB-NorthWall-ElecRoom-Const,         !- Name
  ,                                       !- Surface Rendering Name
  {d8a44145-3d7e-4117-93b8-7e584ad9b212}, !- Layer 1
  {5ab5b150-cbac-406f-b894-a515763b5de0}, !- Layer 2
  {cf1f6367-b36c-4a83-af4e-c8c601923b33}, !- Layer 3
  {e2f9b7e1-d3d6-487e-859d-7099444f8585}, !- Layer 4
  {a783ed7c-1279-46a6-bd4d-12232802b76e}, !- Layer 5
  {e2f9b7e1-d3d6-487e-859d-7099444f8585}, !- Layer 6
  {1e661915-86a0-4914-b67e-43d3040637a6}; !- Layer 7

OS:Construction,
  {ce3c0ccd-6ee4-4244-943b-a768bc5dad38}, !- Handle
  ZoneB-S1Wall-Const,                     !- Name
  ,                                       !- Surface Rendering Name
  {d8a44145-3d7e-4117-93b8-7e584ad9b212}, !- Layer 1
  {5ab5b150-cbac-406f-b894-a515763b5de0}, !- Layer 2
  {706b9be6-a9cf-4898-984f-90a838ac368b}, !- Layer 3
  {e2f9b7e1-d3d6-487e-859d-7099444f8585}, !- Layer 4
  {ef31d4a0-8e6f-464e-a4d5-854f94a9180f}, !- Layer 5
  {6b5a3fe2-890b-48b5-a9dd-995c5619f12a}; !- Layer 6

OS:Construction,
  {aa7e6a60-32f6-4212-ba4a-34f1cb007a90}, !- Handle
  ZONEB-S1WALL-ElecRoom-Const,            !- Name
  ,                                       !- Surface Rendering Name
  {6b5a3fe2-890b-48b5-a9dd-995c5619f12a}, !- Layer 1
  {e2f9b7e1-d3d6-487e-859d-7099444f8585}, !- Layer 2
  {f7a7fb1e-9603-421b-824c-7696ef019f39}, !- Layer 3
  {e2f9b7e1-d3d6-487e-859d-7099444f8585}, !- Layer 4
  {465f5fb7-e68d-44ab-a115-bf58bed199f3}, !- Layer 5
  {1e661915-86a0-4914-b67e-43d3040637a6}; !- Layer 6

OS:Construction,
  {eabe6923-c48e-41fe-b8d1-bcd5d6c55e27}, !- Handle
  ZoneB-S1WALL-MECHROOM-Const,            !- Name
  ,                                       !- Surface Rendering Name
  {6b5a3fe2-890b-48b5-a9dd-995c5619f12a}, !- Layer 1
  {8adc6964-4d27-48f9-bea5-90c10592b202}, !- Layer 2
  {6b5a3fe2-890b-48b5-a9dd-995c5619f12a}; !- Layer 3

OS:Construction,
  {efbd6145-4e73-4b56-9386-b03b19624490}, !- Handle
  ZoneB-S2Wall-Const,                     !- Name
  ,                                       !- Surface Rendering Name
  {2b8bb1c8-c7ec-4759-acf5-01dc95e3a504}, !- Layer 1
  {5ab5b150-cbac-406f-b894-a515763b5de0}, !- Layer 2
  {b94c71b0-1ce3-40ed-b59b-2f42eab23b61}, !- Layer 3
  {e2f9b7e1-d3d6-487e-859d-7099444f8585}, !- Layer 4
  {e8b72015-1a48-4205-9a53-eb2fd7e779bb}, !- Layer 5
  {6b5a3fe2-890b-48b5-a9dd-995c5619f12a}; !- Layer 6

OS:Construction,
  {ee9f5a60-6ec6-41fc-806d-b9a55f49d13e}, !- Handle
  ZoneB-S2Wall-ElecRoom-Const,            !- Name
  ,                                       !- Surface Rendering Name
  {6b5a3fe2-890b-48b5-a9dd-995c5619f12a}, !- Layer 1
  {e2f9b7e1-d3d6-487e-859d-7099444f8585}, !- Layer 2
  {a783ed7c-1279-46a6-bd4d-12232802b76e}, !- Layer 3
  {e2f9b7e1-d3d6-487e-859d-7099444f8585}, !- Layer 4
  {cf1f6367-b36c-4a83-af4e-c8c601923b33}, !- Layer 5
  {1e661915-86a0-4914-b67e-43d3040637a6}; !- Layer 6

OS:Construction,
  {7dc4572f-d27b-432a-aa80-628daff11d68}, !- Handle
  ZoneB-S2WALL-MECHROOM-Const,            !- Name
  ,                                       !- Surface Rendering Name
  {6b5a3fe2-890b-48b5-a9dd-995c5619f12a}, !- Layer 1
  {69658486-f33d-4e77-b954-eff7163c4a1b}, !- Layer 2
  {6b5a3fe2-890b-48b5-a9dd-995c5619f12a}; !- Layer 3

OS:Construction,
  {1cca3273-5dc3-4191-9064-887676daa5fc}, !- Handle
  ZoneB-S3Wall-Const,                     !- Name
  ,                                       !- Surface Rendering Name
  {d8a44145-3d7e-4117-93b8-7e584ad9b212}, !- Layer 1
  {5ab5b150-cbac-406f-b894-a515763b5de0}, !- Layer 2
  {d51eb6ac-3916-4810-915d-f3203021d968}, !- Layer 3
  {e2f9b7e1-d3d6-487e-859d-7099444f8585}, !- Layer 4
  {2cba4420-ba2a-4139-9430-288ff3101a4c}, !- Layer 5
  {6b5a3fe2-890b-48b5-a9dd-995c5619f12a}; !- Layer 6

OS:Construction,
  {fcd0e16f-0776-4666-b935-d4261f4aeecd}, !- Handle
  ZoneB-W1Wall-Const,                     !- Name
  ,                                       !- Surface Rendering Name
  {6b5a3fe2-890b-48b5-a9dd-995c5619f12a}, !- Layer 1
  {2cba4420-ba2a-4139-9430-288ff3101a4c}, !- Layer 2
  {e2f9b7e1-d3d6-487e-859d-7099444f8585}, !- Layer 3
  {8251b70d-1d3b-4e9e-a7d7-c0fa3552ca96}, !- Layer 4
  {e2f9b7e1-d3d6-487e-859d-7099444f8585}, !- Layer 5
  {2cba4420-ba2a-4139-9430-288ff3101a4c}, !- Layer 6
  {6b5a3fe2-890b-48b5-a9dd-995c5619f12a}; !- Layer 7

OS:Construction,
  {793eb339-6c6d-4ca7-b9ec-bb24778145f8}, !- Handle
  ZoneB-W1Wall-Const-3B_gyp_measured,     !- Name
  ,                                       !- Surface Rendering Name
  {6b5a3fe2-890b-48b5-a9dd-995c5619f12a}, !- Layer 1
  {2cba4420-ba2a-4139-9430-288ff3101a4c}, !- Layer 2
  {e2f9b7e1-d3d6-487e-859d-7099444f8585}, !- Layer 3
  {8251b70d-1d3b-4e9e-a7d7-c0fa3552ca96}, !- Layer 4
  {e2f9b7e1-d3d6-487e-859d-7099444f8585}, !- Layer 5
  {2cba4420-ba2a-4139-9430-288ff3101a4c}, !- Layer 6
  {4c08b774-9f63-4091-ad3f-c72b784b8de1}; !- Layer 7

OS:Construction,
  {0ec544a0-c17f-49f8-89c7-4aefbb95b509}, !- Handle
  ZoneB-W1Wall-ElecRoom-Const,            !- Name
  ,                                       !- Surface Rendering Name
  {6b5a3fe2-890b-48b5-a9dd-995c5619f12a}, !- Layer 1
  {e2f9b7e1-d3d6-487e-859d-7099444f8585}, !- Layer 2
  {a783ed7c-1279-46a6-bd4d-12232802b76e}, !- Layer 3
  {e2f9b7e1-d3d6-487e-859d-7099444f8585}, !- Layer 4
  {cf1f6367-b36c-4a83-af4e-c8c601923b33}, !- Layer 5
  {1e661915-86a0-4914-b67e-43d3040637a6}; !- Layer 6

OS:Construction,
  {54d84dff-834b-4426-ba57-82f3c5d58217}, !- Handle
  ZoneB-W2Wall-Const,                     !- Name
  ,                                       !- Surface Rendering Name
  {6b5a3fe2-890b-48b5-a9dd-995c5619f12a}, !- Layer 1
  {cf1f6367-b36c-4a83-af4e-c8c601923b33}, !- Layer 2
  {e2f9b7e1-d3d6-487e-859d-7099444f8585}, !- Layer 3
  {a783ed7c-1279-46a6-bd4d-12232802b76e}, !- Layer 4
  {e2f9b7e1-d3d6-487e-859d-7099444f8585}, !- Layer 5
  {cf1f6367-b36c-4a83-af4e-c8c601923b33}, !- Layer 6
  {6b5a3fe2-890b-48b5-a9dd-995c5619f12a}; !- Layer 7

OS:Construction,
  {e4f7c104-c251-4eb9-a845-13be4306a95b}, !- Handle
  ZoneB-W2Wall-Const-3B_gyp_measured,     !- Name
  ,                                       !- Surface Rendering Name
  {6b5a3fe2-890b-48b5-a9dd-995c5619f12a}, !- Layer 1
  {cf1f6367-b36c-4a83-af4e-c8c601923b33}, !- Layer 2
  {e2f9b7e1-d3d6-487e-859d-7099444f8585}, !- Layer 3
  {a783ed7c-1279-46a6-bd4d-12232802b76e}, !- Layer 4
  {e2f9b7e1-d3d6-487e-859d-7099444f8585}, !- Layer 5
  {cf1f6367-b36c-4a83-af4e-c8c601923b33}, !- Layer 6
  {4c08b774-9f63-4091-ad3f-c72b784b8de1}; !- Layer 7

OS:Construction,
  {3cc65c8c-2cc1-44e6-a1ba-d6e2e7665471}, !- Handle
  ZoneB-W2Wall-ElecRoom-Const,            !- Name
  ,                                       !- Surface Rendering Name
  {6b5a3fe2-890b-48b5-a9dd-995c5619f12a}, !- Layer 1
  {e2f9b7e1-d3d6-487e-859d-7099444f8585}, !- Layer 2
  {a783ed7c-1279-46a6-bd4d-12232802b76e}, !- Layer 3
  {e2f9b7e1-d3d6-487e-859d-7099444f8585}, !- Layer 4
  {cf1f6367-b36c-4a83-af4e-c8c601923b33}, !- Layer 5
  {1e661915-86a0-4914-b67e-43d3040637a6}; !- Layer 6

OS:Construction,
  {1fc9fb5d-d26f-47df-b6eb-7f0969428c89}, !- Handle
  ZoneB-W3Wall-Const,                     !- Name
  ,                                       !- Surface Rendering Name
  {6b5a3fe2-890b-48b5-a9dd-995c5619f12a}, !- Layer 1
  {8adc6964-4d27-48f9-bea5-90c10592b202}, !- Layer 2
  {e2f9b7e1-d3d6-487e-859d-7099444f8585}, !- Layer 3
  {813ebcbb-f262-4bc3-8898-823f926770dd}, !- Layer 4
  {e2f9b7e1-d3d6-487e-859d-7099444f8585}, !- Layer 5
  {8adc6964-4d27-48f9-bea5-90c10592b202}, !- Layer 6
  {6b5a3fe2-890b-48b5-a9dd-995c5619f12a}; !- Layer 7

OS:Construction,
  {6ae92bab-eb1a-49a3-9d71-d05623ab6a3e}, !- Handle
  ZoneB-W3Wall-Const-3B_gyp_measured,     !- Name
  ,                                       !- Surface Rendering Name
  {6b5a3fe2-890b-48b5-a9dd-995c5619f12a}, !- Layer 1
  {8adc6964-4d27-48f9-bea5-90c10592b202}, !- Layer 2
  {e2f9b7e1-d3d6-487e-859d-7099444f8585}, !- Layer 3
  {813ebcbb-f262-4bc3-8898-823f926770dd}, !- Layer 4
  {e2f9b7e1-d3d6-487e-859d-7099444f8585}, !- Layer 5
  {8adc6964-4d27-48f9-bea5-90c10592b202}, !- Layer 6
  {4c08b774-9f63-4091-ad3f-c72b784b8de1}; !- Layer 7

OS:Construction,
  {b9f8985e-8cf0-48fd-91bc-65f169074fa3}, !- Handle
  ZoneB-WestWall-MechRoom-Const,          !- Name
  ,                                       !- Surface Rendering Name
  {6b5a3fe2-890b-48b5-a9dd-995c5619f12a}, !- Layer 1
  {cf1f6367-b36c-4a83-af4e-c8c601923b33}, !- Layer 2
  {e2f9b7e1-d3d6-487e-859d-7099444f8585}, !- Layer 3
  {a783ed7c-1279-46a6-bd4d-12232802b76e}, !- Layer 4
  {e2f9b7e1-d3d6-487e-859d-7099444f8585}, !- Layer 5
  {cf1f6367-b36c-4a83-af4e-c8c601923b33}, !- Layer 6
  {6b5a3fe2-890b-48b5-a9dd-995c5619f12a}; !- Layer 7

OS:Construction,
  {a9e2ac4d-c64f-4f92-a9a9-041ccb92ab17}, !- Handle
  ZoneB-S1Wall-Const_IntIns,              !- Name
  ,                                       !- Surface Rendering Name
  {d8a44145-3d7e-4117-93b8-7e584ad9b212}, !- Layer 1
  {5ab5b150-cbac-406f-b894-a515763b5de0}, !- Layer 2
  {706b9be6-a9cf-4898-984f-90a838ac368b}, !- Layer 3
  {e2f9b7e1-d3d6-487e-859d-7099444f8585}, !- Layer 4
  {ef31d4a0-8e6f-464e-a4d5-854f94a9180f}, !- Layer 5
  {6b5a3fe2-890b-48b5-a9dd-995c5619f12a}, !- Layer 6
  {5ab5b150-cbac-406f-b894-a515763b5de0}, !- Layer 7
  {176c5588-65c2-4352-8431-36895270c181}, !- Layer 8
  {a1a8d37c-3a4a-4f91-9207-de4982a53422}; !- Layer 9

OS:Construction,
  {70a9f905-da77-4093-abfe-c4469ef2afd9}, !- Handle
  ZoneB-S3Wall-Const_IntIns,              !- Name
  ,                                       !- Surface Rendering Name
  {d8a44145-3d7e-4117-93b8-7e584ad9b212}, !- Layer 1
  {5ab5b150-cbac-406f-b894-a515763b5de0}, !- Layer 2
  {d51eb6ac-3916-4810-915d-f3203021d968}, !- Layer 3
  {e2f9b7e1-d3d6-487e-859d-7099444f8585}, !- Layer 4
  {2cba4420-ba2a-4139-9430-288ff3101a4c}, !- Layer 5
  {6b5a3fe2-890b-48b5-a9dd-995c5619f12a}, !- Layer 6
  {5ab5b150-cbac-406f-b894-a515763b5de0}, !- Layer 7
  {176c5588-65c2-4352-8431-36895270c181}, !- Layer 8
  {a1a8d37c-3a4a-4f91-9207-de4982a53422}; !- Layer 9

OS:Construction,
  {f3452567-9639-4eca-9ad1-43b21e17d971}, !- Handle
  Frame-As-Win,                           !- Name
  ,                                       !- Surface Rendering Name
  {0b833366-0a16-4c67-9ddd-0528a07b4462}; !- Layer 1

OS:Construction,
  {1eac556f-b6e2-495c-ba62-00e065826acc}, !- Handle
  GlzSys_Flexlab-Laminate,                !- Name
  ,                                       !- Surface Rendering Name
  {180dd90a-c23d-4a5d-89f9-d8c8015f140e}; !- Layer 1

OS:ThermalZone,
  {fb661e85-36c0-4718-82cd-0133f492b731}, !- Handle
  FlexLab-X3-ElecRoom-ZoneB Thermal Zone, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fba57d05-7e42-41fa-8fcb-4cb20569b437}, !- Zone Air Inlet Port List
  {57bf860f-7e72-4c07-ac37-f5932d8be226}, !- Zone Air Exhaust Port List
  {494f5d0e-c337-4054-bc50-5b06a2cd0b12}, !- Zone Air Node Name
  {02917f1f-cc85-4f44-ae9f-06a1c2ac3e91}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {880649c3-9e55-49c2-97d8-f940541fd52b}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7e940c2c-3d2d-45f0-93a2-bb30e8f3c4c7}, !- Handle
  Node 3,                                 !- Name
  {494f5d0e-c337-4054-bc50-5b06a2cd0b12}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {494f5d0e-c337-4054-bc50-5b06a2cd0b12}, !- Handle
  {67593d5c-b36c-448b-a02a-fef7a67e255a}, !- Name
  {fb661e85-36c0-4718-82cd-0133f492b731}, !- Source Object
  11,                                     !- Outlet Port
  {7e940c2c-3d2d-45f0-93a2-bb30e8f3c4c7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fba57d05-7e42-41fa-8fcb-4cb20569b437}, !- Handle
  {55b0d6d1-612e-4f2d-974d-1f18ce81cf93}, !- Name
  {fb661e85-36c0-4718-82cd-0133f492b731}; !- HVAC Component

OS:PortList,
  {57bf860f-7e72-4c07-ac37-f5932d8be226}, !- Handle
  {f6f81656-a0d0-46a3-9dd4-4dca3ae558a8}, !- Name
  {fb661e85-36c0-4718-82cd-0133f492b731}; !- HVAC Component

OS:PortList,
  {02917f1f-cc85-4f44-ae9f-06a1c2ac3e91}, !- Handle
  {d243de40-d641-4ebf-95b6-7e9b19883758}, !- Name
  {fb661e85-36c0-4718-82cd-0133f492b731}; !- HVAC Component

OS:Sizing:Zone,
  {65f41b7d-c24b-4a26-8175-cf4952aafa2b}, !- Handle
  {fb661e85-36c0-4718-82cd-0133f492b731}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {35a63c0d-997b-4cd0-8544-99fb8e3c0225}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {fb661e85-36c0-4718-82cd-0133f492b731}; !- Thermal Zone

OS:Space,
  {1a41cbbc-73d2-4df5-a5c9-338bd90ff3ca}, !- Handle
  FlexLab-X3-ElecRoom-ZoneB,              !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {fb661e85-36c0-4718-82cd-0133f492b731}; !- Thermal Zone Name

OS:ThermalZone,
  {999ee901-2bf7-4087-ae8f-d91839cfba2a}, !- Handle
  FlexLab-X3-MechRoom-ZoneA Thermal Zone, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cc05fd15-b7bc-4f94-828a-86a3fa40461e}, !- Zone Air Inlet Port List
  {870babff-6df4-4b41-976a-82a1febc057a}, !- Zone Air Exhaust Port List
  {f04d623d-2837-48b8-9cb2-7ab9a7c3da1a}, !- Zone Air Node Name
  {c039f03d-04df-4576-89a2-cbee02c17474}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {bd48cbb5-c054-4856-b2a3-0bcce06c9880}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {877f5a7b-7d31-4c1b-b540-4ff448c07e1f}, !- Handle
  Node 4,                                 !- Name
  {f04d623d-2837-48b8-9cb2-7ab9a7c3da1a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f04d623d-2837-48b8-9cb2-7ab9a7c3da1a}, !- Handle
  {a21e4e2c-29bf-41fe-9fcc-baa0032ef9e9}, !- Name
  {999ee901-2bf7-4087-ae8f-d91839cfba2a}, !- Source Object
  11,                                     !- Outlet Port
  {877f5a7b-7d31-4c1b-b540-4ff448c07e1f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cc05fd15-b7bc-4f94-828a-86a3fa40461e}, !- Handle
  {32897bee-3ce9-4cd2-bde6-c4a27810a178}, !- Name
  {999ee901-2bf7-4087-ae8f-d91839cfba2a}; !- HVAC Component

OS:PortList,
  {870babff-6df4-4b41-976a-82a1febc057a}, !- Handle
  {27452df0-6674-4c06-bc0e-efa204e3553e}, !- Name
  {999ee901-2bf7-4087-ae8f-d91839cfba2a}; !- HVAC Component

OS:PortList,
  {c039f03d-04df-4576-89a2-cbee02c17474}, !- Handle
  {afe87cd9-42b9-48af-8c64-26661c9f4d77}, !- Name
  {999ee901-2bf7-4087-ae8f-d91839cfba2a}; !- HVAC Component

OS:Sizing:Zone,
  {b03219c2-3548-4cbd-80d6-6b1234ac6cbb}, !- Handle
  {999ee901-2bf7-4087-ae8f-d91839cfba2a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2448a79f-5859-4ca3-a0f5-826bffd1182c}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {999ee901-2bf7-4087-ae8f-d91839cfba2a}; !- Thermal Zone

OS:Space,
  {3b96addd-ecb2-408c-a647-de23be0d506b}, !- Handle
  FlexLab-X3-MechRoom-ZoneA,              !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {999ee901-2bf7-4087-ae8f-d91839cfba2a}; !- Thermal Zone Name

OS:ThermalZone,
  {6b2e3209-bfbf-4860-9038-22b46ce63199}, !- Handle
  FlexLab-X3-MechRoom-ZoneB Thermal Zone, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9f169182-f59e-49a4-a0c0-867311e351d8}, !- Zone Air Inlet Port List
  {9ad303b3-bee0-4333-9539-727f416a86dc}, !- Zone Air Exhaust Port List
  {9816c499-e34f-4b0f-9896-2c3be1cc960a}, !- Zone Air Node Name
  {aea9a7d8-1b69-49b6-b008-8d585322a1d2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {44a9453f-2372-4778-a807-7d3500110d64}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fb1679b5-fb0f-4098-aff5-6d1e1d10725d}, !- Handle
  Node 5,                                 !- Name
  {9816c499-e34f-4b0f-9896-2c3be1cc960a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9816c499-e34f-4b0f-9896-2c3be1cc960a}, !- Handle
  {35d93a2a-9179-4647-8079-c220d7c7aaa0}, !- Name
  {6b2e3209-bfbf-4860-9038-22b46ce63199}, !- Source Object
  11,                                     !- Outlet Port
  {fb1679b5-fb0f-4098-aff5-6d1e1d10725d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9f169182-f59e-49a4-a0c0-867311e351d8}, !- Handle
  {6ff58bbc-a6c8-4d44-93ce-f3f9846ab577}, !- Name
  {6b2e3209-bfbf-4860-9038-22b46ce63199}; !- HVAC Component

OS:PortList,
  {9ad303b3-bee0-4333-9539-727f416a86dc}, !- Handle
  {735cba36-24d2-4090-8d26-49a617a5104e}, !- Name
  {6b2e3209-bfbf-4860-9038-22b46ce63199}; !- HVAC Component

OS:PortList,
  {aea9a7d8-1b69-49b6-b008-8d585322a1d2}, !- Handle
  {c91d0170-5dfe-484e-b0e0-a437818e61a9}, !- Name
  {6b2e3209-bfbf-4860-9038-22b46ce63199}; !- HVAC Component

OS:Sizing:Zone,
  {35b8e7cd-272d-4a40-91ce-2a5087e7e147}, !- Handle
  {6b2e3209-bfbf-4860-9038-22b46ce63199}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1bfd04e8-1105-4094-bc48-097bc603278a}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {6b2e3209-bfbf-4860-9038-22b46ce63199}; !- Thermal Zone

OS:Space,
  {b1724ce6-028d-445a-8f21-3f324a25464d}, !- Handle
  FlexLab-X3-MechRoom-ZoneB,              !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {6b2e3209-bfbf-4860-9038-22b46ce63199}; !- Thermal Zone Name

OS:ThermalZone,
  {732fae99-c52e-4310-ac66-8945d0681dc8}, !- Handle
  FlexLab-X3-PlnmA Thermal Zone,          !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a41b32fd-559e-4452-adfd-ac9c930b8fd6}, !- Zone Air Inlet Port List
  {5eaca81c-bb1e-46fc-891a-8f6c4a7b2e10}, !- Zone Air Exhaust Port List
  {83246c1a-3b91-49b5-97b6-900fb921e090}, !- Zone Air Node Name
  {a7402fb1-15c4-43ae-af70-f3a2bf7b45dc}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {972b5876-264a-413a-80de-c4b58059128d}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1ac3e161-e412-4b16-9121-37d199d3c833}, !- Handle
  Node 6,                                 !- Name
  {83246c1a-3b91-49b5-97b6-900fb921e090}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {83246c1a-3b91-49b5-97b6-900fb921e090}, !- Handle
  {b7dadb94-c895-4078-954f-28a521a9775a}, !- Name
  {732fae99-c52e-4310-ac66-8945d0681dc8}, !- Source Object
  11,                                     !- Outlet Port
  {1ac3e161-e412-4b16-9121-37d199d3c833}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a41b32fd-559e-4452-adfd-ac9c930b8fd6}, !- Handle
  {3568af38-1792-4e07-8a35-17e16645c649}, !- Name
  {732fae99-c52e-4310-ac66-8945d0681dc8}; !- HVAC Component

OS:PortList,
  {5eaca81c-bb1e-46fc-891a-8f6c4a7b2e10}, !- Handle
  {87f60f7d-2d5e-4a06-8a0d-db79a59d23ba}, !- Name
  {732fae99-c52e-4310-ac66-8945d0681dc8}; !- HVAC Component

OS:PortList,
  {a7402fb1-15c4-43ae-af70-f3a2bf7b45dc}, !- Handle
  {2d37c412-9d77-4545-a45d-0e8657b27a37}, !- Name
  {732fae99-c52e-4310-ac66-8945d0681dc8}; !- HVAC Component

OS:Sizing:Zone,
  {21b80d7e-0c8b-4aa9-a677-5d91d429f0c8}, !- Handle
  {732fae99-c52e-4310-ac66-8945d0681dc8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c4595556-41f1-433b-a41b-13b83b488631}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {732fae99-c52e-4310-ac66-8945d0681dc8}; !- Thermal Zone

OS:Space,
  {d800eb01-c29f-405c-be8d-ffc70b29f249}, !- Handle
  FlexLab-X3-PlnmA,                       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {732fae99-c52e-4310-ac66-8945d0681dc8}; !- Thermal Zone Name

OS:ThermalZone,
  {f0f2695c-b78b-4287-a212-aff53dda9b2b}, !- Handle
  FlexLab-X3-PlnmB Thermal Zone,          !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c219e674-0844-4df4-bddf-febf3b796dcd}, !- Zone Air Inlet Port List
  {7166ab17-ca73-49c0-a23d-14c04699e4dd}, !- Zone Air Exhaust Port List
  {17862304-4a27-42b5-8b68-50aeae3ff0d2}, !- Zone Air Node Name
  {7a86766b-514e-417f-9dd1-0e12ae08bd56}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ad621e1b-4175-4871-9fef-bddc31ce671b}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6fb7d1fb-85d7-4b77-9f19-847ebd71c132}, !- Handle
  Node 7,                                 !- Name
  {17862304-4a27-42b5-8b68-50aeae3ff0d2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {17862304-4a27-42b5-8b68-50aeae3ff0d2}, !- Handle
  {a9c18c4e-5882-42d9-ba95-9eb8d68f1676}, !- Name
  {f0f2695c-b78b-4287-a212-aff53dda9b2b}, !- Source Object
  11,                                     !- Outlet Port
  {6fb7d1fb-85d7-4b77-9f19-847ebd71c132}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c219e674-0844-4df4-bddf-febf3b796dcd}, !- Handle
  {cf9e680e-9e0f-4247-8932-6eeabb7a4684}, !- Name
  {f0f2695c-b78b-4287-a212-aff53dda9b2b}; !- HVAC Component

OS:PortList,
  {7166ab17-ca73-49c0-a23d-14c04699e4dd}, !- Handle
  {d52292ee-c8d0-4569-b89b-37ab15e934d7}, !- Name
  {f0f2695c-b78b-4287-a212-aff53dda9b2b}; !- HVAC Component

OS:PortList,
  {7a86766b-514e-417f-9dd1-0e12ae08bd56}, !- Handle
  {cf05ddf8-3a72-4c1a-b3e1-93dbcffb0846}, !- Name
  {f0f2695c-b78b-4287-a212-aff53dda9b2b}; !- HVAC Component

OS:Sizing:Zone,
  {d90bcaba-8058-4836-a5bd-392f7e544f11}, !- Handle
  {f0f2695c-b78b-4287-a212-aff53dda9b2b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1d44e641-cfac-4574-84c6-59b69566b31d}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {f0f2695c-b78b-4287-a212-aff53dda9b2b}; !- Thermal Zone

OS:Space,
  {d8ec15ac-6edd-4b5c-b1d1-014fdb8a7baf}, !- Handle
  FlexLab-X3-PlnmB,                       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {f0f2695c-b78b-4287-a212-aff53dda9b2b}; !- Thermal Zone Name

OS:ThermalZone,
  {42e57dd0-8424-4e72-bb89-702224dd51aa}, !- Handle
  FlexLab-X3-ZoneA-Temp Thermal Zone,     !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {16b62f7a-a6b8-4b39-982d-d32d76819a30}, !- Zone Air Inlet Port List
  {6b248e80-3f81-4367-a7fd-92d5ca96453a}, !- Zone Air Exhaust Port List
  {0e956ff0-4ee0-40b5-b386-87adcd7f7fca}, !- Zone Air Node Name
  {4ba641e0-7bd7-4195-a5e4-20cb78c76c46}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {fc580bdb-84ef-4bee-b23a-56607e0657aa}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a955fc19-4d30-4ae0-8429-b50cf12bb3b3}, !- Handle
  Node 8,                                 !- Name
  {0e956ff0-4ee0-40b5-b386-87adcd7f7fca}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0e956ff0-4ee0-40b5-b386-87adcd7f7fca}, !- Handle
  {15d8be15-3fd0-45e8-a116-5eac4acf88d7}, !- Name
  {42e57dd0-8424-4e72-bb89-702224dd51aa}, !- Source Object
  11,                                     !- Outlet Port
  {a955fc19-4d30-4ae0-8429-b50cf12bb3b3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {16b62f7a-a6b8-4b39-982d-d32d76819a30}, !- Handle
  {ace6c3ab-53a5-4a64-b6e9-0d35aa686dae}, !- Name
  {42e57dd0-8424-4e72-bb89-702224dd51aa}; !- HVAC Component

OS:PortList,
  {6b248e80-3f81-4367-a7fd-92d5ca96453a}, !- Handle
  {459595c3-b814-4958-a363-9d935519bbaf}, !- Name
  {42e57dd0-8424-4e72-bb89-702224dd51aa}; !- HVAC Component

OS:PortList,
  {4ba641e0-7bd7-4195-a5e4-20cb78c76c46}, !- Handle
  {d5b0fa36-2446-46fc-9eab-d52ca8415821}, !- Name
  {42e57dd0-8424-4e72-bb89-702224dd51aa}; !- HVAC Component

OS:Sizing:Zone,
  {1250bef5-7f46-43c9-b335-51bc9e2fa9b9}, !- Handle
  {42e57dd0-8424-4e72-bb89-702224dd51aa}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {87bd3707-c9eb-484f-983b-2a5b71d9d66f}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {42e57dd0-8424-4e72-bb89-702224dd51aa}; !- Thermal Zone

OS:Space,
  {91be2911-8a18-4f2e-a020-c3d7b07b036b}, !- Handle
  FlexLab-X3-ZoneA-Temp,                  !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {42e57dd0-8424-4e72-bb89-702224dd51aa}; !- Thermal Zone Name

OS:ThermalZone,
  {26b18745-e5fb-4f24-aed3-5377d9f41ba8}, !- Handle
  FlexLab-X3-ZoneA Thermal Zone,          !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {80fabd89-975d-450d-b179-1f881d2c53f1}, !- Zone Air Inlet Port List
  {c983717e-a92a-4af2-a6eb-5adc4a842be4}, !- Zone Air Exhaust Port List
  {ce4913e3-015d-480f-985e-4086e2bf621d}, !- Zone Air Node Name
  {b5d6d76d-378e-4a1d-a079-99ee5c8540af}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5716d04a-b29e-42eb-a64f-2fb601c73308}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {7f2198d7-147c-41a2-9bab-edcfd538b530}, !- Handle
  Node 9,                                 !- Name
  {ce4913e3-015d-480f-985e-4086e2bf621d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ce4913e3-015d-480f-985e-4086e2bf621d}, !- Handle
  {36523a4b-3681-497a-a005-97ade81dc091}, !- Name
  {26b18745-e5fb-4f24-aed3-5377d9f41ba8}, !- Source Object
  11,                                     !- Outlet Port
  {7f2198d7-147c-41a2-9bab-edcfd538b530}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {80fabd89-975d-450d-b179-1f881d2c53f1}, !- Handle
  {38c8b4cd-8e8d-4aa5-add1-0085e224a45c}, !- Name
  {26b18745-e5fb-4f24-aed3-5377d9f41ba8}; !- HVAC Component

OS:PortList,
  {c983717e-a92a-4af2-a6eb-5adc4a842be4}, !- Handle
  {be759015-f98a-4de8-b398-6f50702fe0c7}, !- Name
  {26b18745-e5fb-4f24-aed3-5377d9f41ba8}; !- HVAC Component

OS:PortList,
  {b5d6d76d-378e-4a1d-a079-99ee5c8540af}, !- Handle
  {2f52d8ba-5700-4a85-82ea-4274249d16ed}, !- Name
  {26b18745-e5fb-4f24-aed3-5377d9f41ba8}; !- HVAC Component

OS:Sizing:Zone,
  {308f7100-b623-4748-8e85-f72581eba308}, !- Handle
  {26b18745-e5fb-4f24-aed3-5377d9f41ba8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {531ca853-c747-4a59-bd44-b03e50d7e1d1}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {26b18745-e5fb-4f24-aed3-5377d9f41ba8}; !- Thermal Zone

OS:Space,
  {1a31e91f-56c4-438d-9904-4279782503bf}, !- Handle
  FlexLab-X3-ZoneA,                       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {26b18745-e5fb-4f24-aed3-5377d9f41ba8}; !- Thermal Zone Name

OS:ThermalZone,
  {2a45c805-68a8-4097-b6f6-514c950eb39e}, !- Handle
  FlexLab-X3-ZoneB-Temp Thermal Zone,     !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d50282b6-79a9-4776-96e3-aa9b2f567d0e}, !- Zone Air Inlet Port List
  {dda019d9-f67a-4bb9-b2e9-12bc100f9b8e}, !- Zone Air Exhaust Port List
  {40134c84-89b5-4efa-9e7f-8ba061a67cca}, !- Zone Air Node Name
  {e74b59cb-6154-4d5d-a163-ea1549018c70}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a1b7eb39-782d-4cf2-9fa2-d28662807761}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ceae38ac-1794-4705-a4bd-4a774c3b0ece}, !- Handle
  Node 10,                                !- Name
  {40134c84-89b5-4efa-9e7f-8ba061a67cca}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {40134c84-89b5-4efa-9e7f-8ba061a67cca}, !- Handle
  {370cf94b-26da-4c7f-98dc-a88395001141}, !- Name
  {2a45c805-68a8-4097-b6f6-514c950eb39e}, !- Source Object
  11,                                     !- Outlet Port
  {ceae38ac-1794-4705-a4bd-4a774c3b0ece}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d50282b6-79a9-4776-96e3-aa9b2f567d0e}, !- Handle
  {812619ff-80d1-403f-97a8-a9cb47e25d3b}, !- Name
  {2a45c805-68a8-4097-b6f6-514c950eb39e}; !- HVAC Component

OS:PortList,
  {dda019d9-f67a-4bb9-b2e9-12bc100f9b8e}, !- Handle
  {a50e5094-7b7f-49a5-bf3c-6587ded540f0}, !- Name
  {2a45c805-68a8-4097-b6f6-514c950eb39e}; !- HVAC Component

OS:PortList,
  {e74b59cb-6154-4d5d-a163-ea1549018c70}, !- Handle
  {c837d8e2-7200-4f38-a875-f9776aadb9bf}, !- Name
  {2a45c805-68a8-4097-b6f6-514c950eb39e}; !- HVAC Component

OS:Sizing:Zone,
  {33e57a1b-498e-4fcd-912e-c8770e26dce0}, !- Handle
  {2a45c805-68a8-4097-b6f6-514c950eb39e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {77b859a4-e199-4b14-9757-1ecb857e1c6e}, !- Handle
  Zone HVAC Equipment List 10,            !- Name
  {2a45c805-68a8-4097-b6f6-514c950eb39e}; !- Thermal Zone

OS:Space,
  {f3721328-d1f0-4a8e-95fd-54bc4730944f}, !- Handle
  FlexLab-X3-ZoneB-Temp,                  !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {2a45c805-68a8-4097-b6f6-514c950eb39e}; !- Thermal Zone Name

OS:Surface,
  {0ab69254-6fec-43ec-9a45-77db51e7c815}, !- Handle
  Ceiling1-FlexLab-X3-ZoneA,              !- Name
  RoofCeiling,                            !- Surface Type
  {751c8d08-1fe2-4595-b5dd-ec013536f216}, !- Construction Name
  {91be2911-8a18-4f2e-a020-c3d7b07b036b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {03d42925-208a-4cb4-a306-9dca29846c6c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.1021, 7.615120411, 2.743,             !- X,Y,Z Vertex 1 {m}
  6.1021, 9.322, 2.743,                   !- X,Y,Z Vertex 2 {m}
  0, 9.322, 2.743,                        !- X,Y,Z Vertex 3 {m}
  0, 7.615120411, 2.743;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7078d936-877a-4efe-85e4-03a37a215312}, !- Handle
  Ceiling1-FlexLab-X3-ZoneB,              !- Name
  RoofCeiling,                            !- Surface Type
  {751c8d08-1fe2-4595-b5dd-ec013536f216}, !- Construction Name
  {f3721328-d1f0-4a8e-95fd-54bc4730944f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ee404d05-97fd-4d33-9b34-bc532336b4cb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.2042, 7.615120411, 2.743,            !- X,Y,Z Vertex 1 {m}
  12.204, 9.322, 2.743,                   !- X,Y,Z Vertex 2 {m}
  6.1021, 9.322, 2.743,                   !- X,Y,Z Vertex 3 {m}
  6.1021, 7.615120411, 2.743;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {923f9eee-0427-45fd-9307-94ba6337e9cb}, !- Handle
  Ceiling2-FlexLab-X3-ZoneA,              !- Name
  RoofCeiling,                            !- Surface Type
  {751c8d08-1fe2-4595-b5dd-ec013536f216}, !- Construction Name
  {1a31e91f-56c4-438d-9904-4279782503bf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {756caa74-4794-44f8-ac29-e3ce25d68c55}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.1021, 0, 2.743,                       !- X,Y,Z Vertex 1 {m}
  6.1021, 7.615120411, 2.743,             !- X,Y,Z Vertex 2 {m}
  0, 7.615120411, 2.743,                  !- X,Y,Z Vertex 3 {m}
  0, 0, 2.743;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aca86145-4aa6-4048-b196-a691de058724}, !- Handle
  Ceiling2-FlexLab-X3-ZoneB,              !- Name
  RoofCeiling,                            !- Surface Type
  {751c8d08-1fe2-4595-b5dd-ec013536f216}, !- Construction Name
  {e06a6090-9198-4eec-a79e-4fd58dfa0f80}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {751bf496-8cac-4be7-955c-4709f5fedb35}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.2042, 0, 2.743,                      !- X,Y,Z Vertex 1 {m}
  12.204, 7.615120411, 2.743,             !- X,Y,Z Vertex 2 {m}
  6.1021, 7.615120411, 2.743,             !- X,Y,Z Vertex 3 {m}
  6.1021, 0, 2.743;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5c399b2-b7ce-4e73-b8be-5546a608f44e}, !- Handle
  E1Wall-FlexLab-X3-ElecRoom-ZoneA,       !- Name
  WALL,                                   !- Surface Type
  {e2e059d0-057e-444e-b1d2-916f9e2886f2}, !- Construction Name
  {09aa89dc-fba3-49bb-b65d-3f0c110dd59e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {14255af8-7ff9-4f37-949e-c27fe2b16912}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.4053, 9.322, 4.2418,                  !- X,Y,Z Vertex 1 {m}
  4.4053, 9.322, 0,                       !- X,Y,Z Vertex 2 {m}
  4.4053, 10.362, 0,                      !- X,Y,Z Vertex 3 {m}
  4.4053, 10.362, 4.2418;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a56b660-2631-4aa4-9fdd-29d3b7a3ffb4}, !- Handle
  E1Wall-FlexLab-X3-MechRoom-ZoneB,       !- Name
  WALL,                                   !- Surface Type
  {8d75ba34-3306-4b26-b0ea-a289be3f2f0b}, !- Construction Name
  {b1724ce6-028d-445a-8f21-3f324a25464d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {98db7e09-a899-44bb-b914-de5e1e37154a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.0004, 9.322, 4.2418,                  !- X,Y,Z Vertex 1 {m}
  8.0004, 9.322, 0,                       !- X,Y,Z Vertex 2 {m}
  8.0004, 10.362, 0,                      !- X,Y,Z Vertex 3 {m}
  8.0004, 10.362, 4.2418;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {959a2f1c-6a98-4cfa-b5a1-32653429f2b3}, !- Handle
  E1Wall-FlexLab-X3-PlnmA,                !- Name
  WALL,                                   !- Surface Type
  {2a1d0d00-97a1-44b0-98bf-599ba8ce5def}, !- Construction Name
  {d800eb01-c29f-405c-be8d-ffc70b29f249}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.1021, 0, 4.4954,                      !- X,Y,Z Vertex 1 {m}
  6.1021, 0, 2.743,                       !- X,Y,Z Vertex 2 {m}
  6.1021, 0.800399999999998, 2.743,       !- X,Y,Z Vertex 3 {m}
  6.1021, 0.800399999999998, 4.4735;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b74bded-fc86-4c9b-b5aa-dc1b295df4e9}, !- Handle
  E1Wall-FlexLab-X3-PlnmB,                !- Name
  WALL,                                   !- Surface Type
  {bbed602b-7086-4c95-8d6b-8c1450747235}, !- Construction Name
  {d8ec15ac-6edd-4b5c-b1d1-014fdb8a7baf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.2042, 0, 4.4954,                     !- X,Y,Z Vertex 1 {m}
  12.2042, 0, 2.743,                      !- X,Y,Z Vertex 2 {m}
  12.2042, 0.800399999999998, 2.743,      !- X,Y,Z Vertex 3 {m}
  12.2042, 0.800399999999998, 4.4735;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca7e62fb-fd64-4418-a9c8-dfb6d209c87b}, !- Handle
  E1Wall-FlexLab-X3-ZoneA,                !- Name
  WALL,                                   !- Surface Type
  {57bb101f-8b36-4a6a-8724-d1f549c398c3}, !- Construction Name
  {1a31e91f-56c4-438d-9904-4279782503bf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a72464d8-1077-4f38-a3fc-f112855eb602}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.1021, 0, 2.743,                       !- X,Y,Z Vertex 1 {m}
  6.1021, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  6.1021, 0.8, 0,                         !- X,Y,Z Vertex 3 {m}
  6.1021, 0.8, 2.743;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b3546b8-f83a-42cb-9613-01f33b2984c6}, !- Handle
  E1Wall-FlexLab-X3-ZoneB,                !- Name
  WALL,                                   !- Surface Type
  {bbed602b-7086-4c95-8d6b-8c1450747235}, !- Construction Name
  {e06a6090-9198-4eec-a79e-4fd58dfa0f80}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.2042, 0, 2.743,                      !- X,Y,Z Vertex 1 {m}
  12.2042, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  12.2042, 0.800399999999998, 0,          !- X,Y,Z Vertex 3 {m}
  12.2042, 0.800399999999998, 2.743;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1c523f6b-cc60-4a1e-ab08-92e8622a6d96}, !- Handle
  E2.5Wall-FlexLab-X3-ZoneB,              !- Name
  WALL,                                   !- Surface Type
  {8f9020a8-4c96-4621-9236-d06f072a5dd5}, !- Construction Name
  {f3721328-d1f0-4a8e-95fd-54bc4730944f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.2042, 7.822, 2.743,                  !- X,Y,Z Vertex 1 {m}
  12.2042, 7.822, 0,                      !- X,Y,Z Vertex 2 {m}
  12.2042, 8.522, 0,                      !- X,Y,Z Vertex 3 {m}
  12.2042, 8.522, 2.743;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3332c9fe-5e61-4cf9-9378-adb2fb68c64b}, !- Handle
  E2aWall-FlexLab-X3-ZoneA,               !- Name
  WALL,                                   !- Surface Type
  {03346faf-e0e8-4cf8-9c83-d707f09f8c48}, !- Construction Name
  {1a31e91f-56c4-438d-9904-4279782503bf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {769251e4-6dfb-464f-867b-10711d4e1894}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.1021, 0.8, 2.743,                     !- X,Y,Z Vertex 1 {m}
  6.1021, 0.8, 0,                         !- X,Y,Z Vertex 2 {m}
  6.1021, 7.615120411, 0,                 !- X,Y,Z Vertex 3 {m}
  6.1021, 7.615120411, 2.743;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a0d7a8bd-9591-42b9-b21a-1354f61dacaf}, !- Handle
  E2aWall-FlexLab-X3-ZoneB,               !- Name
  WALL,                                   !- Surface Type
  {8f9020a8-4c96-4621-9236-d06f072a5dd5}, !- Construction Name
  {f3721328-d1f0-4a8e-95fd-54bc4730944f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.2042, 7.615120411, 2.743,            !- X,Y,Z Vertex 1 {m}
  12.2042, 7.615120411, 0,                !- X,Y,Z Vertex 2 {m}
  12.2042, 7.822, 0,                      !- X,Y,Z Vertex 3 {m}
  12.2042, 7.822, 2.743;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b50d6769-747d-4e0d-bd92-a5d9992d2cde}, !- Handle
  E2bWall-FlexLab-X3-ZoneA,               !- Name
  WALL,                                   !- Surface Type
  {03346faf-e0e8-4cf8-9c83-d707f09f8c48}, !- Construction Name
  {91be2911-8a18-4f2e-a020-c3d7b07b036b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.1021, 7.615120411, 2.743,             !- X,Y,Z Vertex 1 {m}
  6.1021, 7.615120411, 0,                 !- X,Y,Z Vertex 2 {m}
  6.1021, 8.782, 0,                       !- X,Y,Z Vertex 3 {m}
  6.1021, 8.782, 2.743;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {554f1816-b212-4107-8fb5-c0852e06c4db}, !- Handle
  E2Wall-FlexLab-X3-ElecRoom-ZoneA,       !- Name
  WALL,                                   !- Surface Type
  {dba61392-b647-4e49-9760-f4511ac6d900}, !- Construction Name
  {09aa89dc-fba3-49bb-b65d-3f0c110dd59e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2a7e5e61-334c-4c91-8b1a-beaddd0d05d2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.6593, 10.362, 4.2418,                 !- X,Y,Z Vertex 1 {m}
  4.6593, 10.362, 0,                      !- X,Y,Z Vertex 2 {m}
  4.6593, 11.612, 0,                      !- X,Y,Z Vertex 3 {m}
  4.6593, 11.612, 4.2418;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df4353b4-8fba-44cf-a1aa-5eb14a16b9e2}, !- Handle
  E2Wall-FlexLab-X3-MechRoom-ZoneB,       !- Name
  WALL,                                   !- Surface Type
  {f3b207fc-02e2-45b8-8dda-0a4d23158576}, !- Construction Name
  {b1724ce6-028d-445a-8f21-3f324a25464d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0bc2292b-eac7-4bac-97b2-f99b8fb54944}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.5273, 10.362, 4.2418,                 !- X,Y,Z Vertex 1 {m}
  7.5273, 10.362, 0,                      !- X,Y,Z Vertex 2 {m}
  7.5273, 11.612, 0,                      !- X,Y,Z Vertex 3 {m}
  7.5273, 11.612, 4.2418;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {64e7cbee-8c68-4090-9e77-3048418bec34}, !- Handle
  E2Wall-FlexLab-X3-PlnmA,                !- Name
  WALL,                                   !- Surface Type
  {85559c00-5452-4a4d-994b-90251f24a2a8}, !- Construction Name
  {d800eb01-c29f-405c-be8d-ffc70b29f249}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.1021, 0.800399999999998, 4.4735,      !- X,Y,Z Vertex 1 {m}
  6.1021, 0.800399999999998, 2.743,       !- X,Y,Z Vertex 2 {m}
  6.1021, 8.782, 2.743,                   !- X,Y,Z Vertex 3 {m}
  6.1021, 8.782, 4.2656;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {301ca09f-4eac-414c-916b-06e29d91873c}, !- Handle
  E2Wall-FlexLab-X3-PlnmB,                !- Name
  WALL,                                   !- Surface Type
  {8f9020a8-4c96-4621-9236-d06f072a5dd5}, !- Construction Name
  {d8ec15ac-6edd-4b5c-b1d1-014fdb8a7baf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.2042, 0.800399999999998, 4.4735,     !- X,Y,Z Vertex 1 {m}
  12.2042, 0.800399999999998, 2.743,      !- X,Y,Z Vertex 2 {m}
  12.2042, 8.522, 2.743,                  !- X,Y,Z Vertex 3 {m}
  12.2042, 8.522, 4.2636;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {18afa307-6056-43e1-aa1b-b5da3e0b01e5}, !- Handle
  E2Wall-FlexLab-X3-ZoneB,                !- Name
  WALL,                                   !- Surface Type
  {8f9020a8-4c96-4621-9236-d06f072a5dd5}, !- Construction Name
  {e06a6090-9198-4eec-a79e-4fd58dfa0f80}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.2042, 0.800399999999998, 2.743,      !- X,Y,Z Vertex 1 {m}
  12.2042, 0.800399999999998, 0,          !- X,Y,Z Vertex 2 {m}
  12.2042, 7.615120411, 0,                !- X,Y,Z Vertex 3 {m}
  12.2042, 7.615120411, 2.743;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f03bc5fe-9ce6-4bf5-ba30-6a8d85e62615}, !- Handle
  E3Wall-FlexLab-X3-PlnmA,                !- Name
  WALL,                                   !- Surface Type
  {937ad7fe-ee69-42df-a2c6-0e42540bc974}, !- Construction Name
  {d800eb01-c29f-405c-be8d-ffc70b29f249}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.1021, 8.782, 4.2656,                  !- X,Y,Z Vertex 1 {m}
  6.1021, 8.782, 2.743,                   !- X,Y,Z Vertex 2 {m}
  6.1021, 9.322, 2.743,                   !- X,Y,Z Vertex 3 {m}
  6.1021, 9.322, 4.2418;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb699bca-8f6a-4029-9883-4ad5b9df8ab6}, !- Handle
  E3Wall-FlexLab-X3-PlnmB,                !- Name
  WALL,                                   !- Surface Type
  {048643d8-1fcb-4fc5-92d5-c856ce51b4a3}, !- Construction Name
  {d8ec15ac-6edd-4b5c-b1d1-014fdb8a7baf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.2042, 8.522, 4.2636,                 !- X,Y,Z Vertex 1 {m}
  12.2042, 8.522, 2.743,                  !- X,Y,Z Vertex 2 {m}
  12.2042, 9.322, 2.743,                  !- X,Y,Z Vertex 3 {m}
  12.2042, 9.322, 4.2418;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bea15cea-78e3-4932-8424-8c54f5fb86a2}, !- Handle
  E3Wall-FlexLab-X3-ZoneA,                !- Name
  WALL,                                   !- Surface Type
  {dc71b336-5b12-495b-88d6-6b9816e65c3a}, !- Construction Name
  {91be2911-8a18-4f2e-a020-c3d7b07b036b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.1021, 8.782, 2.743,                   !- X,Y,Z Vertex 1 {m}
  6.1021, 8.782, 0,                       !- X,Y,Z Vertex 2 {m}
  6.1021, 9.322, 0,                       !- X,Y,Z Vertex 3 {m}
  6.1021, 9.322, 2.743;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d6d6f1e5-f042-4ce2-b2dc-10d7586d3014}, !- Handle
  E3Wall-FlexLab-X3-ZoneB,                !- Name
  WALL,                                   !- Surface Type
  {048643d8-1fcb-4fc5-92d5-c856ce51b4a3}, !- Construction Name
  {f3721328-d1f0-4a8e-95fd-54bc4730944f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.2042, 8.522, 2.743,                  !- X,Y,Z Vertex 1 {m}
  12.2042, 8.522, 0,                      !- X,Y,Z Vertex 2 {m}
  12.2042, 9.322, 0,                      !- X,Y,Z Vertex 3 {m}
  12.2042, 9.322, 2.743;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3728c48-cb9b-4e25-84bf-6e27a0d5471c}, !- Handle
  EastWall-FlexLab-X3-ElecRoom-ZoneB,     !- Name
  WALL,                                   !- Surface Type
  {0dded87e-ed05-46a1-b82d-0c8e4e82d301}, !- Construction Name
  {1a41cbbc-73d2-4df5-a5c9-338bd90ff3ca}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.1677, 9.322, 4.2418,                  !- X,Y,Z Vertex 1 {m}
  9.1677, 9.322, 0,                       !- X,Y,Z Vertex 2 {m}
  9.1677, 11.612, 0,                      !- X,Y,Z Vertex 3 {m}
  9.1677, 11.612, 4.2418;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c5eeff03-86e7-4950-83ca-197e4fc60cbb}, !- Handle
  EastWall-FlexLab-X3-MechRoom-ZoneA,     !- Name
  WALL,                                   !- Surface Type
  {ce9818f0-d2d1-4408-9e8f-b7c44469eddb}, !- Construction Name
  {3b96addd-ecb2-408c-a647-de23be0d506b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d73c696b-7437-4784-934d-0e46ba6955ff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.1021, 9.322, 4.2418,                  !- X,Y,Z Vertex 1 {m}
  6.1021, 9.322, 0,                       !- X,Y,Z Vertex 2 {m}
  6.1021, 11.612, 0,                      !- X,Y,Z Vertex 3 {m}
  6.1021, 11.612, 4.2418;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {298c1f9d-2775-4451-b61f-bb7d180ac8d4}, !- Handle
  Floor-FlexLab-X3-ElecRoom-ZoneA,        !- Name
  FLOOR,                                  !- Surface Type
  {467e9e17-d9a3-4608-89b0-5dd918d88186}, !- Construction Name
  {09aa89dc-fba3-49bb-b65d-3f0c110dd59e}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.6593, 11.612, 0,                      !- X,Y,Z Vertex 1 {m}
  4.6593, 10.362, 0,                      !- X,Y,Z Vertex 2 {m}
  4.4053, 10.362, 0,                      !- X,Y,Z Vertex 3 {m}
  4.4053, 9.322, 0,                       !- X,Y,Z Vertex 4 {m}
  3.2389, 9.322, 0,                       !- X,Y,Z Vertex 5 {m}
  3.2389, 11.612, 0;                      !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {7645478a-f907-4d92-8c49-ce0db098bd9c}, !- Handle
  Floor-FlexLab-X3-ElecRoom-ZoneB,        !- Name
  FLOOR,                                  !- Surface Type
  {467e9e17-d9a3-4608-89b0-5dd918d88186}, !- Construction Name
  {1a41cbbc-73d2-4df5-a5c9-338bd90ff3ca}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.1677, 11.612, 0,                      !- X,Y,Z Vertex 1 {m}
  9.1677, 9.322, 0,                       !- X,Y,Z Vertex 2 {m}
  8.0004, 9.322, 0,                       !- X,Y,Z Vertex 3 {m}
  8.0004, 10.362, 0,                      !- X,Y,Z Vertex 4 {m}
  7.5273, 10.362, 0,                      !- X,Y,Z Vertex 5 {m}
  7.5273, 11.612, 0;                      !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {ba4603dd-b453-4e35-92f2-11bf2c86350a}, !- Handle
  Floor-FlexLab-X3-MechRoom-ZoneA,        !- Name
  FLOOR,                                  !- Surface Type
  {467e9e17-d9a3-4608-89b0-5dd918d88186}, !- Construction Name
  {3b96addd-ecb2-408c-a647-de23be0d506b}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.1021, 11.612, 0,                      !- X,Y,Z Vertex 1 {m}
  6.1021, 9.322, 0,                       !- X,Y,Z Vertex 2 {m}
  4.4053, 9.322, 0,                       !- X,Y,Z Vertex 3 {m}
  4.4053, 10.362, 0,                      !- X,Y,Z Vertex 4 {m}
  4.6593, 10.362, 0,                      !- X,Y,Z Vertex 5 {m}
  4.6593, 11.612, 0;                      !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {e9a109e7-28ab-42d4-9e53-5b3f75516207}, !- Handle
  Floor-FlexLab-X3-MechRoom-ZoneB,        !- Name
  FLOOR,                                  !- Surface Type
  {467e9e17-d9a3-4608-89b0-5dd918d88186}, !- Construction Name
  {b1724ce6-028d-445a-8f21-3f324a25464d}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.5273, 11.612, 0,                      !- X,Y,Z Vertex 1 {m}
  7.5273, 10.362, 0,                      !- X,Y,Z Vertex 2 {m}
  8.0004, 10.362, 0,                      !- X,Y,Z Vertex 3 {m}
  8.0004, 9.322, 0,                       !- X,Y,Z Vertex 4 {m}
  6.1021, 9.322, 0,                       !- X,Y,Z Vertex 5 {m}
  6.1021, 11.612, 0;                      !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {03d42925-208a-4cb4-a306-9dca29846c6c}, !- Handle
  Floor1-FlexLab-X3-PlnmA,                !- Name
  FLOOR,                                  !- Surface Type
  {868434ba-8087-4fad-b120-47c0584806f8}, !- Construction Name
  {d800eb01-c29f-405c-be8d-ffc70b29f249}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0ab69254-6fec-43ec-9a45-77db51e7c815}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.1021, 9.322, 2.743,                   !- X,Y,Z Vertex 1 {m}
  6.1021, 7.615120411, 2.743,             !- X,Y,Z Vertex 2 {m}
  0, 7.615120411, 2.743,                  !- X,Y,Z Vertex 3 {m}
  0, 9.322, 2.743;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee404d05-97fd-4d33-9b34-bc532336b4cb}, !- Handle
  Floor1-FlexLab-X3-PlnmB,                !- Name
  FLOOR,                                  !- Surface Type
  {868434ba-8087-4fad-b120-47c0584806f8}, !- Construction Name
  {d8ec15ac-6edd-4b5c-b1d1-014fdb8a7baf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7078d936-877a-4efe-85e4-03a37a215312}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.2042, 9.322, 2.743,                  !- X,Y,Z Vertex 1 {m}
  12.2042, 7.615120411, 2.743,            !- X,Y,Z Vertex 2 {m}
  6.1021, 7.615120411, 2.743,             !- X,Y,Z Vertex 3 {m}
  6.1021, 9.322, 2.743;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {659e130d-db6c-4e01-884e-ae1c8b019cce}, !- Handle
  Floor1-FlexLab-X3-ZoneA,                !- Name
  FLOOR,                                  !- Surface Type
  {467e9e17-d9a3-4608-89b0-5dd918d88186}, !- Construction Name
  {91be2911-8a18-4f2e-a020-c3d7b07b036b}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.1021, 9.322, 0,                       !- X,Y,Z Vertex 1 {m}
  6.1021, 7.615120411, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 7.615120411, 0,                      !- X,Y,Z Vertex 3 {m}
  0, 9.322, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {19e56b71-b51b-4c50-bd2e-82fb4c6de6d4}, !- Handle
  Floor1-FlexLab-X3-ZoneB,                !- Name
  FLOOR,                                  !- Surface Type
  {467e9e17-d9a3-4608-89b0-5dd918d88186}, !- Construction Name
  {f3721328-d1f0-4a8e-95fd-54bc4730944f}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.2042, 9.322, 0,                      !- X,Y,Z Vertex 1 {m}
  12.2042, 7.615120411, 0,                !- X,Y,Z Vertex 2 {m}
  6.1021, 7.615120411, 0,                 !- X,Y,Z Vertex 3 {m}
  6.1021, 9.322, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {756caa74-4794-44f8-ac29-e3ce25d68c55}, !- Handle
  Floor2-FlexLab-X3-PlnmA,                !- Name
  FLOOR,                                  !- Surface Type
  {868434ba-8087-4fad-b120-47c0584806f8}, !- Construction Name
  {d800eb01-c29f-405c-be8d-ffc70b29f249}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {923f9eee-0427-45fd-9307-94ba6337e9cb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.1021, 7.615120411, 2.743,             !- X,Y,Z Vertex 1 {m}
  6.1021, 0, 2.743,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 2.743,                            !- X,Y,Z Vertex 3 {m}
  0, 7.615120411, 2.743;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {751bf496-8cac-4be7-955c-4709f5fedb35}, !- Handle
  Floor2-FlexLab-X3-PlnmB,                !- Name
  FLOOR,                                  !- Surface Type
  {868434ba-8087-4fad-b120-47c0584806f8}, !- Construction Name
  {d8ec15ac-6edd-4b5c-b1d1-014fdb8a7baf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aca86145-4aa6-4048-b196-a691de058724}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.2042, 7.615120411, 2.743,            !- X,Y,Z Vertex 1 {m}
  12.2042, 0, 2.743,                      !- X,Y,Z Vertex 2 {m}
  6.1021, 0, 2.743,                       !- X,Y,Z Vertex 3 {m}
  6.1021, 7.615120411, 2.743;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fc0d983f-a615-4c3b-89e8-f352ef0b2614}, !- Handle
  Floor2-FlexLab-X3-ZoneA,                !- Name
  Floor,                                  !- Surface Type
  {467e9e17-d9a3-4608-89b0-5dd918d88186}, !- Construction Name
  {1a31e91f-56c4-438d-9904-4279782503bf}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.1021, 7.615120411, 0,                 !- X,Y,Z Vertex 1 {m}
  6.1021, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.615120411, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d404157-94ad-4b1d-bf6e-7a538d42963f}, !- Handle
  Floor2-FlexLab-X3-ZoneB,                !- Name
  Floor,                                  !- Surface Type
  {c96ac157-0601-4b83-a9a7-4770641d033f}, !- Construction Name
  {e06a6090-9198-4eec-a79e-4fd58dfa0f80}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.2042, 7.615120411, 0,                !- X,Y,Z Vertex 1 {m}
  12.2042, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  6.1021, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  6.1021, 7.615120411, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f1b0738-05ca-4357-8553-9c484cd1fce3}, !- Handle
  N1Wall-FlexLab-X3-MechRoom-ZoneA,       !- Name
  WALL,                                   !- Surface Type
  {3bb6d0ff-e489-4cfa-80be-e76a3fd1ada7}, !- Construction Name
  {3b96addd-ecb2-408c-a647-de23be0d506b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.1021, 11.612, 4.2418,                 !- X,Y,Z Vertex 1 {m}
  6.1021, 11.612, 0,                      !- X,Y,Z Vertex 2 {m}
  4.6593, 11.612, 0,                      !- X,Y,Z Vertex 3 {m}
  4.6593, 11.612, 4.2418;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d72dcccb-89c3-4fea-8a8f-a935cc40ddca}, !- Handle
  N1Wall-FlexLab-X3-MechRoom-ZoneB,       !- Name
  WALL,                                   !- Surface Type
  {5921e790-4fbd-497d-ae54-609117a2b6b0}, !- Construction Name
  {b1724ce6-028d-445a-8f21-3f324a25464d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.5273, 11.612, 4.2418,                 !- X,Y,Z Vertex 1 {m}
  7.5273, 11.612, 0,                      !- X,Y,Z Vertex 2 {m}
  6.1021, 11.612, 0,                      !- X,Y,Z Vertex 3 {m}
  6.1021, 11.612, 4.2418;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf6f6315-3348-44bc-a89d-9aeb25d2599a}, !- Handle
  N1Wall-FlexLab-X3-PlnmA,                !- Name
  WALL,                                   !- Surface Type
  {9e0389c5-d809-4a6c-ae01-726648c4aff4}, !- Construction Name
  {d800eb01-c29f-405c-be8d-ffc70b29f249}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.648100000000001, 9.322, 4.2418,       !- X,Y,Z Vertex 1 {m}
  0.648100000000001, 9.322, 2.743,        !- X,Y,Z Vertex 2 {m}
  0, 9.322, 2.743,                        !- X,Y,Z Vertex 3 {m}
  0, 9.322, 4.2418;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c129ca1-c0a7-493e-810c-3abd7f347e49}, !- Handle
  N1Wall-FlexLab-X3-PlnmB,                !- Name
  WALL,                                   !- Surface Type
  {2dc5e95e-0fb1-411c-9f26-8e52159101d9}, !- Construction Name
  {d8ec15ac-6edd-4b5c-b1d1-014fdb8a7baf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.2042, 9.322, 4.2418,                 !- X,Y,Z Vertex 1 {m}
  12.2042, 9.322, 2.743,                  !- X,Y,Z Vertex 2 {m}
  11.7589, 9.322, 2.743,                  !- X,Y,Z Vertex 3 {m}
  11.7589, 9.322, 4.2418;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e0896fb-dbfc-49cc-933d-094092d49a33}, !- Handle
  N1Wall-FlexLab-X3-ZoneA,                !- Name
  WALL,                                   !- Surface Type
  {9e0389c5-d809-4a6c-ae01-726648c4aff4}, !- Construction Name
  {91be2911-8a18-4f2e-a020-c3d7b07b036b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.648100000000001, 9.322, 2.743,        !- X,Y,Z Vertex 1 {m}
  0.648100000000001, 9.322, 0,            !- X,Y,Z Vertex 2 {m}
  0, 9.322, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 9.322, 2.743;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb967d35-d39e-4879-8e36-e8c294e59a9d}, !- Handle
  N1Wall-FlexLab-X3-ZoneB,                !- Name
  WALL,                                   !- Surface Type
  {2dc5e95e-0fb1-411c-9f26-8e52159101d9}, !- Construction Name
  {f3721328-d1f0-4a8e-95fd-54bc4730944f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.2042, 9.322, 2.743,                  !- X,Y,Z Vertex 1 {m}
  12.2042, 9.322, 0,                      !- X,Y,Z Vertex 2 {m}
  11.7589, 9.322, 0,                      !- X,Y,Z Vertex 3 {m}
  11.7589, 9.322, 2.743;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3671a36d-1c84-492a-b137-f078074f495c}, !- Handle
  N2Wall-FlexLab-X3-MechRoom-ZoneA,       !- Name
  WALL,                                   !- Surface Type
  {3916008d-e90e-4d8a-8504-0d0396327c1c}, !- Construction Name
  {3b96addd-ecb2-408c-a647-de23be0d506b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a7c57d13-c7b7-4f55-a42e-7afe3b679bdd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.6593, 10.362, 4.2418,                 !- X,Y,Z Vertex 1 {m}
  4.6593, 10.362, 0,                      !- X,Y,Z Vertex 2 {m}
  4.4053, 10.362, 0,                      !- X,Y,Z Vertex 3 {m}
  4.4053, 10.362, 4.2418;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {79b01574-ee05-47df-bda8-753b79a6e5ef}, !- Handle
  N2Wall-FlexLab-X3-MechRoom-ZoneB,       !- Name
  WALL,                                   !- Surface Type
  {a09a885d-4b08-427e-99e7-aecf73f68a53}, !- Construction Name
  {b1724ce6-028d-445a-8f21-3f324a25464d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {12b0b6e7-ddc7-429a-94f9-266512d3ee3b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.0004, 10.362, 4.2418,                 !- X,Y,Z Vertex 1 {m}
  8.0004, 10.362, 0,                      !- X,Y,Z Vertex 2 {m}
  7.5273, 10.362, 0,                      !- X,Y,Z Vertex 3 {m}
  7.5273, 10.362, 4.2418;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d5d46834-363f-4154-bbf8-f1aeb2c4dd7f}, !- Handle
  N2Wall-FlexLab-X3-PlnmA,                !- Name
  WALL,                                   !- Surface Type
  {19f8c800-a654-4a10-8038-c41c16fee9f5}, !- Construction Name
  {d800eb01-c29f-405c-be8d-ffc70b29f249}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.2389, 9.322, 4.2418,                  !- X,Y,Z Vertex 1 {m}
  3.2389, 9.322, 2.743,                   !- X,Y,Z Vertex 2 {m}
  0.648100000000001, 9.322, 2.743,        !- X,Y,Z Vertex 3 {m}
  0.648100000000001, 9.322, 4.2418;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f046fa4e-321e-4666-a997-12a1bce63801}, !- Handle
  N2Wall-FlexLab-X3-PlnmB,                !- Name
  WALL,                                   !- Surface Type
  {3a34e9a5-a1f5-4fc3-84af-857481b573bf}, !- Construction Name
  {d8ec15ac-6edd-4b5c-b1d1-014fdb8a7baf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.7589, 9.322, 4.2418,                 !- X,Y,Z Vertex 1 {m}
  11.7589, 9.322, 2.743,                  !- X,Y,Z Vertex 2 {m}
  9.1677, 9.322, 2.743,                   !- X,Y,Z Vertex 3 {m}
  9.1677, 9.322, 4.2418;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f19f07b5-5f16-4b87-9298-79b451424ce3}, !- Handle
  N2Wall-FlexLab-X3-ZoneA,                !- Name
  WALL,                                   !- Surface Type
  {19f8c800-a654-4a10-8038-c41c16fee9f5}, !- Construction Name
  {91be2911-8a18-4f2e-a020-c3d7b07b036b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.2389, 9.322, 2.743,                   !- X,Y,Z Vertex 1 {m}
  3.2389, 9.322, 0,                       !- X,Y,Z Vertex 2 {m}
  0.648100000000001, 9.322, 0,            !- X,Y,Z Vertex 3 {m}
  0.648100000000001, 9.322, 2.743;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b2b24d0-9b74-404d-b453-b1050f48fb86}, !- Handle
  N2Wall-FlexLab-X3-ZoneB,                !- Name
  WALL,                                   !- Surface Type
  {3a34e9a5-a1f5-4fc3-84af-857481b573bf}, !- Construction Name
  {f3721328-d1f0-4a8e-95fd-54bc4730944f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.7589, 9.322, 2.743,                  !- X,Y,Z Vertex 1 {m}
  11.7589, 9.322, 0,                      !- X,Y,Z Vertex 2 {m}
  9.1677, 9.322, 0,                       !- X,Y,Z Vertex 3 {m}
  9.1677, 9.322, 2.743;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fbfb05a6-e237-45dd-907f-ef9cd69f9f32}, !- Handle
  N3Wall-FlexLab-X3-PlnmA,                !- Name
  WALL,                                   !- Surface Type
  {be75626d-d39e-47c2-a88e-61702ec74466}, !- Construction Name
  {d800eb01-c29f-405c-be8d-ffc70b29f249}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4ce0cdd9-25cc-4b46-ab08-9a70af84092b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.4053, 9.322, 4.2418,                  !- X,Y,Z Vertex 1 {m}
  4.4053, 9.322, 2.743,                   !- X,Y,Z Vertex 2 {m}
  3.2389, 9.322, 2.743,                   !- X,Y,Z Vertex 3 {m}
  3.2389, 9.322, 4.2418;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {43abb621-cf45-48eb-ac75-1615953c4edd}, !- Handle
  N3Wall-FlexLab-X3-PlnmB,                !- Name
  WALL,                                   !- Surface Type
  {3ad484ef-6eea-4ab1-8a32-fce958e4cca4}, !- Construction Name
  {d8ec15ac-6edd-4b5c-b1d1-014fdb8a7baf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {071dbab9-a89a-455e-9ade-37f840d8d713}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.1677, 9.322, 4.2418,                  !- X,Y,Z Vertex 1 {m}
  9.1677, 9.322, 2.743,                   !- X,Y,Z Vertex 2 {m}
  8.0004, 9.322, 2.743,                   !- X,Y,Z Vertex 3 {m}
  8.0004, 9.322, 4.2418;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2d0d9f5d-8a0c-49a4-9ff4-755a6300e60c}, !- Handle
  N3Wall-FlexLab-X3-ZoneA,                !- Name
  WALL,                                   !- Surface Type
  {be75626d-d39e-47c2-a88e-61702ec74466}, !- Construction Name
  {91be2911-8a18-4f2e-a020-c3d7b07b036b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {91e7514f-46a1-4fcc-bf9c-10d7e8df42d1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.4053, 9.322, 2.743,                   !- X,Y,Z Vertex 1 {m}
  4.4053, 9.322, 0,                       !- X,Y,Z Vertex 2 {m}
  3.2389, 9.322, 0,                       !- X,Y,Z Vertex 3 {m}
  3.2389, 9.322, 2.743;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0b307c57-99bd-4f3d-ae29-40604e81e71a}, !- Handle
  N3Wall-FlexLab-X3-ZoneB,                !- Name
  WALL,                                   !- Surface Type
  {3ad484ef-6eea-4ab1-8a32-fce958e4cca4}, !- Construction Name
  {f3721328-d1f0-4a8e-95fd-54bc4730944f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {011315da-d374-4479-a1c1-4cdadbcf1c1d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.1677, 9.322, 2.743,                   !- X,Y,Z Vertex 1 {m}
  9.1677, 9.322, 0,                       !- X,Y,Z Vertex 2 {m}
  8.0004, 9.322, 0,                       !- X,Y,Z Vertex 3 {m}
  8.0004, 9.322, 2.743;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c1cd6418-5c6d-45ca-87d3-d80743f3b986}, !- Handle
  N4Wall-FlexLab-X3-PlnmA,                !- Name
  WALL,                                   !- Surface Type
  {62a1b3e8-1695-4318-8f98-a912146d564e}, !- Construction Name
  {d800eb01-c29f-405c-be8d-ffc70b29f249}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1b5b6a86-acc8-421d-93de-5e582ef8327a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.7457, 9.322, 4.2418,                  !- X,Y,Z Vertex 1 {m}
  5.7457, 9.322, 2.743,                   !- X,Y,Z Vertex 2 {m}
  4.4053, 9.322, 2.743,                   !- X,Y,Z Vertex 3 {m}
  4.4053, 9.322, 4.2418;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {521030df-7ba6-4ed2-9e82-c0ca4217cd59}, !- Handle
  N4Wall-FlexLab-X3-PlnmB,                !- Name
  WALL,                                   !- Surface Type
  {0aa1e3f7-b530-4efc-97f1-2aa1fbaa7f59}, !- Construction Name
  {d8ec15ac-6edd-4b5c-b1d1-014fdb8a7baf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {deadad3a-fa1a-44ac-bc29-fc92e2695725}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.0004, 9.322, 4.2418,                  !- X,Y,Z Vertex 1 {m}
  8.0004, 9.322, 2.743,                   !- X,Y,Z Vertex 2 {m}
  6.4574, 9.322, 2.743,                   !- X,Y,Z Vertex 3 {m}
  6.4574, 9.322, 4.2418;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {33a86403-dab3-4e70-a81e-1939fb600b09}, !- Handle
  N4Wall-FlexLab-X3-ZoneA,                !- Name
  WALL,                                   !- Surface Type
  {62a1b3e8-1695-4318-8f98-a912146d564e}, !- Construction Name
  {91be2911-8a18-4f2e-a020-c3d7b07b036b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c584cb0c-2880-49c1-bb6d-8c23692ca67f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.7457, 9.322, 2.743,                   !- X,Y,Z Vertex 1 {m}
  5.7457, 9.322, 0,                       !- X,Y,Z Vertex 2 {m}
  4.4053, 9.322, 0,                       !- X,Y,Z Vertex 3 {m}
  4.4053, 9.322, 2.743;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5986d286-7eba-483a-9802-62e845eb9be4}, !- Handle
  N4Wall-FlexLab-X3-ZoneB,                !- Name
  WALL,                                   !- Surface Type
  {0aa1e3f7-b530-4efc-97f1-2aa1fbaa7f59}, !- Construction Name
  {f3721328-d1f0-4a8e-95fd-54bc4730944f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d1e323f1-8b70-498e-b974-5a7e0d138307}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.0004, 9.322, 2.743,                   !- X,Y,Z Vertex 1 {m}
  8.0004, 9.322, 0,                       !- X,Y,Z Vertex 2 {m}
  6.4574, 9.322, 0,                       !- X,Y,Z Vertex 3 {m}
  6.4574, 9.322, 2.743;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9494cfe4-5e92-46f7-8468-3c0e5fca29b3}, !- Handle
  N5Wall-FlexLab-X3-PlnmA,                !- Name
  WALL,                                   !- Surface Type
  {fa74a7a9-f876-42c3-be9a-70ed88632540}, !- Construction Name
  {d800eb01-c29f-405c-be8d-ffc70b29f249}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6090dcce-7aac-48ab-bf5d-5547f889ca4f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.1021, 9.322, 4.2418,                  !- X,Y,Z Vertex 1 {m}
  6.1021, 9.322, 2.743,                   !- X,Y,Z Vertex 2 {m}
  5.7457, 9.322, 2.743,                   !- X,Y,Z Vertex 3 {m}
  5.7457, 9.322, 4.2418;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a874ca10-66c4-45fa-ac24-36d4d9c6caaa}, !- Handle
  N5Wall-FlexLab-X3-PlnmB,                !- Name
  WALL,                                   !- Surface Type
  {038d64b0-3b0b-40a9-a090-8f2f07737f5a}, !- Construction Name
  {d8ec15ac-6edd-4b5c-b1d1-014fdb8a7baf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ef11bd21-4830-4a8d-bdda-040d91deaebb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.4574, 9.322, 4.2418,                  !- X,Y,Z Vertex 1 {m}
  6.4574, 9.322, 2.743,                   !- X,Y,Z Vertex 2 {m}
  6.1021, 9.322, 2.743,                   !- X,Y,Z Vertex 3 {m}
  6.1021, 9.322, 4.2418;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f4f1e981-6464-4293-b920-5988b2785914}, !- Handle
  N5Wall-FlexLab-X3-ZoneA,                !- Name
  WALL,                                   !- Surface Type
  {fa74a7a9-f876-42c3-be9a-70ed88632540}, !- Construction Name
  {91be2911-8a18-4f2e-a020-c3d7b07b036b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5d667816-c4cc-4765-86e6-4f97d048da57}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.1021, 9.322, 2.743,                   !- X,Y,Z Vertex 1 {m}
  6.1021, 9.322, 0,                       !- X,Y,Z Vertex 2 {m}
  5.7457, 9.322, 0,                       !- X,Y,Z Vertex 3 {m}
  5.7457, 9.322, 2.743;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f7382479-2467-4d1b-822c-c2a889fc33fe}, !- Handle
  N5Wall-FlexLab-X3-ZoneB,                !- Name
  WALL,                                   !- Surface Type
  {038d64b0-3b0b-40a9-a090-8f2f07737f5a}, !- Construction Name
  {f3721328-d1f0-4a8e-95fd-54bc4730944f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {60cdde3b-823f-4675-bbc1-5e0d1acf9784}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.4574, 9.322, 2.743,                   !- X,Y,Z Vertex 1 {m}
  6.4574, 9.322, 0,                       !- X,Y,Z Vertex 2 {m}
  6.1021, 9.322, 0,                       !- X,Y,Z Vertex 3 {m}
  6.1021, 9.322, 2.743;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3fe65e0b-f3fe-4e2b-bf99-46b616f9d903}, !- Handle
  NorthWall-FlexLab-X3-ElecRoom-ZoneA,    !- Name
  WALL,                                   !- Surface Type
  {4d3dd479-d0e7-48df-b50e-203a01a2bd31}, !- Construction Name
  {09aa89dc-fba3-49bb-b65d-3f0c110dd59e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.6593, 11.612, 4.2418,                 !- X,Y,Z Vertex 1 {m}
  4.6593, 11.612, 0,                      !- X,Y,Z Vertex 2 {m}
  3.2389, 11.612, 0,                      !- X,Y,Z Vertex 3 {m}
  3.2389, 11.612, 4.2418;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df93e560-d58f-44dc-9c50-18745becdcac}, !- Handle
  NorthWall-FlexLab-X3-ElecRoom-ZoneB,    !- Name
  WALL,                                   !- Surface Type
  {94a1838e-2d5c-42c6-98d4-1ceaabed41ba}, !- Construction Name
  {1a41cbbc-73d2-4df5-a5c9-338bd90ff3ca}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.1677, 11.612, 4.2418,                 !- X,Y,Z Vertex 1 {m}
  9.1677, 11.612, 0,                      !- X,Y,Z Vertex 2 {m}
  7.5273, 11.612, 0,                      !- X,Y,Z Vertex 3 {m}
  7.5273, 11.612, 4.2418;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db5763fa-b4a0-42ac-846b-ffa028d15ae1}, !- Handle
  NWallTemp-FlexLab-X3-ZoneA,             !- Name
  WALL,                                   !- Surface Type
  {ae32bc06-8b58-4c67-a4aa-5a3253a1841c}, !- Construction Name
  {1a31e91f-56c4-438d-9904-4279782503bf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {309c5761-7e15-4a55-a366-c98a603d4990}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.1021, 7.615120411, 2.743,             !- X,Y,Z Vertex 1 {m}
  6.1021, 7.615120411, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 7.615120411, 0,                      !- X,Y,Z Vertex 3 {m}
  0, 7.615120411, 2.743;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {59c5465f-1b88-487b-952c-ebef3fc32ee8}, !- Handle
  NWallTemp-FlexLab-X3-ZoneB,             !- Name
  WALL,                                   !- Surface Type
  {ae32bc06-8b58-4c67-a4aa-5a3253a1841c}, !- Construction Name
  {e06a6090-9198-4eec-a79e-4fd58dfa0f80}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {66ddeada-f144-41b3-b81d-cac69e3d6442}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.2042, 7.615120411, 2.743,            !- X,Y,Z Vertex 1 {m}
  12.2042, 7.615120411, 0,                !- X,Y,Z Vertex 2 {m}
  6.1021, 7.615120411, 0,                 !- X,Y,Z Vertex 3 {m}
  6.1021, 7.615120411, 2.743;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {66ddeada-f144-41b3-b81d-cac69e3d6442}, !- Handle
  SWallTemp-FlexLab-X3-ZoneB-Temp,        !- Name
  WALL,                                   !- Surface Type
  {8835a80f-b703-41cd-9472-c86965c2aa03}, !- Construction Name
  {f3721328-d1f0-4a8e-95fd-54bc4730944f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {59c5465f-1b88-487b-952c-ebef3fc32ee8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.1021, 7.615120411, 2.743,             !- X,Y,Z Vertex 1 {m}
  6.1021, 7.615120411, 0,                 !- X,Y,Z Vertex 2 {m}
  12.2042, 7.615120411, 0,                !- X,Y,Z Vertex 3 {m}
  12.2042, 7.615120411, 2.743;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {627a150b-9538-4224-8b59-723a7de747de}, !- Handle
  Roof-FlexLab-X3-PlnmA,                  !- Name
  RoofCeiling,                            !- Surface Type
  {ac8c2472-8895-4029-a65d-79c0e74c5842}, !- Construction Name
  {d800eb01-c29f-405c-be8d-ffc70b29f249}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.1021, 0, 4.4954,                      !- X,Y,Z Vertex 1 {m}
  6.1021, 9.322, 4.2418,                  !- X,Y,Z Vertex 2 {m}
  0, 9.322, 4.2418,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 4.4954;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c536064e-8728-462a-8915-bb10090686ea}, !- Handle
  Roof-FlexLab-X3-PlnmB,                  !- Name
  RoofCeiling,                            !- Surface Type
  {ac8c2472-8895-4029-a65d-79c0e74c5842}, !- Construction Name
  {d8ec15ac-6edd-4b5c-b1d1-014fdb8a7baf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.2042, 0, 4.4954,                     !- X,Y,Z Vertex 1 {m}
  12.2042, 9.322, 4.2418,                 !- X,Y,Z Vertex 2 {m}
  6.1021, 9.322, 4.2418,                  !- X,Y,Z Vertex 3 {m}
  6.1021, 0, 4.4954;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {954670db-a80a-48d9-9acc-b47193230d33}, !- Handle
  ROOF1-FlexLab-X3-ElecRoom-ZoneA,        !- Name
  RoofCeiling,                            !- Surface Type
  {ac8c2472-8895-4029-a65d-79c0e74c5842}, !- Construction Name
  {09aa89dc-fba3-49bb-b65d-3f0c110dd59e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.4053, 9.322, 4.2418,                  !- X,Y,Z Vertex 1 {m}
  4.4053, 11.612, 4.2418,                 !- X,Y,Z Vertex 2 {m}
  3.2389, 11.612, 4.2418,                 !- X,Y,Z Vertex 3 {m}
  3.2389, 9.322, 4.2418;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e1f0ca63-db7d-43d0-9344-79cad68b149a}, !- Handle
  ROOF1-FlexLab-X3-ElecRoom-ZoneB,        !- Name
  RoofCeiling,                            !- Surface Type
  {ac8c2472-8895-4029-a65d-79c0e74c5842}, !- Construction Name
  {1a41cbbc-73d2-4df5-a5c9-338bd90ff3ca}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.0004, 10.362, 4.2418,                 !- X,Y,Z Vertex 1 {m}
  8.0004, 11.612, 4.2418,                 !- X,Y,Z Vertex 2 {m}
  7.5273, 11.612, 4.2418,                 !- X,Y,Z Vertex 3 {m}
  7.5273, 10.362, 4.2418;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e30b50de-41a9-4291-8845-4a04bf1ac85b}, !- Handle
  ROOF1-FlexLab-X3-MechRoom-ZoneA,        !- Name
  RoofCeiling,                            !- Surface Type
  {ac8c2472-8895-4029-a65d-79c0e74c5842}, !- Construction Name
  {3b96addd-ecb2-408c-a647-de23be0d506b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.6593, 9.322, 4.2418,                  !- X,Y,Z Vertex 1 {m}
  4.6593, 10.362, 4.2418,                 !- X,Y,Z Vertex 2 {m}
  4.4053, 10.362, 4.2418,                 !- X,Y,Z Vertex 3 {m}
  4.4053, 9.322, 4.2418;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d08ff4b1-abab-4072-a929-052d8a8ce1c0}, !- Handle
  ROOF1-FlexLab-X3-MechRoom-ZoneB,        !- Name
  RoofCeiling,                            !- Surface Type
  {ac8c2472-8895-4029-a65d-79c0e74c5842}, !- Construction Name
  {b1724ce6-028d-445a-8f21-3f324a25464d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.5273, 9.322, 4.2418,                  !- X,Y,Z Vertex 1 {m}
  7.5273, 11.612, 4.2418,                 !- X,Y,Z Vertex 2 {m}
  6.1021, 11.612, 4.2418,                 !- X,Y,Z Vertex 3 {m}
  6.1021, 9.322, 4.2418;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3631a201-cdeb-4508-a509-a190b03c3f1d}, !- Handle
  ROOF2-FlexLab-X3-ElecRoom-ZoneA,        !- Name
  RoofCeiling,                            !- Surface Type
  {ac8c2472-8895-4029-a65d-79c0e74c5842}, !- Construction Name
  {09aa89dc-fba3-49bb-b65d-3f0c110dd59e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.6593, 10.362, 4.2418,                 !- X,Y,Z Vertex 1 {m}
  4.6593, 11.612, 4.2418,                 !- X,Y,Z Vertex 2 {m}
  4.4053, 11.612, 4.2418,                 !- X,Y,Z Vertex 3 {m}
  4.4053, 10.362, 4.2418;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9335001b-61a5-4aa7-8846-8cb9ed666999}, !- Handle
  ROOF2-FlexLab-X3-ElecRoom-ZoneB,        !- Name
  RoofCeiling,                            !- Surface Type
  {ac8c2472-8895-4029-a65d-79c0e74c5842}, !- Construction Name
  {1a41cbbc-73d2-4df5-a5c9-338bd90ff3ca}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.1677, 9.322, 4.2418,                  !- X,Y,Z Vertex 1 {m}
  9.1677, 11.612, 4.2418,                 !- X,Y,Z Vertex 2 {m}
  8.0004, 11.612, 4.2418,                 !- X,Y,Z Vertex 3 {m}
  8.0004, 9.322, 4.2418;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4a340d03-1245-4d27-a7d3-e0259e790d9c}, !- Handle
  ROOF2-FlexLab-X3-MechRoom-ZoneA,        !- Name
  RoofCeiling,                            !- Surface Type
  {ac8c2472-8895-4029-a65d-79c0e74c5842}, !- Construction Name
  {3b96addd-ecb2-408c-a647-de23be0d506b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.1021, 9.322, 4.2418,                  !- X,Y,Z Vertex 1 {m}
  6.1021, 11.612, 4.2418,                 !- X,Y,Z Vertex 2 {m}
  4.6593, 11.612, 4.2418,                 !- X,Y,Z Vertex 3 {m}
  4.6593, 9.322, 4.2418;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {784ded6f-00be-47bd-a43d-93d8d39a2cc9}, !- Handle
  ROOF2-FlexLab-X3-MechRoom-ZoneB,        !- Name
  RoofCeiling,                            !- Surface Type
  {ac8c2472-8895-4029-a65d-79c0e74c5842}, !- Construction Name
  {b1724ce6-028d-445a-8f21-3f324a25464d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.0004, 9.322, 4.2418,                  !- X,Y,Z Vertex 1 {m}
  8.0004, 10.362, 4.2418,                 !- X,Y,Z Vertex 2 {m}
  7.5273, 10.362, 4.2418,                 !- X,Y,Z Vertex 3 {m}
  7.5273, 9.322, 4.2418;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {011315da-d374-4479-a1c1-4cdadbcf1c1d}, !- Handle
  S1Wall-FlexLab-X3-ElecRoom-ZoneB,       !- Name
  WALL,                                   !- Surface Type
  {aa7e6a60-32f6-4212-ba4a-34f1cb007a90}, !- Construction Name
  {1a41cbbc-73d2-4df5-a5c9-338bd90ff3ca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0b307c57-99bd-4f3d-ae29-40604e81e71a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.0004, 9.322, 2.743,                   !- X,Y,Z Vertex 1 {m}
  8.0004, 9.322, 0,                       !- X,Y,Z Vertex 2 {m}
  9.1677, 9.322, 0,                       !- X,Y,Z Vertex 3 {m}
  9.1677, 9.322, 2.743;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5d667816-c4cc-4765-86e6-4f97d048da57}, !- Handle
  S1Wall-FlexLab-X3-MechRoom-ZoneA,       !- Name
  WALL,                                   !- Surface Type
  {f13ca6e5-234e-4097-852e-bcca4e06fe3b}, !- Construction Name
  {3b96addd-ecb2-408c-a647-de23be0d506b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f4f1e981-6464-4293-b920-5988b2785914}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.7457, 9.322, 2.743,                   !- X,Y,Z Vertex 1 {m}
  5.7457, 9.322, 0,                       !- X,Y,Z Vertex 2 {m}
  6.1021, 9.322, 0,                       !- X,Y,Z Vertex 3 {m}
  6.1021, 9.322, 2.743;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {60cdde3b-823f-4675-bbc1-5e0d1acf9784}, !- Handle
  S1Wall-FlexLab-X3-MechRoom-ZoneB,       !- Name
  WALL,                                   !- Surface Type
  {eabe6923-c48e-41fe-b8d1-bcd5d6c55e27}, !- Construction Name
  {b1724ce6-028d-445a-8f21-3f324a25464d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f7382479-2467-4d1b-822c-c2a889fc33fe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.1021, 9.322, 2.743,                   !- X,Y,Z Vertex 1 {m}
  6.1021, 9.322, 0,                       !- X,Y,Z Vertex 2 {m}
  6.4574, 9.322, 0,                       !- X,Y,Z Vertex 3 {m}
  6.4574, 9.322, 2.743;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {caf9c65a-c3f3-4122-bbbf-09e780744f80}, !- Handle
  S1Wall-FlexLab-X3-PlnmA,                !- Name
  WALL,                                   !- Surface Type
  {c71f43da-7087-42a6-b38e-bcc22c4433cd}, !- Construction Name
  {d800eb01-c29f-405c-be8d-ffc70b29f249}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.0453, 0, 4.4954,                      !- X,Y,Z Vertex 1 {m}
  6.0453, 0, 2.743,                       !- X,Y,Z Vertex 2 {m}
  6.1021, 0, 2.743,                       !- X,Y,Z Vertex 3 {m}
  6.1021, 0, 4.4954;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dab84d59-290a-41f3-b172-d29fe1b48346}, !- Handle
  S1Wall-FlexLab-X3-PlnmB,                !- Name
  WALL,                                   !- Surface Type
  {ce3c0ccd-6ee4-4244-943b-a768bc5dad38}, !- Construction Name
  {d8ec15ac-6edd-4b5c-b1d1-014fdb8a7baf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.0957, 0, 4.4954,                     !- X,Y,Z Vertex 1 {m}
  12.0957, 0, 2.743,                      !- X,Y,Z Vertex 2 {m}
  12.2042, 0, 2.743,                      !- X,Y,Z Vertex 3 {m}
  12.2042, 0, 4.4954;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a701c4cc-dde3-4a48-8743-228c70ad54bd}, !- Handle
  S1Wall-FlexLab-X3-ZoneA,                !- Name
  WALL,                                   !- Surface Type
  {c71f43da-7087-42a6-b38e-bcc22c4433cd}, !- Construction Name
  {1a31e91f-56c4-438d-9904-4279782503bf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.0453, 0, 2.743,                       !- X,Y,Z Vertex 1 {m}
  6.0453, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  6.1021, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  6.1021, 0, 2.743;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {422f1395-e9a7-4e22-9297-d035138a3245}, !- Handle
  S1Wall-FlexLab-X3-ZoneB,                !- Name
  WALL,                                   !- Surface Type
  {a9e2ac4d-c64f-4f92-a9a9-041ccb92ab17}, !- Construction Name
  {e06a6090-9198-4eec-a79e-4fd58dfa0f80}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.0957, 0, 2.743,                      !- X,Y,Z Vertex 1 {m}
  12.0957, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  12.2042, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  12.2042, 0, 2.743;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a7c57d13-c7b7-4f55-a42e-7afe3b679bdd}, !- Handle
  S2Wall-FlexLab-X3-ElecRoom-ZoneA,       !- Name
  WALL,                                   !- Surface Type
  {bedb93fe-bced-4126-b969-1be8cef09761}, !- Construction Name
  {09aa89dc-fba3-49bb-b65d-3f0c110dd59e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3671a36d-1c84-492a-b137-f078074f495c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.4053, 10.362, 4.2418,                 !- X,Y,Z Vertex 1 {m}
  4.4053, 10.362, 0,                      !- X,Y,Z Vertex 2 {m}
  4.6593, 10.362, 0,                      !- X,Y,Z Vertex 3 {m}
  4.6593, 10.362, 4.2418;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {12b0b6e7-ddc7-429a-94f9-266512d3ee3b}, !- Handle
  S2Wall-FlexLab-X3-ElecRoom-ZoneB,       !- Name
  WALL,                                   !- Surface Type
  {ee9f5a60-6ec6-41fc-806d-b9a55f49d13e}, !- Construction Name
  {1a41cbbc-73d2-4df5-a5c9-338bd90ff3ca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {79b01574-ee05-47df-bda8-753b79a6e5ef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.5273, 10.362, 4.2418,                 !- X,Y,Z Vertex 1 {m}
  7.5273, 10.362, 0,                      !- X,Y,Z Vertex 2 {m}
  8.0004, 10.362, 0,                      !- X,Y,Z Vertex 3 {m}
  8.0004, 10.362, 4.2418;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c584cb0c-2880-49c1-bb6d-8c23692ca67f}, !- Handle
  S2Wall-FlexLab-X3-MechRoom-ZoneA,       !- Name
  WALL,                                   !- Surface Type
  {3ceabe63-1901-4316-aeca-4741a0494d04}, !- Construction Name
  {3b96addd-ecb2-408c-a647-de23be0d506b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {33a86403-dab3-4e70-a81e-1939fb600b09}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.4053, 9.322, 2.743,                   !- X,Y,Z Vertex 1 {m}
  4.4053, 9.322, 0,                       !- X,Y,Z Vertex 2 {m}
  5.7457, 9.322, 0,                       !- X,Y,Z Vertex 3 {m}
  5.7457, 9.322, 2.743;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d1e323f1-8b70-498e-b974-5a7e0d138307}, !- Handle
  S2Wall-FlexLab-X3-MechRoom-ZoneB,       !- Name
  WALL,                                   !- Surface Type
  {7dc4572f-d27b-432a-aa80-628daff11d68}, !- Construction Name
  {b1724ce6-028d-445a-8f21-3f324a25464d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5986d286-7eba-483a-9802-62e845eb9be4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.4574, 9.322, 2.7432,                  !- X,Y,Z Vertex 1 {m}
  6.4574, 9.322, 0,                       !- X,Y,Z Vertex 2 {m}
  8.0004, 9.322, 0,                       !- X,Y,Z Vertex 3 {m}
  8.0004, 9.322, 2.743;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3cd76191-ef5c-4a21-9861-ca13141373b2}, !- Handle
  S2Wall-FlexLab-X3-PlnmA,                !- Name
  WALL,                                   !- Surface Type
  {7f3a76e0-42b5-40e6-8cb1-38cd2fa28091}, !- Construction Name
  {d800eb01-c29f-405c-be8d-ffc70b29f249}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.1213, 0, 4.4954,                      !- X,Y,Z Vertex 1 {m}
  0.1213, 0, 2.743,                       !- X,Y,Z Vertex 2 {m}
  6.0453, 0, 2.743,                       !- X,Y,Z Vertex 3 {m}
  6.0453, 0, 4.4954;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b635e674-0d6c-46fb-bf5e-30b147003e77}, !- Handle
  S2Wall-FlexLab-X3-PlnmB,                !- Name
  WALL,                                   !- Surface Type
  {efbd6145-4e73-4b56-9386-b03b19624490}, !- Construction Name
  {d8ec15ac-6edd-4b5c-b1d1-014fdb8a7baf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.1713, 0, 4.4954,                      !- X,Y,Z Vertex 1 {m}
  6.1713, 0, 2.743,                       !- X,Y,Z Vertex 2 {m}
  12.0957, 0, 2.743,                      !- X,Y,Z Vertex 3 {m}
  12.0957, 0, 4.4954;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5be84205-4faa-49c3-8720-39204aaf2aa8}, !- Handle
  S2Wall-FlexLab-X3-ZoneA,                !- Name
  WALL,                                   !- Surface Type
  {7f3a76e0-42b5-40e6-8cb1-38cd2fa28091}, !- Construction Name
  {1a31e91f-56c4-438d-9904-4279782503bf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.1213, 0, 2.743,                       !- X,Y,Z Vertex 1 {m}
  0.1213, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  6.0453, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  6.0453, 0, 2.743;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4ce0cdd9-25cc-4b46-ab08-9a70af84092b}, !- Handle
  S3Wall-FlexLab-X3-ElecRoom-ZoneA,       !- Name
  WALL,                                   !- Surface Type
  {a50d775c-4d16-4d28-9dff-22a416099310}, !- Construction Name
  {09aa89dc-fba3-49bb-b65d-3f0c110dd59e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fbfb05a6-e237-45dd-907f-ef9cd69f9f32}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.2389, 9.322, 4.2418,                  !- X,Y,Z Vertex 1 {m}
  3.2389, 9.322, 2.743,                   !- X,Y,Z Vertex 2 {m}
  4.4053, 9.322, 2.743,                   !- X,Y,Z Vertex 3 {m}
  4.4053, 9.322, 4.2418;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {071dbab9-a89a-455e-9ade-37f840d8d713}, !- Handle
  S3Wall-FlexLab-X3-ElecRoom-ZoneB,       !- Name
  WALL,                                   !- Surface Type
  {aa7e6a60-32f6-4212-ba4a-34f1cb007a90}, !- Construction Name
  {1a41cbbc-73d2-4df5-a5c9-338bd90ff3ca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {43abb621-cf45-48eb-ac75-1615953c4edd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.0004, 9.322, 4.2418,                  !- X,Y,Z Vertex 1 {m}
  8.0004, 9.322, 2.743,                   !- X,Y,Z Vertex 2 {m}
  9.1677, 9.322, 2.743,                   !- X,Y,Z Vertex 3 {m}
  9.1677, 9.322, 4.2418;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6090dcce-7aac-48ab-bf5d-5547f889ca4f}, !- Handle
  S3Wall-FlexLab-X3-MechRoom-ZoneA,       !- Name
  WALL,                                   !- Surface Type
  {f13ca6e5-234e-4097-852e-bcca4e06fe3b}, !- Construction Name
  {3b96addd-ecb2-408c-a647-de23be0d506b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9494cfe4-5e92-46f7-8468-3c0e5fca29b3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.7457, 9.322, 4.2418,                  !- X,Y,Z Vertex 1 {m}
  5.7457, 9.322, 2.743,                   !- X,Y,Z Vertex 2 {m}
  6.1021, 9.322, 2.743,                   !- X,Y,Z Vertex 3 {m}
  6.1021, 9.322, 4.2418;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef11bd21-4830-4a8d-bdda-040d91deaebb}, !- Handle
  S3Wall-FlexLab-X3-MechRoom-ZoneB,       !- Name
  WALL,                                   !- Surface Type
  {eabe6923-c48e-41fe-b8d1-bcd5d6c55e27}, !- Construction Name
  {b1724ce6-028d-445a-8f21-3f324a25464d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a874ca10-66c4-45fa-ac24-36d4d9c6caaa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.1021, 9.322, 4.2418,                  !- X,Y,Z Vertex 1 {m}
  6.1021, 9.322, 2.743,                   !- X,Y,Z Vertex 2 {m}
  6.4574, 9.322, 2.743,                   !- X,Y,Z Vertex 3 {m}
  6.4574, 9.322, 4.2418;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {217491f4-e6f2-45e5-9e6b-e7322c53a630}, !- Handle
  S3Wall-FlexLab-X3-PlnmA,                !- Name
  WALL,                                   !- Surface Type
  {c3577822-59bf-46dd-aa25-54777540c070}, !- Construction Name
  {d800eb01-c29f-405c-be8d-ffc70b29f249}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.4954,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 2.743,                            !- X,Y,Z Vertex 2 {m}
  0.1213, 0, 2.743,                       !- X,Y,Z Vertex 3 {m}
  0.1213, 0, 4.4954;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b9b89646-3357-4664-b5e9-07b352845130}, !- Handle
  S3Wall-FlexLab-X3-PlnmB,                !- Name
  WALL,                                   !- Surface Type
  {1cca3273-5dc3-4191-9064-887676daa5fc}, !- Construction Name
  {d8ec15ac-6edd-4b5c-b1d1-014fdb8a7baf}, !- Space Name
  outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.1021, 0, 4.4954,                      !- X,Y,Z Vertex 1 {m}
  6.1021, 0, 2.743,                       !- X,Y,Z Vertex 2 {m}
  6.1713, 0, 2.743,                       !- X,Y,Z Vertex 3 {m}
  6.1713, 0, 4.4954;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f63e1bc-804e-4993-9695-5420d7a9b3f7}, !- Handle
  S3Wall-FlexLab-X3-ZoneA,                !- Name
  WALL,                                   !- Surface Type
  {c3577822-59bf-46dd-aa25-54777540c070}, !- Construction Name
  {1a31e91f-56c4-438d-9904-4279782503bf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.743,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0.1213, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  0.1213, 0, 2.743;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f9439e44-134d-4853-bab3-9d0be907cba6}, !- Handle
  S3Wall-FlexLab-X3-ZoneB,                !- Name
  WALL,                                   !- Surface Type
  {70a9f905-da77-4093-abfe-c4469ef2afd9}, !- Construction Name
  {e06a6090-9198-4eec-a79e-4fd58dfa0f80}, !- Space Name
  outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.1021, 0, 2.743,                       !- X,Y,Z Vertex 1 {m}
  6.1021, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  6.1713, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  6.1713, 0, 2.743;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b5b6a86-acc8-421d-93de-5e582ef8327a}, !- Handle
  S4Wall-FlexLab-X3-MechRoom-ZoneA,       !- Name
  WALL,                                   !- Surface Type
  {3ceabe63-1901-4316-aeca-4741a0494d04}, !- Construction Name
  {3b96addd-ecb2-408c-a647-de23be0d506b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c1cd6418-5c6d-45ca-87d3-d80743f3b986}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.4053, 9.322, 4.2418,                  !- X,Y,Z Vertex 1 {m}
  4.4053, 9.322, 2.743,                   !- X,Y,Z Vertex 2 {m}
  5.7457, 9.322, 2.743,                   !- X,Y,Z Vertex 3 {m}
  5.7457, 9.322, 4.2418;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {deadad3a-fa1a-44ac-bc29-fc92e2695725}, !- Handle
  S4Wall-FlexLab-X3-MechRoom-ZoneB,       !- Name
  WALL,                                   !- Surface Type
  {7dc4572f-d27b-432a-aa80-628daff11d68}, !- Construction Name
  {b1724ce6-028d-445a-8f21-3f324a25464d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {521030df-7ba6-4ed2-9e82-c0ca4217cd59}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.4574, 9.322, 4.2418,                  !- X,Y,Z Vertex 1 {m}
  6.4574, 9.322, 2.7432,                  !- X,Y,Z Vertex 2 {m}
  8.0004, 9.322, 2.743,                   !- X,Y,Z Vertex 3 {m}
  8.0004, 9.322, 4.2418;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {309c5761-7e15-4a55-a366-c98a603d4990}, !- Handle
  SWallTemp-FlexLab-X3-ZoneA-Temp,        !- Name
  WALL,                                   !- Surface Type
  {8835a80f-b703-41cd-9472-c86965c2aa03}, !- Construction Name
  {91be2911-8a18-4f2e-a020-c3d7b07b036b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {db5763fa-b4a0-42ac-846b-ffa028d15ae1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.615120411, 2.743,                  !- X,Y,Z Vertex 1 {m}
  0, 7.615120411, 0,                      !- X,Y,Z Vertex 2 {m}
  6.1021, 7.615120411, 0,                 !- X,Y,Z Vertex 3 {m}
  6.1021, 7.615120411, 2.743;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {98db7e09-a899-44bb-b914-de5e1e37154a}, !- Handle
  W1Wall-FlexLab-X3-ElecRoom-ZoneB,       !- Name
  WALL,                                   !- Surface Type
  {0ec544a0-c17f-49f8-89c7-4aefbb95b509}, !- Construction Name
  {1a41cbbc-73d2-4df5-a5c9-338bd90ff3ca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0a56b660-2631-4aa4-9fdd-29d3b7a3ffb4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.0004, 10.362, 4.2418,                 !- X,Y,Z Vertex 1 {m}
  8.0004, 10.362, 0,                      !- X,Y,Z Vertex 2 {m}
  8.0004, 9.322, 0,                       !- X,Y,Z Vertex 3 {m}
  8.0004, 9.322, 4.2418;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {14255af8-7ff9-4f37-949e-c27fe2b16912}, !- Handle
  W1Wall-FlexLab-X3-MechRoom-ZoneA,       !- Name
  WALL,                                   !- Surface Type
  {92ee6cad-d41a-41fa-98b4-d82672c84b8f}, !- Construction Name
  {3b96addd-ecb2-408c-a647-de23be0d506b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e5c399b2-b7ce-4e73-b8be-5546a608f44e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.4053, 10.362, 4.2418,                 !- X,Y,Z Vertex 1 {m}
  4.4053, 10.362, 0,                      !- X,Y,Z Vertex 2 {m}
  4.4053, 9.322, 0,                       !- X,Y,Z Vertex 3 {m}
  4.4053, 9.322, 4.2418;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a21e59f-87ac-4685-9ae0-d1a06c232b79}, !- Handle
  W1Wall-FlexLab-X3-PlnmA,                !- Name
  WALL,                                   !- Surface Type
  {a7f0767e-ef5d-4fa6-8ff9-dd4c77a2c4f2}, !- Construction Name
  {d800eb01-c29f-405c-be8d-ffc70b29f249}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.4954,                           !- X,Y,Z Vertex 1 {m}
  0, 0.8004, 4.4735,                      !- X,Y,Z Vertex 2 {m}
  0, 0.8004, 2.743,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 2.743;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a537e015-d006-465d-b1b5-27175a8bfd54}, !- Handle
  W1Wall-FlexLab-X3-PlnmB,                !- Name
  WALL,                                   !- Surface Type
  {fcd0e16f-0776-4666-b935-d4261f4aeecd}, !- Construction Name
  {d8ec15ac-6edd-4b5c-b1d1-014fdb8a7baf}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.1021, 0, 4.4954,                      !- X,Y,Z Vertex 1 {m}
  6.1021, 0.800399999999998, 4.4735,      !- X,Y,Z Vertex 2 {m}
  6.1021, 0.800399999999998, 2.743,       !- X,Y,Z Vertex 3 {m}
  6.1021, 0, 2.743;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9920214d-f35d-4729-9c3e-e668ba543ec1}, !- Handle
  W1Wall-FlexLab-X3-ZoneA,                !- Name
  WALL,                                   !- Surface Type
  {a7f0767e-ef5d-4fa6-8ff9-dd4c77a2c4f2}, !- Construction Name
  {1a31e91f-56c4-438d-9904-4279782503bf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0.8004, 2.743,                       !- X,Y,Z Vertex 1 {m}
  0, 0.8004, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.743;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a72464d8-1077-4f38-a3fc-f112855eb602}, !- Handle
  W1Wall-FlexLab-X3-ZoneB,                !- Name
  WALL,                                   !- Surface Type
  {793eb339-6c6d-4ca7-b9ec-bb24778145f8}, !- Construction Name
  {e06a6090-9198-4eec-a79e-4fd58dfa0f80}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ca7e62fb-fd64-4418-a9c8-dfb6d209c87b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.1021, 0.800399999999998, 2.743,       !- X,Y,Z Vertex 1 {m}
  6.1021, 0.800399999999998, 0,           !- X,Y,Z Vertex 2 {m}
  6.1021, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  6.1021, 0, 2.743;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {59161448-fb97-4e76-8a8a-10576c757a18}, !- Handle
  W2aWall-FlexLab-X3-PlnmA,               !- Name
  WALL,                                   !- Surface Type
  {fef10831-c389-4998-82a3-1e32a00f0dd8}, !- Construction Name
  {d800eb01-c29f-405c-be8d-ffc70b29f249}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0.8004, 4.4735,                      !- X,Y,Z Vertex 1 {m}
  0, 7.8232, 4.2836,                      !- X,Y,Z Vertex 2 {m}
  0, 7.8232, 2.743,                       !- X,Y,Z Vertex 3 {m}
  0, 0.8004, 2.743;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad35f2ea-efc2-441f-9e42-81b37710f615}, !- Handle
  W2aWall-FlexLab-X3-ZoneA,               !- Name
  WALL,                                   !- Surface Type
  {fef10831-c389-4998-82a3-1e32a00f0dd8}, !- Construction Name
  {1a31e91f-56c4-438d-9904-4279782503bf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.615120411, 2.743,                  !- X,Y,Z Vertex 1 {m}
  0, 7.615120411, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 0.8004, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 0.8004, 2.743;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {769251e4-6dfb-464f-867b-10711d4e1894}, !- Handle
  W2aWall-FlexLab-X3-ZoneB,               !- Name
  WALL,                                   !- Surface Type
  {e4f7c104-c251-4eb9-a845-13be4306a95b}, !- Construction Name
  {e06a6090-9198-4eec-a79e-4fd58dfa0f80}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3332c9fe-5e61-4cf9-9378-adb2fb68c64b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.1021, 7.615120411, 2.7435,            !- X,Y,Z Vertex 1 {m}
  6.1021, 7.615120411, 0,                 !- X,Y,Z Vertex 2 {m}
  6.1021, 0.8004, 0,                      !- X,Y,Z Vertex 3 {m}
  6.1021, 0.8004, 2.743;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {41409774-3b73-4ea3-8542-358799964801}, !- Handle
  W2bWall-FlexLab-X3-PlnmA,               !- Name
  WALL,                                   !- Surface Type
  {fef10831-c389-4998-82a3-1e32a00f0dd8}, !- Construction Name
  {d800eb01-c29f-405c-be8d-ffc70b29f249}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.8232, 4.2836,                      !- X,Y,Z Vertex 1 {m}
  0, 8.522, 4.2636,                       !- X,Y,Z Vertex 2 {m}
  0, 8.522, 2.743,                        !- X,Y,Z Vertex 3 {m}
  0, 7.8232, 2.743;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {878e5db5-b7bf-4639-996a-66f32e15a56b}, !- Handle
  W2bWall-FlexLab-X3-ZoneA,               !- Name
  WALL,                                   !- Surface Type
  {fef10831-c389-4998-82a3-1e32a00f0dd8}, !- Construction Name
  {91be2911-8a18-4f2e-a020-c3d7b07b036b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.8232, 2.743,                       !- X,Y,Z Vertex 1 {m}
  0, 7.8232, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 7.615120411, 0,                      !- X,Y,Z Vertex 3 {m}
  0, 7.615120411, 2.743;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fc664f76-b182-4d51-988e-a2db8114b376}, !- Handle
  W2bWall-FlexLab-X3-ZoneB,               !- Name
  WALL,                                   !- Surface Type
  {e4f7c104-c251-4eb9-a845-13be4306a95b}, !- Construction Name
  {f3721328-d1f0-4a8e-95fd-54bc4730944f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.1021, 8.782, 2.7435,                  !- X,Y,Z Vertex 1 {m}
  6.1021, 8.782, 0,                       !- X,Y,Z Vertex 2 {m}
  6.1021, 7.615120411, 0,                 !- X,Y,Z Vertex 3 {m}
  6.1021, 7.615120411, 2.743;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1dfa6b77-43b9-4fe3-8664-74ebd4e099b0}, !- Handle
  W2cWall-FlexLab-X3-ZoneA,               !- Name
  WALL,                                   !- Surface Type
  {fef10831-c389-4998-82a3-1e32a00f0dd8}, !- Construction Name
  {91be2911-8a18-4f2e-a020-c3d7b07b036b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.522, 2.743,                        !- X,Y,Z Vertex 1 {m}
  0, 8.522, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 7.8232, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.8232, 2.743;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0bc2292b-eac7-4bac-97b2-f99b8fb54944}, !- Handle
  W2Wall-FlexLab-X3-ElecRoom-ZoneB,       !- Name
  WALL,                                   !- Surface Type
  {3cc65c8c-2cc1-44e6-a1ba-d6e2e7665471}, !- Construction Name
  {1a41cbbc-73d2-4df5-a5c9-338bd90ff3ca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {df4353b4-8fba-44cf-a1aa-5eb14a16b9e2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.5273, 11.612, 4.2418,                 !- X,Y,Z Vertex 1 {m}
  7.5273, 11.612, 0,                      !- X,Y,Z Vertex 2 {m}
  7.5273, 10.362, 0,                      !- X,Y,Z Vertex 3 {m}
  7.5273, 10.362, 4.2418;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a7e5e61-334c-4c91-8b1a-beaddd0d05d2}, !- Handle
  W2Wall-FlexLab-X3-MechRoom-ZoneA,       !- Name
  WALL,                                   !- Surface Type
  {cf742498-6bb2-4b2b-8543-2f6a6e31c044}, !- Construction Name
  {3b96addd-ecb2-408c-a647-de23be0d506b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {554f1816-b212-4107-8fb5-c0852e06c4db}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.6593, 11.612, 4.2418,                 !- X,Y,Z Vertex 1 {m}
  4.6593, 11.612, 0,                      !- X,Y,Z Vertex 2 {m}
  4.6593, 10.362, 0,                      !- X,Y,Z Vertex 3 {m}
  4.6593, 10.362, 4.2418;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {50a103b2-99ee-4fba-b720-f948cabc3f2d}, !- Handle
  W2Wall-FlexLab-X3-PlnmB,                !- Name
  WALL,                                   !- Surface Type
  {54d84dff-834b-4426-ba57-82f3c5d58217}, !- Construction Name
  {d8ec15ac-6edd-4b5c-b1d1-014fdb8a7baf}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.1021, 0.800399999999998, 4.4735,      !- X,Y,Z Vertex 1 {m}
  6.1021, 8.782, 4.2565,                  !- X,Y,Z Vertex 2 {m}
  6.1021, 8.782, 2.743,                   !- X,Y,Z Vertex 3 {m}
  6.1021, 0.800399999999998, 2.743;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {67858c43-c151-4c4d-8032-23eec4a5e83d}, !- Handle
  W3Wall-FlexLab-X3-PlnmA,                !- Name
  WALL,                                   !- Surface Type
  {22ab684b-9dc1-40a0-9f04-2ed755e88887}, !- Construction Name
  {d800eb01-c29f-405c-be8d-ffc70b29f249}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.522, 4.2636,                       !- X,Y,Z Vertex 1 {m}
  0, 9.322, 4.2418,                       !- X,Y,Z Vertex 2 {m}
  0, 9.322, 2.743,                        !- X,Y,Z Vertex 3 {m}
  0, 8.522, 2.743;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f5798b7-29a2-4482-a397-dd27faf37d0b}, !- Handle
  W3Wall-FlexLab-X3-PlnmB,                !- Name
  WALL,                                   !- Surface Type
  {1fc9fb5d-d26f-47df-b6eb-7f0969428c89}, !- Construction Name
  {d8ec15ac-6edd-4b5c-b1d1-014fdb8a7baf}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.1021, 8.782, 4.2565,                  !- X,Y,Z Vertex 1 {m}
  6.1021, 9.322, 4.2418,                  !- X,Y,Z Vertex 2 {m}
  6.1021, 9.322, 2.743,                   !- X,Y,Z Vertex 3 {m}
  6.1021, 8.782, 2.743;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c1c79a28-8df4-4218-af3d-2edcd4280662}, !- Handle
  W3Wall-FlexLab-X3-ZoneA,                !- Name
  WALL,                                   !- Surface Type
  {22ab684b-9dc1-40a0-9f04-2ed755e88887}, !- Construction Name
  {91be2911-8a18-4f2e-a020-c3d7b07b036b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.322, 2.743,                        !- X,Y,Z Vertex 1 {m}
  0, 9.322, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 8.522, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 8.522, 2.743;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8170516-d208-4bef-a7de-f65d36bd2bfc}, !- Handle
  W3Wall-FlexLab-X3-ZoneB,                !- Name
  WALL,                                   !- Surface Type
  {6ae92bab-eb1a-49a3-9d71-d05623ab6a3e}, !- Construction Name
  {f3721328-d1f0-4a8e-95fd-54bc4730944f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.1021, 8.782, 2.7435,                  !- X,Y,Z Vertex 1 {m}
  6.1021, 9.322, 2.743,                   !- X,Y,Z Vertex 2 {m}
  6.1021, 9.322, 0,                       !- X,Y,Z Vertex 3 {m}
  6.1021, 8.782, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b2f3231-40d1-4f8b-8211-bd216639c67f}, !- Handle
  WestWall-FlexLab-X3-ElecRoom-ZoneA,     !- Name
  WALL,                                   !- Surface Type
  {ba52da3b-49b4-41fe-9e90-4d9eb2d6b3d4}, !- Construction Name
  {09aa89dc-fba3-49bb-b65d-3f0c110dd59e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.2389, 11.612, 4.2418,                 !- X,Y,Z Vertex 1 {m}
  3.2389, 11.612, 0,                      !- X,Y,Z Vertex 2 {m}
  3.2389, 9.322, 0,                       !- X,Y,Z Vertex 3 {m}
  3.2389, 9.322, 4.2418;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d73c696b-7437-4784-934d-0e46ba6955ff}, !- Handle
  WestWall-FlexLab-X3-MechRoom-ZoneB,     !- Name
  WALL,                                   !- Surface Type
  {b9f8985e-8cf0-48fd-91bc-65f169074fa3}, !- Construction Name
  {b1724ce6-028d-445a-8f21-3f324a25464d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c5eeff03-86e7-4950-83ca-197e4fc60cbb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.1021, 11.612, 4.2418,                 !- X,Y,Z Vertex 1 {m}
  6.1021, 11.612, 0,                      !- X,Y,Z Vertex 2 {m}
  6.1021, 9.322, 0,                       !- X,Y,Z Vertex 3 {m}
  6.1021, 9.322, 4.2418;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b11b8eb2-9307-4af5-be24-828fa991fc61}, !- Handle
  EXtDoor_ZoneA-ElecRoom,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  {31295387-13d5-4f18-afde-0512ed0c3c79}, !- Construction Name
  {2b2f3231-40d1-4f8b-8211-bd216639c67f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {1d7ce31d-8e82-47bb-9a74-b64f57432fbc}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  3.2389, 11.205, 2.426,                  !- X,Y,Z Vertex 1 {m}
  3.2389, 11.205, 0,                      !- X,Y,Z Vertex 2 {m}
  3.2389, 9.732, 0,                       !- X,Y,Z Vertex 3 {m}
  3.2389, 9.732, 2.426;                   !- X,Y,Z Vertex 4 {m}

OS:WindowProperty:FrameAndDivider,
  {1d7ce31d-8e82-47bb-9a74-b64f57432fbc}, !- Handle
  ElecRm Door - Flexlab-Frame,            !- Name
  0.066213,                               !- Frame Width {m}
  ,                                       !- Frame Outside Projection {m}
  ,                                       !- Frame Inside Projection {m}
  151.530746,                             !- Frame Conductance {W/m2-K}
  2.273455,                               !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  0.3,                                    !- Frame Solar Absorptance
  0.3,                                    !- Frame Visible Absorptance
  0.9,                                    !- Frame Thermal Hemispherical Emissivity
  ,                                       !- Divider Type
  ,                                       !- Divider Width {m}
  ,                                       !- Number of Horizontal Dividers
  ,                                       !- Number of Vertical Dividers
  ,                                       !- Divider Outside Projection {m}
  ,                                       !- Divider Inside Projection {m}
  ,                                       !- Divider Conductance {W/m2-K}
  ,                                       !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Divider Solar Absorptance
  ;                                       !- Divider Visible Absorptance

OS:SubSurface,
  {087d2221-93c2-4dcd-8994-fa286199f30b}, !- Handle
  EXtDoor_ZoneA,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {830266d7-5724-41ef-acb5-22ff0131d8fe}, !- Construction Name
  {f19f07b5-5f16-4b87-9298-79b451424ce3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {d36bb7bd-3cf1-4e79-8f9b-17f3e6ea393a}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  2.2489, 9.322, 2.426,                   !- X,Y,Z Vertex 1 {m}
  2.2489, 9.322, 0,                       !- X,Y,Z Vertex 2 {m}
  0.775700000000001, 9.322, 0,            !- X,Y,Z Vertex 3 {m}
  0.775700000000001, 9.322, 2.426;        !- X,Y,Z Vertex 4 {m}

OS:WindowProperty:FrameAndDivider,
  {d36bb7bd-3cf1-4e79-8f9b-17f3e6ea393a}, !- Handle
  Exterior Door - Flexlab-Frame,          !- Name
  0.052104,                               !- Frame Width {m}
  ,                                       !- Frame Outside Projection {m}
  ,                                       !- Frame Inside Projection {m}
  5.26126,                                !- Frame Conductance {W/m2-K}
  3.435442,                               !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  0.3,                                    !- Frame Solar Absorptance
  0.3,                                    !- Frame Visible Absorptance
  0.9,                                    !- Frame Thermal Hemispherical Emissivity
  ,                                       !- Divider Type
  ,                                       !- Divider Width {m}
  ,                                       !- Number of Horizontal Dividers
  ,                                       !- Number of Vertical Dividers
  ,                                       !- Divider Outside Projection {m}
  ,                                       !- Divider Inside Projection {m}
  ,                                       !- Divider Conductance {W/m2-K}
  ,                                       !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Divider Solar Absorptance
  ;                                       !- Divider Visible Absorptance

OS:SubSurface,
  {2ade03b7-8b67-4e09-9a11-df90fcc9f100}, !- Handle
  EXtDoor_ZoneB-ElecRoom,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  {31295387-13d5-4f18-afde-0512ed0c3c79}, !- Construction Name
  {f3728c48-cb9b-4e25-84bf-6e27a0d5471c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {1d7ce31d-8e82-47bb-9a74-b64f57432fbc}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  9.1677, 9.732, 2.426,                   !- X,Y,Z Vertex 1 {m}
  9.1677, 9.732, 0,                       !- X,Y,Z Vertex 2 {m}
  9.1677, 11.205, 0,                      !- X,Y,Z Vertex 3 {m}
  9.1677, 11.205, 2.426;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bb9dd942-0768-4d5d-ac9f-628e23ff62d1}, !- Handle
  EXtDoor_ZoneB,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {830266d7-5724-41ef-acb5-22ff0131d8fe}, !- Construction Name
  {5b2b24d0-9b74-404d-b453-b1050f48fb86}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {d36bb7bd-3cf1-4e79-8f9b-17f3e6ea393a}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  11.4673, 9.322, 2.426,                  !- X,Y,Z Vertex 1 {m}
  11.4673, 9.322, 0,                      !- X,Y,Z Vertex 2 {m}
  9.9943, 9.322, 0,                       !- X,Y,Z Vertex 3 {m}
  9.9943, 9.322, 2.426;                   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bc1d3eba-bff2-4f17-a3da-a94fcd2941d4}, !- Handle
  Insulation-As-Win-ZoneA Bottom,         !- Name
  FixedWindow,                            !- Sub Surface Type
  {f3452567-9639-4eca-9ad1-43b21e17d971}, !- Construction Name
  {5be84205-4faa-49c3-8720-39204aaf2aa8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.5,                                    !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.1556, 0, 0.949,                       !- X,Y,Z Vertex 1 {m}
  0.1556, 0, 0.885,                       !- X,Y,Z Vertex 2 {m}
  6.0103, 0, 0.885,                       !- X,Y,Z Vertex 3 {m}
  6.0103, 0, 0.949;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d2cf55e7-9635-4d6f-9219-0971357074dd}, !- Handle
  Insulation-As-Win-ZoneA Top,            !- Name
  FixedWindow,                            !- Sub Surface Type
  {f3452567-9639-4eca-9ad1-43b21e17d971}, !- Construction Name
  {5be84205-4faa-49c3-8720-39204aaf2aa8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.5,                                    !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.1556, 0, 2.729,                       !- X,Y,Z Vertex 1 {m}
  0.1556, 0, 2.665,                       !- X,Y,Z Vertex 2 {m}
  6.0103, 0, 2.665,                       !- X,Y,Z Vertex 3 {m}
  6.0103, 0, 2.729;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2e8dad12-ccf8-40a1-a59f-aaf51314a28f}, !- Handle
  Insulation-As-Win-ZoneB Bottom,         !- Name
  FixedWindow,                            !- Sub Surface Type
  {a817beba-864d-42cf-a7a9-144fed9dda12}, !- Construction Name
  {e9f6fecd-75a4-4ae3-918a-d2cc95ee0c78}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.5,                                    !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  6.2063, 0, 0.949,                       !- X,Y,Z Vertex 1 {m}
  6.2063, 0, 0.885,                       !- X,Y,Z Vertex 2 {m}
  12.0613, 0, 0.885,                      !- X,Y,Z Vertex 3 {m}
  12.0613, 0, 0.949;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {df2cde77-ad1b-4f8d-85c2-547c84bedeb7}, !- Handle
  Insulation-As-Win-ZoneB Top,            !- Name
  FixedWindow,                            !- Sub Surface Type
  {a817beba-864d-42cf-a7a9-144fed9dda12}, !- Construction Name
  {e9f6fecd-75a4-4ae3-918a-d2cc95ee0c78}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.5,                                    !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  6.2063, 0, 2.729,                       !- X,Y,Z Vertex 1 {m}
  6.2063, 0, 2.665,                       !- X,Y,Z Vertex 2 {m}
  12.0613, 0, 2.665,                      !- X,Y,Z Vertex 3 {m}
  12.0613, 0, 2.729;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5b7b8ab3-fb6c-40a7-9a1b-96e47803a43b}, !- Handle
  IntDoor_MechRoomA,                      !- Name
  FixedWindow,                            !- Sub Surface Type
  {9ea90697-9141-48ed-a1b2-038847660ded}, !- Construction Name
  {c584cb0c-2880-49c1-bb6d-8c23692ca67f}, !- Surface Name
  {7a2a7a1c-e825-4f17-bbb8-9a05b45ba8d1}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {b8e752cd-3c46-4f2a-ab62-552f3f1c45fa}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  4.4153, 9.322, 2.426,                   !- X,Y,Z Vertex 1 {m}
  4.4153, 9.322, 0,                       !- X,Y,Z Vertex 2 {m}
  5.7362, 9.322, 0,                       !- X,Y,Z Vertex 3 {m}
  5.7362, 9.322, 2.426;                   !- X,Y,Z Vertex 4 {m}

OS:WindowProperty:FrameAndDivider,
  {b8e752cd-3c46-4f2a-ab62-552f3f1c45fa}, !- Handle
  Interior Door - Flexlab-Frame,          !- Name
  0.142455,                               !- Frame Width {m}
  ,                                       !- Frame Outside Projection {m}
  ,                                       !- Frame Inside Projection {m}
  3.007823,                               !- Frame Conductance {W/m2-K}
  3.79158,                                !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  0.3,                                    !- Frame Solar Absorptance
  0.3,                                    !- Frame Visible Absorptance
  0.9,                                    !- Frame Thermal Hemispherical Emissivity
  ,                                       !- Divider Type
  ,                                       !- Divider Width {m}
  ,                                       !- Number of Horizontal Dividers
  ,                                       !- Number of Vertical Dividers
  ,                                       !- Divider Outside Projection {m}
  ,                                       !- Divider Inside Projection {m}
  ,                                       !- Divider Conductance {W/m2-K}
  ,                                       !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Divider Solar Absorptance
  ;                                       !- Divider Visible Absorptance

OS:SubSurface,
  {80b094de-80cd-40ea-8f21-179baee68a2a}, !- Handle
  IntDoor_MechRoomB,                      !- Name
  FixedWindow,                            !- Sub Surface Type
  {9ea90697-9141-48ed-a1b2-038847660ded}, !- Construction Name
  {d1e323f1-8b70-498e-b974-5a7e0d138307}, !- Surface Name
  {8e7a6680-0656-4f82-878a-a859240c61c7}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {b8e752cd-3c46-4f2a-ab62-552f3f1c45fa}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  6.5685, 9.322, 2.426,                   !- X,Y,Z Vertex 1 {m}
  6.5685, 9.322, 0,                       !- X,Y,Z Vertex 2 {m}
  7.8893, 9.322, 0,                       !- X,Y,Z Vertex 3 {m}
  7.8893, 9.322, 2.426;                   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7a2a7a1c-e825-4f17-bbb8-9a05b45ba8d1}, !- Handle
  IntDoor_ZoneA,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {9ea90697-9141-48ed-a1b2-038847660ded}, !- Construction Name
  {33a86403-dab3-4e70-a81e-1939fb600b09}, !- Surface Name
  {5b7b8ab3-fb6c-40a7-9a1b-96e47803a43b}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.7362, 9.322, 2.426,                   !- X,Y,Z Vertex 1 {m}
  5.7362, 9.322, 0,                       !- X,Y,Z Vertex 2 {m}
  4.4153, 9.322, 0,                       !- X,Y,Z Vertex 3 {m}
  4.4153, 9.322, 2.426;                   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8e7a6680-0656-4f82-878a-a859240c61c7}, !- Handle
  IntDoor_ZoneB,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {9ea90697-9141-48ed-a1b2-038847660ded}, !- Construction Name
  {5986d286-7eba-483a-9802-62e845eb9be4}, !- Surface Name
  {80b094de-80cd-40ea-8f21-179baee68a2a}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.8893, 9.322, 2.426,                   !- X,Y,Z Vertex 1 {m}
  7.8893, 9.322, 0,                       !- X,Y,Z Vertex 2 {m}
  6.5685, 9.322, 0,                       !- X,Y,Z Vertex 3 {m}
  6.5685, 9.322, 2.426;                   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00497e22-15b8-4db5-8fc7-c9b0f0fec002}, !- Handle
  Win_1_1-FlexLab-X3-ZoneA,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {1eac556f-b6e2-495c-ba62-00e065826acc}, !- Construction Name
  {5be84205-4faa-49c3-8720-39204aaf2aa8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.5,                                    !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.1556, 0, 2.665,                       !- X,Y,Z Vertex 1 {m}
  0.1556, 0, 0.949,                       !- X,Y,Z Vertex 2 {m}
  6.0103, 0, 0.949,                       !- X,Y,Z Vertex 3 {m}
  6.0103, 0, 2.665;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {21aad141-3005-4877-bf2e-6300d63fac62}, !- Handle
  Win_1_1-FlexLab-X3-ZoneB,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {a817beba-864d-42cf-a7a9-144fed9dda12}, !- Construction Name
  {e9f6fecd-75a4-4ae3-918a-d2cc95ee0c78}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.5,                                    !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  6.2063, 0, 2.665,                       !- X,Y,Z Vertex 1 {m}
  6.2063, 0, 0.949,                       !- X,Y,Z Vertex 2 {m}
  12.0613, 0, 0.949,                      !- X,Y,Z Vertex 3 {m}
  12.0613, 0, 2.665;                      !- X,Y,Z Vertex 4 {m}

OS:WindowProperty:FrameAndDivider,
  {10bb4388-9b41-4de9-aa83-5688af9c13f5}, !- Handle
  Frame&Div_1_1-FlexLab-X3-ZoneB,         !- Name
  0,                                      !- Frame Width {m}
  0.0445008,                              !- Frame Outside Projection {m}
  0.0518159969520001,                     !- Frame Inside Projection {m}
  5.67820621737,                          !- Frame Conductance {W/m2-K}
  1,                                      !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  0.7,                                    !- Frame Solar Absorptance
  0.7,                                    !- Frame Visible Absorptance
  0.9,                                    !- Frame Thermal Hemispherical Emissivity
  DividedLite,                            !- Divider Type
  0.0509016000000001,                     !- Divider Width {m}
  1,                                      !- Number of Horizontal Dividers
  4,                                      !- Number of Vertical Dividers
  0.0445008,                              !- Divider Outside Projection {m}
  0.0518159996952001,                     !- Divider Inside Projection {m}
  5.67820621737,                          !- Divider Conductance {W/m2-K}
  1,                                      !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Divider Solar Absorptance
  0.7,                                    !- Divider Visible Absorptance
  0.9,                                    !- Divider Thermal Hemispherical Emissivity
  ,                                       !- Outside Reveal Depth {m}
  0.7,                                    !- Outside Reveal Solar Absorptance
  0.1524,                                 !- Inside Sill Depth {m}
  0.3,                                    !- Inside Sill Solar Absorptance
  0,                                      !- Inside Reveal Depth {m}
  0.3;                                    !- Inside Reveal Solar Absorptance

OS:ShadingSurface,
  {ee5c0a79-c249-479c-b925-d205451e7959}, !- Handle
  Eastside Fin,                           !- Name
  ,                                       !- Construction Name
  {8eb52c57-b596-4b37-8b6e-979b04716a0c}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  12.2513, -0.473000000000001, 4.41,      !- X,Y,Z Vertex 1 {m}
  12.2513, -0.473000000000001, 0.46,      !- X,Y,Z Vertex 2 {m}
  12.2513, -0.270000000000001, 0.46,      !- X,Y,Z Vertex 3 {m}
  12.2513, -0.270000000000001, 4.41;      !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {8eb52c57-b596-4b37-8b6e-979b04716a0c}, !- Handle
  Shading Surface Group 1,                !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {20570def-18f8-4b09-ab8f-c35d5329f88b}, !- Handle
  Flexlax-X2 Shade,                       !- Name
  ,                                       !- Construction Name
  {8eb52c57-b596-4b37-8b6e-979b04716a0c}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 0, 9.3,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 4.4954,                           !- X,Y,Z Vertex 2 {m}
  0, 7.822, 4.284,                        !- X,Y,Z Vertex 3 {m}
  0, 7.822, 9.3;                          !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {466bbd58-fcac-43ae-9d91-bcbfa5e3e6d5}, !- Handle
  Middle Fin,                             !- Name
  ,                                       !- Construction Name
  {8eb52c57-b596-4b37-8b6e-979b04716a0c}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  6.1021, -0.473000000000001, 4.41,       !- X,Y,Z Vertex 1 {m}
  6.1021, -0.473000000000001, 0.46,       !- X,Y,Z Vertex 2 {m}
  6.1021, -0.270000000000001, 0.46,       !- X,Y,Z Vertex 3 {m}
  6.1021, -0.270000000000001, 4.41;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {b42835e8-8fad-41d1-ba9e-f0d92308c9fd}, !- Handle
  PlnmA_Eastside Fin,                     !- Name
  ,                                       !- Construction Name
  {8eb52c57-b596-4b37-8b6e-979b04716a0c}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  6.0743, -0.076200000000001, 4.4954,     !- X,Y,Z Vertex 1 {m}
  6.0743, -0.076200000000001, 2.743,      !- X,Y,Z Vertex 2 {m}
  6.0743, 0, 2.743,                       !- X,Y,Z Vertex 3 {m}
  6.0743, 0, 4.4954;                      !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {c402a3be-e218-441b-9cda-159c522a0f86}, !- Handle
  PlnmA_Westside Fin,                     !- Name
  ,                                       !- Construction Name
  {8eb52c57-b596-4b37-8b6e-979b04716a0c}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0.01, -0.076200000000001, 4.4954,       !- X,Y,Z Vertex 1 {m}
  0.01, -0.076200000000001, 2.743,        !- X,Y,Z Vertex 2 {m}
  0.01, 0, 2.743,                         !- X,Y,Z Vertex 3 {m}
  0.01, 0, 4.4954;                        !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {fda7992b-1a0c-4092-a632-e546bce26946}, !- Handle
  PlnmB_Eastside Fin,                     !- Name
  ,                                       !- Construction Name
  {8eb52c57-b596-4b37-8b6e-979b04716a0c}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  12.1253, -0.076200000000001, 4.4954,    !- X,Y,Z Vertex 1 {m}
  12.1253, -0.076200000000001, 2.743,     !- X,Y,Z Vertex 2 {m}
  12.1253, 0, 2.743,                      !- X,Y,Z Vertex 3 {m}
  12.1253, 0, 4.4954;                     !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {30a8890f-4aec-4175-8a82-03b9501fd0b4}, !- Handle
  PlnmB_Westside Fin,                     !- Name
  ,                                       !- Construction Name
  {8eb52c57-b596-4b37-8b6e-979b04716a0c}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  6.1423, -0.076200000000001, 4.4954,     !- X,Y,Z Vertex 1 {m}
  6.1423, -0.076200000000001, 2.743,      !- X,Y,Z Vertex 2 {m}
  6.1423, 0, 2.743,                       !- X,Y,Z Vertex 3 {m}
  6.1423, 0, 4.4954;                      !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {fbe1e639-26f6-4803-9cb2-2ad4d78ad0b8}, !- Handle
  Westside Fin,                           !- Name
  ,                                       !- Construction Name
  {8eb52c57-b596-4b37-8b6e-979b04716a0c}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0.0602999999999998, -0.473000000000001, 4.41, !- X,Y,Z Vertex 1 {m}
  0.0602999999999998, -0.473000000000001, 0.46, !- X,Y,Z Vertex 2 {m}
  0.0602999999999998, -0.270000000000001, 0.46, !- X,Y,Z Vertex 3 {m}
  0.0602999999999998, -0.270000000000001, 4.41; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {2e8453a7-7e23-45fa-b98c-584049771055}, !- Handle
  ZoneA_Eastside Fin,                     !- Name
  ,                                       !- Construction Name
  {8eb52c57-b596-4b37-8b6e-979b04716a0c}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  6.0743, -0.076200000000001, 2.743,      !- X,Y,Z Vertex 1 {m}
  6.0743, -0.076200000000001, 0,          !- X,Y,Z Vertex 2 {m}
  6.0743, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  6.0743, 0, 2.743;                       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {c1fab5d0-9311-4b25-a0a9-be0caee7503d}, !- Handle
  ZoneA_Westside Fin,                     !- Name
  ,                                       !- Construction Name
  {8eb52c57-b596-4b37-8b6e-979b04716a0c}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0.01, -0.076200000000001, 2.743,        !- X,Y,Z Vertex 1 {m}
  0.01, -0.076200000000001, 0,            !- X,Y,Z Vertex 2 {m}
  0.01, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  0.01, 0, 2.743;                         !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {3db9ab84-0e32-489f-b038-21d37bc2218d}, !- Handle
  ZoneB_Eastside Fin,                     !- Name
  ,                                       !- Construction Name
  {8eb52c57-b596-4b37-8b6e-979b04716a0c}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  12.1253, -0.076200000000001, 2.743,     !- X,Y,Z Vertex 1 {m}
  12.1253, -0.076200000000001, 0,         !- X,Y,Z Vertex 2 {m}
  12.1253, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  12.1253, 0, 2.743;                      !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {fc4ccb59-4a10-42a4-bdb0-93250502f7e7}, !- Handle
  ZoneB_Westside Fin,                     !- Name
  ,                                       !- Construction Name
  {8eb52c57-b596-4b37-8b6e-979b04716a0c}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  6.1423, -0.076200000000001, 2.743,      !- X,Y,Z Vertex 1 {m}
  6.1423, -0.076200000000001, 0,          !- X,Y,Z Vertex 2 {m}
  6.1423, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  6.1423, 0, 2.743;                       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {b41c63af-f56f-43c2-9b38-7d010feee163}, !- Handle
  OVH-High-S2Wall-FlexLab-X3-PlnmA,       !- Name
  ,                                       !- Construction Name
  {3914ec09-f43e-4d85-8dfc-8e2115e4f898}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  6.0453, 0, 3.86,                        !- X,Y,Z Vertex 1 {m}
  6.0453, 0.0449999999999982, 3.86,       !- X,Y,Z Vertex 2 {m}
  0.1023, 0.0449999999999999, 3.86,       !- X,Y,Z Vertex 3 {m}
  0.1023, 0, 3.86;                        !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {3914ec09-f43e-4d85-8dfc-8e2115e4f898}, !- Handle
  Shading Surface Group 2,                !- Name
  Space,                                  !- Shading Surface Type
  {d800eb01-c29f-405c-be8d-ffc70b29f249}; !- Space Name

OS:ShadingSurface,
  {045d6ffd-014e-4c28-84a7-e8c03443f9e6}, !- Handle
  OVH-High-S2Wall-FlexLab-X3-PlnmB,       !- Name
  ,                                       !- Construction Name
  {1762dac8-114c-404c-a75d-dd3f08ecbcdb}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  12.0873, 0, 3.86,                       !- X,Y,Z Vertex 1 {m}
  12.0873, 0.0449999999999982, 3.86,      !- X,Y,Z Vertex 2 {m}
  6.1723, 0.0449999999999982, 3.86,       !- X,Y,Z Vertex 3 {m}
  6.1723, 0, 3.86;                        !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {1762dac8-114c-404c-a75d-dd3f08ecbcdb}, !- Handle
  Shading Surface Group 3,                !- Name
  Space,                                  !- Shading Surface Type
  {d8ec15ac-6edd-4b5c-b1d1-014fdb8a7baf}; !- Space Name

OS:ShadingSurface,
  {0423a6a1-93ab-4f75-904e-f01e5fb1bd22}, !- Handle
  OVH-Low-S2Wall-FlexLab-X3-ZoneA,        !- Name
  ,                                       !- Construction Name
  {7155db16-b973-44c0-9223-2c902b39ccca}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  6.0453, 0, 2.75,                        !- X,Y,Z Vertex 1 {m}
  6.0453, 0.0449999999999982, 2.75,       !- X,Y,Z Vertex 2 {m}
  0.1023, 0.0449999999999999, 2.75,       !- X,Y,Z Vertex 3 {m}
  0.1023, 0, 2.75;                        !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {7155db16-b973-44c0-9223-2c902b39ccca}, !- Handle
  Shading Surface Group 4,                !- Name
  Space,                                  !- Shading Surface Type
  {1a31e91f-56c4-438d-9904-4279782503bf}; !- Space Name

OS:ShadingSurface,
  {df57c99b-1722-49ef-870a-3815c762747c}, !- Handle
  OVH-Low-S2Wall-FlexLab-X3-ZoneB,        !- Name
  ,                                       !- Construction Name
  {abcdad8c-5e1e-4ff1-936d-8d088e0a1f1c}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  12.0873, 0, 2.75,                       !- X,Y,Z Vertex 1 {m}
  12.0873, 0.0449999999999982, 2.75,      !- X,Y,Z Vertex 2 {m}
  6.1723, 0.0449999999999982, 2.75,       !- X,Y,Z Vertex 3 {m}
  6.1723, 0, 2.75;                        !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {abcdad8c-5e1e-4ff1-936d-8d088e0a1f1c}, !- Handle
  Shading Surface Group 5,                !- Name
  Space,                                  !- Shading Surface Type
  {e06a6090-9198-4eec-a79e-4fd58dfa0f80}; !- Space Name

OS:Lights:Definition,
  {598fd344-522a-4e58-8c1c-fd07231dc585}, !- Handle
  A_Lights Definition,                    !- Name
  LightingLevel,                          !- Design Level Calculation Method
  1,                                      !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Visible
  ,                                       !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {a316eb64-d43c-4862-a78d-2f2a30234d34}, !- Handle
  A_Lights,                               !- Name
  {598fd344-522a-4e58-8c1c-fd07231dc585}, !- Lights Definition Name
  {1a31e91f-56c4-438d-9904-4279782503bf}, !- Space or SpaceType Name
  {3ec5c690-2af2-41ac-a99a-0c18b9d47ec2}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {d1753411-9a36-48f1-b85d-28fbb0f4123d}, !- Handle
  ZoneB Lights Definition,                !- Name
  LightingLevel,                          !- Design Level Calculation Method
  1,                                      !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Visible
  ,                                       !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {d8d7e5d6-d31f-4d3a-abab-c68ec458f0b4}, !- Handle
  ZoneB Lights,                           !- Name
  {d1753411-9a36-48f1-b85d-28fbb0f4123d}, !- Lights Definition Name
  {e06a6090-9198-4eec-a79e-4fd58dfa0f80}, !- Space or SpaceType Name
  {3ec5c690-2af2-41ac-a99a-0c18b9d47ec2}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Output:Table:SummaryReports,
  {2d5bc36d-0a19-4fb3-ba15-3c835670172f}, !- Handle
  AllSummaryAndMonthly;                   !- Report Name 1

OS:ClimateZones,
  {b2aca206-8e8b-40ab-b164-6bcbbb30c899}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ,                                       !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:Facility,
  {b37afe64-907e-4a7e-9f93-ab993de4c9f9}; !- Handle

OS:Sizing:Parameters,
  {b3627416-e50e-4c0a-8bff-25f4ad7b4387}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:LifeCycleCost:Parameters,
  {5d46194b-fb1e-4054-9599-afb955d375e8}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:StandardsInformation:Construction,
  {57500a8e-ccac-4565-bb8f-edbc81f1f46a}, !- Handle
  {a50d775c-4d16-4d28-9dff-22a416099310}; !- Construction Name

OS:StandardsInformation:Material,
  {af44fe09-cf09-46b6-9a02-2da5df81ffd8}, !- Handle
  {6b5a3fe2-890b-48b5-a9dd-995c5619f12a}; !- Material Name

OS:StandardsInformation:Material,
  {1ca8c00a-2292-4035-a55a-97c84cb1948f}, !- Handle
  {e2f9b7e1-d3d6-487e-859d-7099444f8585}; !- Material Name

OS:StandardsInformation:Material,
  {344ffaa5-1a2a-476a-9e0f-81454352f8c1}, !- Handle
  {f7a7fb1e-9603-421b-824c-7696ef019f39}; !- Material Name

OS:StandardsInformation:Material,
  {d5afd9e6-b319-4b36-9581-f9c942367d5b}, !- Handle
  {465f5fb7-e68d-44ab-a115-bf58bed199f3}; !- Material Name

OS:StandardsInformation:Material,
  {6071b50d-13ba-4811-a01e-43c78996e813}, !- Handle
  {1e661915-86a0-4914-b67e-43d3040637a6}; !- Material Name

OS:StandardsInformation:Material,
  {e73f44b1-8c0d-425c-b49b-bf5ecfbcb54d}, !- Handle
  {311bdc6e-7272-41fe-9382-cce0b07eb4b5}; !- Material Name

OS:StandardsInformation:Material,
  {e832181f-9ad3-45ac-a469-82e94ce9b8b9}, !- Handle
  {57d78a42-788b-4791-a96f-735667d0e91f}; !- Material Name

OS:StandardsInformation:Material,
  {cce20a8f-151c-478b-bd32-a267f06648a2}, !- Handle
  {ca583dfc-56d2-42a5-bd6b-10e86d86db26}; !- Material Name

OS:StandardsInformation:Material,
  {5aae68d1-2394-4022-9671-2a260b9ba940}, !- Handle
  {2b8bb1c8-c7ec-4759-acf5-01dc95e3a504}; !- Material Name

OS:StandardsInformation:Material,
  {3cd1374e-d21e-4b33-9bf2-e5e64a9afd9b}, !- Handle
  {b0b135f7-5df4-4682-a020-7db5bb60414d}; !- Material Name

OS:StandardsInformation:Material,
  {ecdf67e9-954f-4571-b2b2-3eae8f6b190f}, !- Handle
  {a4e87008-9741-4e47-8aff-d41f52fe8c18}; !- Material Name

OS:StandardsInformation:Material,
  {fd54bf50-8334-43d1-9c2c-8facbaa79ac1}, !- Handle
  {0c5fed0f-c3b3-45ca-b8b0-6e648f89e8ac}; !- Material Name

OS:StandardsInformation:Material,
  {eda301ea-65ab-4050-a0dc-1172e8ecdc5e}, !- Handle
  {8adc6964-4d27-48f9-bea5-90c10592b202}; !- Material Name

OS:StandardsInformation:Material,
  {47074b71-3ff1-40bf-9cdf-803471ef20b2}, !- Handle
  {d51eb6ac-3916-4810-915d-f3203021d968}; !- Material Name

OS:StandardsInformation:Material,
  {804db715-ac3c-43a9-b7cd-1ee6739840ff}, !- Handle
  {aa701f10-2c88-4c0d-9ec8-40f8cde49d22}; !- Material Name

OS:StandardsInformation:Material,
  {aced21b8-c6a6-409f-a066-c850621512e1}, !- Handle
  {c509b916-fed9-4511-b7d4-275b75249ad8}; !- Material Name

OS:StandardsInformation:Material,
  {a1053cd0-3c2e-48d3-a32d-344ba6cc74b6}, !- Handle
  {ac9eb170-6aa2-4438-a4b6-9aa1a9127dac}; !- Material Name

OS:StandardsInformation:Material,
  {bbcc714e-0f75-4464-bff1-f8e9bf36d743}, !- Handle
  {e8b72015-1a48-4205-9a53-eb2fd7e779bb}; !- Material Name

OS:StandardsInformation:Construction,
  {dfc98534-12e9-4a8a-9995-10c3067c4560}, !- Handle
  {b1c12898-edc4-48d3-80d9-87d21a030e80}; !- Construction Name

OS:StandardsInformation:Material,
  {6bfef8b7-08ac-4117-a2df-879658211cdc}, !- Handle
  {6672ca1d-1d77-4d0c-abef-ce9ad7b8ac68}; !- Material Name

OS:StandardsInformation:Material,
  {86ef4777-4910-4f7a-9b60-ddbd641cf6c3}, !- Handle
  {97d31c18-9478-439b-bc41-d19f68a0a61f}; !- Material Name

OS:StandardsInformation:Material,
  {b0dd9f4e-0e4f-4711-affb-4a04458bda06}, !- Handle
  {0b833366-0a16-4c67-9ddd-0528a07b4462}; !- Material Name

OS:StandardsInformation:Material,
  {69c0efd5-574d-4c1d-bb06-56f4463ad11a}, !- Handle
  {4d9fa216-d421-4b2a-a0f1-dbbf4a56162c}; !- Material Name

OS:StandardsInformation:Material,
  {a8fc13e1-5f84-4d47-b70c-f91b59fe28c5}, !- Handle
  {64af41a3-16a6-45c2-aa79-64049932664f}; !- Material Name

OS:StandardsInformation:Material,
  {86b3ae67-090e-448e-a557-c121a372453c}, !- Handle
  {9f756faf-79e6-4a46-9f9f-69b05c8c219a}; !- Material Name

OS:StandardsInformation:Construction,
  {a4133833-dcde-40b1-8803-33a4425a7a82}, !- Handle
  {89e038d2-266b-4759-9df2-d97fe06f2c68}; !- Construction Name

OS:StandardsInformation:Material,
  {b95f6326-6068-4b86-95a8-8b12cff83eb5}, !- Handle
  {5ab5b150-cbac-406f-b894-a515763b5de0}; !- Material Name

OS:StandardsInformation:Material,
  {d565acdd-7a1f-4063-940c-1459c73e55b9}, !- Handle
  {b94c71b0-1ce3-40ed-b59b-2f42eab23b61}; !- Material Name

OS:StandardsInformation:Material,
  {16a2ba4b-ac7f-433d-8135-59b3db1458a5}, !- Handle
  {176c5588-65c2-4352-8431-36895270c181}; !- Material Name

OS:StandardsInformation:Material,
  {58ef7b29-4ffc-4edc-87c6-31355ae6aed6}, !- Handle
  {a1a8d37c-3a4a-4f91-9207-de4982a53422}; !- Material Name

OS:StandardsInformation:Material,
  {95753b72-60a3-475f-a257-b0a1444b024f}, !- Handle
  {2c8caf84-2e9f-41f7-b506-69cf61adf779}; !- Material Name

OS:StandardsInformation:Material,
  {6563ff0c-aa39-433e-9c47-742d60392955}, !- Handle
  {4226f9b1-29be-471f-8b3c-37c67491f691}; !- Material Name

OS:StandardsInformation:Material,
  {89daf543-6e70-4080-8009-239d67f1d07f}, !- Handle
  {813ebcbb-f262-4bc3-8898-823f926770dd}; !- Material Name

OS:StandardsInformation:Material,
  {3ab86e11-b715-4ad4-a861-f937b5d9f1b1}, !- Handle
  {2cba4420-ba2a-4139-9430-288ff3101a4c}; !- Material Name

OS:StandardsInformation:Material,
  {a5064b5f-d791-4c4d-b2e4-177045697483}, !- Handle
  {d16cc71d-b357-4c5e-962b-76193bf19cd4}; !- Material Name

OS:StandardsInformation:Material,
  {eea121dc-bd88-48aa-974d-b767406f1c5c}, !- Handle
  {706b9be6-a9cf-4898-984f-90a838ac368b}; !- Material Name

OS:StandardsInformation:Material,
  {baf08bba-0b98-4308-a0f2-1c25824728d0}, !- Handle
  {cdf378c6-7fed-4a49-90d2-dffe9415ed88}; !- Material Name

OS:StandardsInformation:Material,
  {63d37436-3d15-408b-80e8-ad2280c37a74}, !- Handle
  {662c8660-960d-47b8-bd1b-160d95c66f6a}; !- Material Name

OS:StandardsInformation:Material,
  {596e058c-f868-4c61-b5be-ff3d7023fc70}, !- Handle
  {8251b70d-1d3b-4e9e-a7d7-c0fa3552ca96}; !- Material Name

OS:StandardsInformation:Material,
  {0611443a-178f-4959-b46b-9cf365b50e94}, !- Handle
  {1100dae6-59da-4375-b7be-15fda2797799}; !- Material Name

OS:StandardsInformation:Material,
  {7a2fce8f-c704-4b3e-9716-ebe11a57a68a}, !- Handle
  {ef31d4a0-8e6f-464e-a4d5-854f94a9180f}; !- Material Name

OS:StandardsInformation:Material,
  {6817f5c5-7e66-4893-8b39-28ce648d25cf}, !- Handle
  {652de391-7a02-472d-a2e1-9c6c4fd2930f}; !- Material Name

OS:StandardsInformation:Material,
  {ce774e78-a129-409c-88a9-c430a3cf3d67}, !- Handle
  {69658486-f33d-4e77-b954-eff7163c4a1b}; !- Material Name

OS:StandardsInformation:Material,
  {3080f262-cb30-45ae-9dbf-7ae0c1c0a91b}, !- Handle
  {97ae76dc-9701-477b-8f31-1c16248950f8}; !- Material Name

OS:StandardsInformation:Material,
  {fa21ffed-aa8a-4d2a-85c3-783241e71939}, !- Handle
  {0ca8fb0b-98a4-4b7e-a6ca-37a3b3cbfee5}; !- Material Name

OS:StandardsInformation:Material,
  {21a63109-20ef-4369-8e0f-2311c60542a1}, !- Handle
  {4c08b774-9f63-4091-ad3f-c72b784b8de1}; !- Material Name

OS:StandardsInformation:Material,
  {90b6a500-75fc-4f5c-a5b1-9a66cadec63f}, !- Handle
  {eb41916c-fb86-40aa-8b90-b8991e990aaf}; !- Material Name

OS:StandardsInformation:Material,
  {4959ca52-481e-438a-b628-d1c187c308be}, !- Handle
  {cf1f6367-b36c-4a83-af4e-c8c601923b33}; !- Material Name

OS:StandardsInformation:Material,
  {ea496572-d725-4347-907b-36ca45b335c3}, !- Handle
  {569a921c-c2e9-4ad1-84fd-d4b947105dc3}; !- Material Name

OS:StandardsInformation:Material,
  {b23d2681-9c2b-445e-b382-5f57b42063f8}, !- Handle
  {d8a44145-3d7e-4117-93b8-7e584ad9b212}; !- Material Name

OS:StandardsInformation:Material,
  {e243741f-f809-4f48-a2d4-10fb974bb14a}, !- Handle
  {a39f88dc-c497-4e00-8b79-eb985ac2fb1d}; !- Material Name

OS:StandardsInformation:Material,
  {9413f203-a6c3-4e59-b2bf-6dc6f3d61c54}, !- Handle
  {4a362cb8-5167-47f6-acfd-722dc45cdca7}; !- Material Name

OS:StandardsInformation:Material,
  {c45545b3-7d38-43f4-a44d-2a3de7b509d5}, !- Handle
  {585de8de-828e-45a4-a33f-e49509041f0b}; !- Material Name

OS:StandardsInformation:Material,
  {85951d35-65ab-4536-a100-9f49cd358db1}, !- Handle
  {7fd299ff-2fed-43c2-aa13-838dbad1fb6f}; !- Material Name

OS:StandardsInformation:Material,
  {51fba268-e858-4926-b1a8-1530993eea54}, !- Handle
  {e72ee1ec-457f-44fe-a205-480b87c67191}; !- Material Name

OS:StandardsInformation:Material,
  {0f4cb7c7-857a-45be-bb64-84761635ef97}, !- Handle
  {4b754495-adfb-426d-897c-6e56f700b61f}; !- Material Name

OS:StandardsInformation:Material,
  {8adb0de3-3fec-43ff-a631-26c1db95e14f}, !- Handle
  {a783ed7c-1279-46a6-bd4d-12232802b76e}; !- Material Name

OS:StandardsInformation:Material,
  {ef99e958-1962-423f-8a7f-13d09d9b7027}, !- Handle
  {5dc8799d-9f6c-4272-a2a1-5a7b7b727f9a}; !- Material Name

OS:StandardsInformation:Material,
  {70d79b1d-3cd7-462e-b7ea-9b79f7ac87fb}, !- Handle
  {f0a61a28-5363-4968-8525-ce667c278408}; !- Material Name

OS:StandardsInformation:Material,
  {11ae0e98-4d54-4e2b-ae4b-7c930bb19a31}, !- Handle
  {cc79e267-28b4-4805-bc27-28e73c33d7bc}; !- Material Name

OS:StandardsInformation:Material,
  {8a12da84-3f7e-465e-bd65-4408f263a262}, !- Handle
  {af5ade19-dad0-4027-86c2-26cebb59193b}; !- Material Name

OS:StandardsInformation:Material,
  {9fa1ef45-b3a0-46ea-9e88-f6aa95df93a5}, !- Handle
  {859196fe-730f-4314-933e-1ff0fa235891}; !- Material Name

OS:StandardsInformation:Material,
  {d6f83d6a-5bf4-4faf-a169-f32f3020f906}, !- Handle
  {5e1c1b23-0b38-46f4-a821-532899f6a640}; !- Material Name

OS:StandardsInformation:Material,
  {94a6472e-80ba-44cf-9026-7afa2b7c85a5}, !- Handle
  {c407faff-bad7-47b7-977c-dbabe51ad996}; !- Material Name

OS:StandardsInformation:Material,
  {ba6b21ed-c686-40e6-93e3-ca8471db85e6}, !- Handle
  {180dd90a-c23d-4a5d-89f9-d8c8015f140e}; !- Material Name

OS:StandardsInformation:Material,
  {7ed82654-852c-49ca-a7bd-f9c1d93fa574}, !- Handle
  {8c19822d-1505-4d6f-bb56-d192266f03f4}; !- Material Name

OS:StandardsInformation:Material,
  {be254d2b-5911-447f-a821-e05221605e67}, !- Handle
  {b83b161c-5039-41a7-baae-3c2b4f8241a0}; !- Material Name

OS:StandardsInformation:Material,
  {d949240a-6bfd-4a13-bfd4-81cd575ac10a}, !- Handle
  {a69ddc4d-8fd3-46fa-ba09-cead58507328}; !- Material Name

OS:StandardsInformation:Material,
  {760659a4-3574-4eae-ba16-a4d6b3a60d1c}, !- Handle
  {6b4a43c8-0de6-4c06-82f5-6795810917b9}; !- Material Name

OS:StandardsInformation:Material,
  {d0817eea-d9a2-4f05-a075-a7b385fa1bef}, !- Handle
  {d67970d8-4a3c-4c74-9590-3e74db43c16e}; !- Material Name

OS:StandardsInformation:Material,
  {c138a148-7f6c-4bc1-a52e-964dc555406f}, !- Handle
  {0935648c-64a0-402e-a01d-6a841e4c9fc5}; !- Material Name

OS:StandardsInformation:Material,
  {97c85d13-f770-4af6-b1b0-b7b8ba1014cd}, !- Handle
  {206ba286-7025-4918-acb3-981189208734}; !- Material Name

OS:StandardsInformation:Material,
  {c05a711a-6072-45eb-81bc-3bb03ce6efcc}, !- Handle
  {fce9cfbc-2b59-4d5c-9b61-1dc99bda5b54}; !- Material Name

OS:StandardsInformation:Construction,
  {c03300cb-8e3b-48dc-a6b1-8f7ce6f19104}, !- Handle
  {751c8d08-1fe2-4595-b5dd-ec013536f216}; !- Construction Name

OS:StandardsInformation:Construction,
  {bd954627-55d1-47b5-8caf-82437e79657b}, !- Handle
  {838bd6e8-9379-43f8-8592-4dedcafb21bd}; !- Construction Name

OS:StandardsInformation:Construction,
  {149eafbe-5cf8-4fff-84ef-e31db3aa271b}, !- Handle
  {467e9e17-d9a3-4608-89b0-5dd918d88186}; !- Construction Name

OS:StandardsInformation:Construction,
  {75c69f70-07d6-486d-af6a-e4eaad806e7e}, !- Handle
  {3aafab72-0b3a-4200-8cdf-9ab85961be91}; !- Construction Name

OS:StandardsInformation:Construction,
  {5353721b-b793-42c7-813f-192cabf80f38}, !- Handle
  {c96ac157-0601-4b83-a9a7-4770641d033f}; !- Construction Name

OS:StandardsInformation:Construction,
  {ee4108e0-67d0-490a-a37a-8727fe72e60c}, !- Handle
  {868434ba-8087-4fad-b120-47c0584806f8}; !- Construction Name

OS:StandardsInformation:Construction,
  {f693d230-cb3e-45eb-89ca-5a835b6a9a68}, !- Handle
  {830266d7-5724-41ef-acb5-22ff0131d8fe}; !- Construction Name

OS:StandardsInformation:Construction,
  {954fccb0-9f99-49d0-be78-929a988c9ecf}, !- Handle
  {31295387-13d5-4f18-afde-0512ed0c3c79}; !- Construction Name

OS:StandardsInformation:Construction,
  {a6668895-829a-487a-bc40-e70b5c31fd9d}, !- Handle
  {9ea90697-9141-48ed-a1b2-038847660ded}; !- Construction Name

OS:StandardsInformation:Construction,
  {881c7b57-fe04-4f58-ac9b-2a5c0f21630a}, !- Handle
  {422b6924-c8f2-46cc-baea-e91aaf1472c1}; !- Construction Name

OS:StandardsInformation:Construction,
  {dc2014d3-85bb-4b19-88e1-12666b452036}, !- Handle
  {ac8c2472-8895-4029-a65d-79c0e74c5842}; !- Construction Name

OS:StandardsInformation:Construction,
  {277e51bf-cffc-4a89-956a-29cd6426736c}, !- Handle
  {ae32bc06-8b58-4c67-a4aa-5a3253a1841c}; !- Construction Name

OS:StandardsInformation:Construction,
  {93bad0a6-5567-42bb-ae30-09d9ae732e4f}, !- Handle
  {8835a80f-b703-41cd-9472-c86965c2aa03}; !- Construction Name

OS:StandardsInformation:Construction,
  {13d37d22-eb9a-4e8c-a50f-ae8746a8a440}, !- Handle
  {2a1d0d00-97a1-44b0-98bf-599ba8ce5def}; !- Construction Name

OS:StandardsInformation:Construction,
  {d700016e-71c9-45da-9512-72ba056e9bd0}, !- Handle
  {57bb101f-8b36-4a6a-8724-d1f549c398c3}; !- Construction Name

OS:StandardsInformation:Construction,
  {797646e7-48bb-4233-897e-89379db5f2ca}, !- Handle
  {e2e059d0-057e-444e-b1d2-916f9e2886f2}; !- Construction Name

OS:StandardsInformation:Construction,
  {6c51a2ee-143e-4cf8-aeae-032abf7e2cc3}, !- Handle
  {85559c00-5452-4a4d-994b-90251f24a2a8}; !- Construction Name

OS:StandardsInformation:Construction,
  {be023cb7-290b-46d0-8c18-0106ce23cecf}, !- Handle
  {03346faf-e0e8-4cf8-9c83-d707f09f8c48}; !- Construction Name

OS:StandardsInformation:Construction,
  {21347f96-669c-4efb-b5c5-1b70bca9d124}, !- Handle
  {dba61392-b647-4e49-9760-f4511ac6d900}; !- Construction Name

OS:StandardsInformation:Construction,
  {483add12-f8b2-4460-b71f-1e937b8dff9a}, !- Handle
  {937ad7fe-ee69-42df-a2c6-0e42540bc974}; !- Construction Name

OS:StandardsInformation:Construction,
  {73642650-e074-4faa-aa8c-ca69c7602f62}, !- Handle
  {dc71b336-5b12-495b-88d6-6b9816e65c3a}; !- Construction Name

OS:StandardsInformation:Construction,
  {63fb268c-ac2a-48d0-ae33-81e4a2da9cb7}, !- Handle
  {ce9818f0-d2d1-4408-9e8f-b7c44469eddb}; !- Construction Name

OS:StandardsInformation:Construction,
  {2839db88-47be-4ab2-8713-fd9f367efd84}, !- Handle
  {9e0389c5-d809-4a6c-ae01-726648c4aff4}; !- Construction Name

OS:StandardsInformation:Construction,
  {c09e5bd6-fde1-425e-811b-23763e0c1896}, !- Handle
  {3bb6d0ff-e489-4cfa-80be-e76a3fd1ada7}; !- Construction Name

OS:StandardsInformation:Construction,
  {7b18bc98-cb9b-4348-a185-d3624641138c}, !- Handle
  {19f8c800-a654-4a10-8038-c41c16fee9f5}; !- Construction Name

OS:StandardsInformation:Construction,
  {30d83a3a-1648-4292-9576-0d90b30b96a4}, !- Handle
  {3916008d-e90e-4d8a-8504-0d0396327c1c}; !- Construction Name

OS:StandardsInformation:Construction,
  {7042dc05-9b4f-4f59-b9d3-11a272807793}, !- Handle
  {be75626d-d39e-47c2-a88e-61702ec74466}; !- Construction Name

OS:StandardsInformation:Construction,
  {40aca931-9abc-4868-b1af-d9dee31232e0}, !- Handle
  {62a1b3e8-1695-4318-8f98-a912146d564e}; !- Construction Name

OS:StandardsInformation:Construction,
  {9a38451c-2d8f-47f9-9430-c55e3e0abbc3}, !- Handle
  {fa74a7a9-f876-42c3-be9a-70ed88632540}; !- Construction Name

OS:StandardsInformation:Construction,
  {6cddea42-e28c-487a-8c08-e257cfe181d6}, !- Handle
  {4d3dd479-d0e7-48df-b50e-203a01a2bd31}; !- Construction Name

OS:StandardsInformation:Construction,
  {3da6bc00-e148-46c5-acea-3ebb67be6e2f}, !- Handle
  {c71f43da-7087-42a6-b38e-bcc22c4433cd}; !- Construction Name

OS:StandardsInformation:Construction,
  {376b6eac-6fec-4bc8-a9c2-d963a253dac3}, !- Handle
  {f13ca6e5-234e-4097-852e-bcca4e06fe3b}; !- Construction Name

OS:StandardsInformation:Construction,
  {4e5897cc-ead8-443e-a42e-8f7bf8bf4686}, !- Handle
  {7f3a76e0-42b5-40e6-8cb1-38cd2fa28091}; !- Construction Name

OS:StandardsInformation:Construction,
  {0d9b7ac6-7f08-492a-86b8-78ac6d44fa20}, !- Handle
  {bedb93fe-bced-4126-b969-1be8cef09761}; !- Construction Name

OS:StandardsInformation:Construction,
  {7a78f7a9-5a78-455e-b25f-81e8ce06b390}, !- Handle
  {3ceabe63-1901-4316-aeca-4741a0494d04}; !- Construction Name

OS:StandardsInformation:Construction,
  {528d23ec-ada6-47ff-8146-b30b52c221fa}, !- Handle
  {c3577822-59bf-46dd-aa25-54777540c070}; !- Construction Name

OS:StandardsInformation:Construction,
  {cde0dbf3-e55c-456d-989a-14fa195dd79c}, !- Handle
  {a7f0767e-ef5d-4fa6-8ff9-dd4c77a2c4f2}; !- Construction Name

OS:StandardsInformation:Construction,
  {713acdc8-73a6-4498-b110-da7f99cd5ded}, !- Handle
  {92ee6cad-d41a-41fa-98b4-d82672c84b8f}; !- Construction Name

OS:StandardsInformation:Construction,
  {1f32513d-a5d8-4e9c-93ac-47b34ee82bd5}, !- Handle
  {fef10831-c389-4998-82a3-1e32a00f0dd8}; !- Construction Name

OS:StandardsInformation:Construction,
  {4d439aee-4fcb-4508-beee-663355a7a672}, !- Handle
  {cf742498-6bb2-4b2b-8543-2f6a6e31c044}; !- Construction Name

OS:StandardsInformation:Construction,
  {267faf82-cdc5-4c68-856e-b1d39975ed7f}, !- Handle
  {22ab684b-9dc1-40a0-9f04-2ed755e88887}; !- Construction Name

OS:StandardsInformation:Construction,
  {184e07f5-1595-486a-b91e-d480acc17ea9}, !- Handle
  {ba52da3b-49b4-41fe-9e90-4d9eb2d6b3d4}; !- Construction Name

OS:StandardsInformation:Construction,
  {8ce3fd87-13c8-4861-8de5-3b19c002f951}, !- Handle
  {bbed602b-7086-4c95-8d6b-8c1450747235}; !- Construction Name

OS:StandardsInformation:Construction,
  {d83c5960-a4b4-4586-9dc5-7eaa4355a8b5}, !- Handle
  {26270199-676e-4dae-8674-722d693cf6ad}; !- Construction Name

OS:StandardsInformation:Construction,
  {9e5318ab-23bb-4082-b037-98c29bd1d661}, !- Handle
  {8d75ba34-3306-4b26-b0ea-a289be3f2f0b}; !- Construction Name

OS:StandardsInformation:Construction,
  {bfc9bff2-ceb3-4a3b-aacb-e6694cf5e511}, !- Handle
  {8f9020a8-4c96-4621-9236-d06f072a5dd5}; !- Construction Name

OS:StandardsInformation:Construction,
  {705b266b-e3be-4185-a44c-81eb2a761c35}, !- Handle
  {7a9a7687-b8bc-4960-8a9c-d22976e7f6f6}; !- Construction Name

OS:StandardsInformation:Construction,
  {14301e9c-b6f7-48f9-922c-e238b40a3d35}, !- Handle
  {f3b207fc-02e2-45b8-8dda-0a4d23158576}; !- Construction Name

OS:StandardsInformation:Construction,
  {80abd79b-63c0-4ab9-98d5-3ecfc37b06b0}, !- Handle
  {048643d8-1fcb-4fc5-92d5-c856ce51b4a3}; !- Construction Name

OS:StandardsInformation:Construction,
  {460af536-f812-46da-a5f2-ba867507a12d}, !- Handle
  {990071fc-e340-4663-b24f-a37a9cd1cb84}; !- Construction Name

OS:StandardsInformation:Construction,
  {9240bd6d-3fc8-4e50-98c4-ea3985981b7f}, !- Handle
  {0dded87e-ed05-46a1-b82d-0c8e4e82d301}; !- Construction Name

OS:StandardsInformation:Construction,
  {c53b9bdb-3597-4fa7-a1cb-2c4b28d94055}, !- Handle
  {2dc5e95e-0fb1-411c-9f26-8e52159101d9}; !- Construction Name

OS:StandardsInformation:Construction,
  {074a71e5-f957-4f17-9bf5-4eb08445fcaf}, !- Handle
  {5921e790-4fbd-497d-ae54-609117a2b6b0}; !- Construction Name

OS:StandardsInformation:Construction,
  {3f973487-db8d-41c7-a485-28971a42219a}, !- Handle
  {3a34e9a5-a1f5-4fc3-84af-857481b573bf}; !- Construction Name

OS:StandardsInformation:Construction,
  {3fcefeb5-d4d8-44ea-8471-1ccc7ae03351}, !- Handle
  {a09a885d-4b08-427e-99e7-aecf73f68a53}; !- Construction Name

OS:StandardsInformation:Construction,
  {1141ebcc-d9ec-4dd6-ba8a-279c1b9ec208}, !- Handle
  {3ad484ef-6eea-4ab1-8a32-fce958e4cca4}; !- Construction Name

OS:StandardsInformation:Construction,
  {2d6bbffa-ea18-46d2-a2ee-de650c711569}, !- Handle
  {0aa1e3f7-b530-4efc-97f1-2aa1fbaa7f59}; !- Construction Name

OS:StandardsInformation:Construction,
  {32755c8e-152e-4ce4-b511-140112376e6c}, !- Handle
  {038d64b0-3b0b-40a9-a090-8f2f07737f5a}; !- Construction Name

OS:StandardsInformation:Construction,
  {0652b6a6-45de-476f-b1b5-a31f7b7055fe}, !- Handle
  {94a1838e-2d5c-42c6-98d4-1ceaabed41ba}; !- Construction Name

OS:StandardsInformation:Construction,
  {df39b578-890c-4b11-bae8-3c3e79bbcab8}, !- Handle
  {ce3c0ccd-6ee4-4244-943b-a768bc5dad38}; !- Construction Name

OS:StandardsInformation:Construction,
  {dd4d968d-5200-4c01-80cc-b698d5c97e2a}, !- Handle
  {aa7e6a60-32f6-4212-ba4a-34f1cb007a90}; !- Construction Name

OS:StandardsInformation:Construction,
  {dd400274-8760-4438-88de-0f5d6a0a64e5}, !- Handle
  {eabe6923-c48e-41fe-b8d1-bcd5d6c55e27}; !- Construction Name

OS:StandardsInformation:Construction,
  {2c8554cc-a782-4124-8931-d9318b5969dc}, !- Handle
  {efbd6145-4e73-4b56-9386-b03b19624490}; !- Construction Name

OS:StandardsInformation:Construction,
  {a218cc0d-7d8a-4281-95f2-b0a91f20861e}, !- Handle
  {ee9f5a60-6ec6-41fc-806d-b9a55f49d13e}; !- Construction Name

OS:StandardsInformation:Construction,
  {2ef15fb8-7b76-4b27-992d-514ac7854e23}, !- Handle
  {7dc4572f-d27b-432a-aa80-628daff11d68}; !- Construction Name

OS:StandardsInformation:Construction,
  {d974c257-77ce-4594-8a21-ae016a04aa07}, !- Handle
  {1cca3273-5dc3-4191-9064-887676daa5fc}; !- Construction Name

OS:StandardsInformation:Construction,
  {e613db80-aab4-4aff-822e-f211ea739aa4}, !- Handle
  {fcd0e16f-0776-4666-b935-d4261f4aeecd}; !- Construction Name

OS:StandardsInformation:Construction,
  {1457620f-b891-4dc2-9efa-9f15c2e4c530}, !- Handle
  {793eb339-6c6d-4ca7-b9ec-bb24778145f8}; !- Construction Name

OS:StandardsInformation:Construction,
  {c4513a5d-50dd-4f14-adc2-73ef5d541910}, !- Handle
  {0ec544a0-c17f-49f8-89c7-4aefbb95b509}; !- Construction Name

OS:StandardsInformation:Construction,
  {7a13807a-0cba-492d-8174-d958f92e7869}, !- Handle
  {54d84dff-834b-4426-ba57-82f3c5d58217}; !- Construction Name

OS:StandardsInformation:Construction,
  {a2317e6b-b134-4ec6-9366-752549a8b6c7}, !- Handle
  {e4f7c104-c251-4eb9-a845-13be4306a95b}; !- Construction Name

OS:StandardsInformation:Construction,
  {0fb1456b-70a8-449f-8cdd-b298b418be3c}, !- Handle
  {3cc65c8c-2cc1-44e6-a1ba-d6e2e7665471}; !- Construction Name

OS:StandardsInformation:Construction,
  {780518b8-b3fd-4563-afdb-d9fa2702a562}, !- Handle
  {1fc9fb5d-d26f-47df-b6eb-7f0969428c89}; !- Construction Name

OS:StandardsInformation:Construction,
  {83551102-bae4-4976-9c0f-456d3b13c7d8}, !- Handle
  {6ae92bab-eb1a-49a3-9d71-d05623ab6a3e}; !- Construction Name

OS:StandardsInformation:Construction,
  {d884520a-723d-473d-a993-0c15960fd986}, !- Handle
  {b9f8985e-8cf0-48fd-91bc-65f169074fa3}; !- Construction Name

OS:StandardsInformation:Construction,
  {fbb92b43-884b-419e-9a77-cf93862dabcb}, !- Handle
  {a9e2ac4d-c64f-4f92-a9a9-041ccb92ab17}; !- Construction Name

OS:StandardsInformation:Construction,
  {ab492c7a-55df-4a7c-bf33-c660b4587b16}, !- Handle
  {70a9f905-da77-4093-abfe-c4469ef2afd9}; !- Construction Name

OS:StandardsInformation:Construction,
  {ab5c0012-f206-4ca1-9de0-7bc8229ca9fe}, !- Handle
  {f3452567-9639-4eca-9ad1-43b21e17d971}; !- Construction Name

OS:StandardsInformation:Construction,
  {b932dc8e-b80f-487f-b2c8-35cc5ab500e8}, !- Handle
  {1eac556f-b6e2-495c-ba62-00e065826acc}; !- Construction Name

OS:RadianceParameters,
  {ce96fed5-c57c-498a-b8cd-8574da4d1951}, !- Handle
  1,                                      !- Accumulated Rays per Record
  0,                                      !- Direct Threshold
  1,                                      !- Direct Certainty
  1,                                      !- Direct Jitter
  1,                                      !- Direct Pretest
  6,                                      !- Ambient Bounces VMX
  2,                                      !- Ambient Bounces DMX
  4050,                                   !- Ambient Divisions VMX
  512,                                    !- Ambient Divisions DMX
  256,                                    !- Ambient Supersamples
  0.001,                                  !- Limit Weight VMX
  0.001,                                  !- Limit Weight DMX
  500,                                    !- Klems Sampling Density
  146;                                    !- Sky Discretization Resolution

OS:ProgramControl,
  {16edfb5a-8355-4fe4-9176-638f69c2f71d}; !- Handle

OS:OutputControl:ReportingTolerances,
  {4015df71-9b8e-49c1-a91f-edafd05f6bc8}; !- Handle

OS:ConvergenceLimits,
  {f74f1705-4cf9-44e6-bae8-6a21559a1d2b}, !- Handle
  1;                                      !- Minimum System Timestep {minutes}

OS:SurfaceConvectionAlgorithm:Inside,
  {1da679d9-27aa-4b2b-95ee-ec73af6b2461}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {39e2ae29-461e-4c22-9c18-00118b862309}, !- Handle
  DOE-2;                                  !- Algorithm

OS:ZoneAirHeatBalanceAlgorithm,
  {bc7a0a2d-f615-4a67-b2c9-630d8734965e}, !- Handle
  ThirdOrderBackwardDifference;           !- Algorithm

OS:ZoneAirContaminantBalance,
  {49a359aa-0480-41fe-97f5-a61e542191e0}; !- Handle

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {895c0b38-a2cc-4566-9283-24683cac7338}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  ,                                       !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:Output:JSON,
  {844f943a-4393-4465-bf58-724a84cea977}, !- Handle
  TimeSeriesAndTabular,                   !- Option Type
  No,                                     !- Output JSON
  No,                                     !- Output CBOR
  No;                                     !- Output MessagePack

OS:ElectricEquipment:Definition,
  {5137f840-ccba-4412-9cb0-8d37ba8c8f70}, !- Handle
  A_Plugs Definition,                     !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  1,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {fe41358a-4e87-4120-a906-4347ef18f59c}, !- Handle
  ZoneB Plugs Definition,                 !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  1,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {d40c1b8f-904a-47e8-b48e-5e10a09be61a}, !- Handle
  A_Plugs,                                !- Name
  {5137f840-ccba-4412-9cb0-8d37ba8c8f70}, !- Electric Equipment Definition Name
  {1a31e91f-56c4-438d-9904-4279782503bf}, !- Space or SpaceType Name
  {3ec5c690-2af2-41ac-a99a-0c18b9d47ec2}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {482f0520-eff5-44b9-bce6-30b08ccc5d6c}, !- Handle
  ZoneB Plugs,                            !- Name
  {fe41358a-4e87-4120-a906-4347ef18f59c}, !- Electric Equipment Definition Name
  {e06a6090-9198-4eec-a79e-4fd58dfa0f80}, !- Space or SpaceType Name
  {3ec5c690-2af2-41ac-a99a-0c18b9d47ec2}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:WindowMaterial:SimpleGlazingSystem,
  {381beee8-4471-43f6-a59b-5b9022a19546}, !- Handle
  Window Material Simple Glazing System,  !- Name
  1.1356526682227,                        !- U-Factor {W/m2-K}
  1e-19,                                  !- Solar Heat Gain Coefficient
  1e-19;                                  !- Visible Transmittance

OS:StandardsInformation:Material,
  {70533291-0c53-4002-90c0-bf799ffb2ad5}, !- Handle
  {381beee8-4471-43f6-a59b-5b9022a19546}; !- Material Name

OS:Construction,
  {a817beba-864d-42cf-a7a9-144fed9dda12}, !- Handle
  ZoneB Window Cover,                     !- Name
  ,                                       !- Surface Rendering Name
  {381beee8-4471-43f6-a59b-5b9022a19546}; !- Layer 1

OS:StandardsInformation:Construction,
  {34c894fe-6f79-46b8-a583-7d683bf98067}, !- Handle
  {a817beba-864d-42cf-a7a9-144fed9dda12}; !- Construction Name

OS:ElectricEquipment:Definition,
  {52cc4346-93f2-4c2b-aca2-9d76e48f937a}, !- Handle
  PlnmB Fans Definition,                  !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  1,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {8c88e475-95e7-414d-b3b1-75ab639762b6}, !- Handle
  PlnmB Fans,                             !- Name
  {52cc4346-93f2-4c2b-aca2-9d76e48f937a}, !- Electric Equipment Definition Name
  {d8ec15ac-6edd-4b5c-b1d1-014fdb8a7baf}, !- Space or SpaceType Name
  {3ec5c690-2af2-41ac-a99a-0c18b9d47ec2}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {acb464ff-b33c-4ae0-96f5-512a619389a0}, !- Handle
  ZoneB Fans Definition,                  !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  1,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {06e7201c-15ad-4b86-b9b5-766ca1393be8}, !- Handle
  ZoneB Misc Definition,                  !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  1,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {21e49068-bd7f-4de1-b73c-aa9a33132ca7}, !- Handle
  PlnmB DC Hub Definition,                !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  1,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {bb506b00-7501-4fbf-b6ce-ad04f5844fe6}, !- Handle
  PlnmB DC Hub,                           !- Name
  {21e49068-bd7f-4de1-b73c-aa9a33132ca7}, !- Electric Equipment Definition Name
  {d8ec15ac-6edd-4b5c-b1d1-014fdb8a7baf}, !- Space or SpaceType Name
  {3ec5c690-2af2-41ac-a99a-0c18b9d47ec2}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {3f18ed1a-3c96-4de8-815d-af5c19bc1ef7}, !- Handle
  ZoneB Fans,                             !- Name
  {acb464ff-b33c-4ae0-96f5-512a619389a0}, !- Electric Equipment Definition Name
  {e06a6090-9198-4eec-a79e-4fd58dfa0f80}, !- Space or SpaceType Name
  {3ec5c690-2af2-41ac-a99a-0c18b9d47ec2}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {50799879-e982-4c7f-8bdf-a4b28635999a}, !- Handle
  ZoneB Misc,                             !- Name
  {06e7201c-15ad-4b86-b9b5-766ca1393be8}, !- Electric Equipment Definition Name
  {e06a6090-9198-4eec-a79e-4fd58dfa0f80}, !- Space or SpaceType Name
  {3ec5c690-2af2-41ac-a99a-0c18b9d47ec2}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Rendering:Color,
  {40d9537d-1dfd-4444-b2a7-7b92051ec288}, !- Handle
  Rendering Color 1,                      !- Name
  255,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  228;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {880649c3-9e55-49c2-97d8-f940541fd52b}, !- Handle
  Rendering Color 2,                      !- Name
  144,                                    !- Rendering Red Value
  144,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bd48cbb5-c054-4856-b2a3-0bcce06c9880}, !- Handle
  Rendering Color 3,                      !- Name
  211,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {44a9453f-2372-4778-a807-7d3500110d64}, !- Handle
  Rendering Color 4,                      !- Name
  255,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {972b5876-264a-413a-80de-c4b58059128d}, !- Handle
  Rendering Color 5,                      !- Name
  255,                                    !- Rendering Red Value
  225,                                    !- Rendering Green Value
  228;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ad621e1b-4175-4871-9fef-bddc31ce671b}, !- Handle
  Rendering Color 6,                      !- Name
  176,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  196;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5716d04a-b29e-42eb-a64f-2fb601c73308}, !- Handle
  Rendering Color 7,                      !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fc580bdb-84ef-4bee-b23a-56607e0657aa}, !- Handle
  Rendering Color 8,                      !- Name
  0,                                      !- Rendering Red Value
  127,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {47ccf20f-8f19-45cf-971b-394595b71a91}, !- Handle
  Rendering Color 9,                      !- Name
  218,                                    !- Rendering Red Value
  214,                                    !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a1b7eb39-782d-4cf2-9fa2-d28662807761}, !- Handle
  Rendering Color 10,                     !- Name
  210,                                    !- Rendering Red Value
  30,                                     !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:ScheduleTypeLimits,
  {81e9d85a-c993-4bc3-b5ec-cf4a0e3617a3}, !- Handle
  Dimensionless,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {fbe87c67-c6c9-4da3-a8db-c2a15979ae73}, !- Handle
  Dimensionless 1,                        !- Name
  -1,                                     !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {fbc68cce-56d8-40d5-8b75-8a3f38e3adfb}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {b650449a-3c1b-4aeb-aacd-805b912b2de0}, !- Handle
  Dimensionless 2,                        !- Name
  0.1,                                    !- Lower Limit Value
  1000,                                   !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {6717ccaa-2b01-4c4a-af17-f5aabf654b36}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:ScheduleTypeLimits,
  {ea394cd2-8788-482c-86a6-b141aff364d6}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:ScheduleTypeLimits,
  {69f56f4b-937f-4c96-bb0b-d6367e58eccf}, !- Handle
  Capacity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Capacity;                               !- Unit Type

OS:ScheduleTypeLimits,
  {3ac30bf2-cd29-4fd9-bcc7-055bb0bdbb55}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:ScheduleTypeLimits,
  {ba423e83-cf84-4f6d-b32c-8505cea5c17c}, !- Handle
  ControlMode,                            !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  ControlMode;                            !- Unit Type

OS:ScheduleTypeLimits,
  {499d3be0-2723-4b4d-ad1d-d893bfe2fd3b}, !- Handle
  DeltaTemperature,                       !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  DeltaTemperature;                       !- Unit Type

OS:ScheduleTypeLimits,
  {9ecd84f0-1bb5-46c4-a3da-11454b64607b}, !- Handle
  Dimensionless 3,                        !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:ScheduleTypeLimits,
  {aca49e4c-fd7d-49bc-831c-ca8dd5a31810}, !- Handle
  LinearPowerDensity,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  LinearPowerDensity;                     !- Unit Type

OS:ScheduleTypeLimits,
  {97748063-8e38-4965-bf1c-165bf7c9fccb}, !- Handle
  MassFlowRate,                           !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  MassFlowRate;                           !- Unit Type

OS:ScheduleTypeLimits,
  {ab2b80bf-922c-45e7-843c-67ef6a71e070}, !- Handle
  Percent,                                !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Percent;                                !- Unit Type

OS:ScheduleTypeLimits,
  {f636e930-6f7a-4c7b-b816-598312218b5b}, !- Handle
  Pressure,                               !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Pressure;                               !- Unit Type

OS:ScheduleTypeLimits,
  {d8dd19c5-0901-4c48-bec1-be3340a18e7e}, !- Handle
  RotationsPerMinute,                     !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  RotationsPerMinute;                     !- Unit Type

OS:ScheduleTypeLimits,
  {9642d172-2d72-4e12-8712-ebdfae9ccf81}, !- Handle
  Temperature 1,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {0a2ab515-6ea6-4b67-a9bb-f2dc246c8069}, !- Handle
  Temperature 2,                          !- Name
  ,                                       !- Lower Limit Value
  0,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {8f50c888-fa29-41df-a834-5d04709a64b8}, !- Handle
  Temperature 3,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {8427fafa-fad9-4681-a8a3-0fa7923deac9}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:ScheduleTypeLimits,
  {9f0aaab8-587f-4e6c-8ffc-5c3f37ae488c}, !- Handle
  VolumetricFlowRate,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  VolumetricFlowRate;                     !- Unit Type

OS:Schedule:Ruleset,
  {6f003f08-049f-43af-b5cb-0b038a0ae3b8}, !- Handle
  Setpt Htg Schedule,                     !- Name
  {9642d172-2d72-4e12-8712-ebdfae9ccf81}, !- Schedule Type Limits Name
  {8bfc3289-755b-42ed-81c8-e2b36cf6a1b1}, !- Default Day Schedule Name
  ,                                       !- Summer Design Day Schedule Name
  {0c1f9e9c-6ebd-4a4b-9f39-e5185efb4187}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8bfc3289-755b-42ed-81c8-e2b36cf6a1b1}, !- Handle
  Schedule Day 4,                         !- Name
  {9642d172-2d72-4e12-8712-ebdfae9ccf81}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {04e7e27d-d233-43dd-ae43-9ff999f6cab2}, !- Handle
  Thermostat Setpoint Dual Setpoint 1,    !- Name
  {6f003f08-049f-43af-b5cb-0b038a0ae3b8}, !- Heating Setpoint Temperature Schedule Name
  {a04579b1-d5c9-4ebd-a015-257bd795ccc2}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {b7a459ca-a154-4c40-bb7c-fc0eace5a330}, !- Handle
  Zone Mixing Schedule,                   !- Name
  {fbc68cce-56d8-40d5-8b75-8a3f38e3adfb}, !- Schedule Type Limits Name
  {ac0f56d3-c997-48af-8399-edbc7c013727}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ac0f56d3-c997-48af-8399-edbc7c013727}, !- Handle
  Schedule Day 3,                         !- Name
  {fbc68cce-56d8-40d5-8b75-8a3f38e3adfb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2594eebb-c440-4ff5-aff6-96eb27ef6796}, !- Handle
  Setpt Htg Schedule Arch Calibration,    !- Name
  {6f003f08-049f-43af-b5cb-0b038a0ae3b8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {afb90a5e-3753-4002-925c-845a2cfad9e2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  28,                                     !- Start Day
  10,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {afb90a5e-3753-4002-925c-845a2cfad9e2}, !- Handle
  Schedule Day 6,                         !- Name
  {9642d172-2d72-4e12-8712-ebdfae9ccf81}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {dcec51e6-2a5d-4599-85db-2236fd185138}, !- Handle
  Schedule Day 7,                         !- Name
  {ea394cd2-8788-482c-86a6-b141aff364d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {a04579b1-d5c9-4ebd-a015-257bd795ccc2}, !- Handle
  Setpt Clg Schedule,                     !- Name
  {9642d172-2d72-4e12-8712-ebdfae9ccf81}, !- Schedule Type Limits Name
  {e35af12c-bff9-4086-9841-e460179c2f19}, !- Default Day Schedule Name
  {83cf5b8c-4802-4833-b7b3-f34fd0a61ac4}; !- Summer Design Day Schedule Name

OS:Schedule:Day,
  {e35af12c-bff9-4086-9841-e460179c2f19}, !- Handle
  Schedule Day 9,                         !- Name
  {9642d172-2d72-4e12-8712-ebdfae9ccf81}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  100;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {527ae0d3-f90f-4f49-8080-385e727ae88a}, !- Handle
  Setpt Clg Schedule Mech Calibration,    !- Name
  {a04579b1-d5c9-4ebd-a015-257bd795ccc2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {dd2e25e7-e76e-450e-9b54-71f1580b7c5a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  4,                                      !- Start Day
  11,                                     !- End Month
  6;                                      !- End Day

OS:Schedule:Day,
  {dd2e25e7-e76e-450e-9b54-71f1580b7c5a}, !- Handle
  Schedule Day 10,                        !- Name
  {9642d172-2d72-4e12-8712-ebdfae9ccf81}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:Schedule:Day,
  {83cf5b8c-4802-4833-b7b3-f34fd0a61ac4}, !- Handle
  Schedule Day 11,                        !- Name
  {9642d172-2d72-4e12-8712-ebdfae9ccf81}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:Rendering:Color,
  {c1a69f5b-2fe8-41c1-b9c3-802caf7ad539}, !- Handle
  Rendering Color 11,                     !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {35224681-8195-4fc7-97b7-e9f74d6371f3}, !- Handle
  PTAC,                                   !- Name
  {a7fbd64b-847b-48e5-a6f4-06397c1cede8}, !- Availability Schedule Name
  {56af0b23-cec2-4605-9e9d-29386cd48391}, !- Air Inlet Node Name
  {5cc144ac-7c7c-470d-93ee-904c5106d4bd}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {fb6e0689-f648-436c-90a8-129e4140f1ce}, !- Supply Air Fan Name
  {91d21fc1-90e4-4a27-a662-e5db9ef8c072}, !- Heating Coil Name
  {bc823088-269e-40a5-b1ec-97dc2973616d}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {3ca92659-1466-4038-a215-f72f464bd079}; !- Supply Air Fan Operating Mode Schedule Name

! Always On Discrete
OS:Schedule:Constant,
  {3ca92659-1466-4038-a215-f72f464bd079}, !- Handle
  Always On Discrete hvac_library,        !- Name
  {82d5f41d-2f18-4b29-883c-1aa740080225}, !- Schedule Type Limits Name
  1;                                      !- Value

! Always OnOff Discrete Schedule Type Limits
OS:ScheduleTypeLimits,
  {82d5f41d-2f18-4b29-883c-1aa740080225}, !- Handle
  OnOff hvac_library,                     !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Fan:ConstantVolume,
  {fb6e0689-f648-436c-90a8-129e4140f1ce}, !- Handle
  PTAC Fan,                               !- Name
  {3ca92659-1466-4038-a215-f72f464bd079}, !- Availability Schedule Name
  0.7,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {91d21fc1-90e4-4a27-a662-e5db9ef8c072}, !- Handle
  PTAC Htg Coil,                          !- Name
  {3ca92659-1466-4038-a215-f72f464bd079}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  Autosize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {bc823088-269e-40a5-b1ec-97dc2973616d}, !- Handle
  PTAC Clg Coil,                          !- Name
  {3ca92659-1466-4038-a215-f72f464bd079}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0eeb61c6-e690-4b23-ad7d-0d04505bebc7}, !- Total Cooling Capacity Function of Temperature Curve Name
  {53167272-e982-473d-8219-ad0df6c7c30b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {410e4adf-53f7-48ee-955c-78a49a5b1c17}, !- Energy Input Ratio Function of Temperature Curve Name
  {2a8e3fc9-331e-4c01-a353-144b15c02628}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {518b3c1c-dc97-4516-a7a2-4408c3f776be}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {0eeb61c6-e690-4b23-ad7d-0d04505bebc7}, !- Handle
  Curve Biquadratic 31,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {53167272-e982-473d-8219-ad0df6c7c30b}, !- Handle
  Curve Quadratic 38,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {410e4adf-53f7-48ee-955c-78a49a5b1c17}, !- Handle
  Curve Biquadratic 32,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2a8e3fc9-331e-4c01-a353-144b15c02628}, !- Handle
  Curve Quadratic 39,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {518b3c1c-dc97-4516-a7a2-4408c3f776be}, !- Handle
  Curve Quadratic 40,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {fdfca8df-1ad6-4161-91bc-55a85c3ba5f8}, !- Handle
  Node 11,                                !- Name
  {13044e22-24e5-4015-b3c8-7be678917a0d}, !- Inlet Port
  {56af0b23-cec2-4605-9e9d-29386cd48391}; !- Outlet Port

OS:Connection,
  {13044e22-24e5-4015-b3c8-7be678917a0d}, !- Handle
  {ab0b2e61-8961-4e84-a823-5aee742f4eff}, !- Name
  {a2fe3029-5aec-4fd4-b184-fa0233d5dbe4}, !- Source Object
  3,                                      !- Outlet Port
  {fdfca8df-1ad6-4161-91bc-55a85c3ba5f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {56af0b23-cec2-4605-9e9d-29386cd48391}, !- Handle
  {ed86c4ff-19c5-4fc5-8b3d-9a2c59feb6e2}, !- Name
  {fdfca8df-1ad6-4161-91bc-55a85c3ba5f8}, !- Source Object
  3,                                      !- Outlet Port
  {35224681-8195-4fc7-97b7-e9f74d6371f3}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2672e1a1-d914-4c4a-82c7-7907d6647495}, !- Handle
  Node 12,                                !- Name
  {5cc144ac-7c7c-470d-93ee-904c5106d4bd}, !- Inlet Port
  {57c3d30b-9aaf-4281-b799-e6fcf301926a}; !- Outlet Port

OS:Connection,
  {57c3d30b-9aaf-4281-b799-e6fcf301926a}, !- Handle
  {964590d7-52d9-44b9-80e6-cd98b3630ff5}, !- Name
  {2672e1a1-d914-4c4a-82c7-7907d6647495}, !- Source Object
  3,                                      !- Outlet Port
  {ed54368a-30a5-49b3-b07f-14cad276ee72}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5cc144ac-7c7c-470d-93ee-904c5106d4bd}, !- Handle
  {5ae2b5fa-f454-49c3-aaaa-c722b72fe986}, !- Name
  {35224681-8195-4fc7-97b7-e9f74d6371f3}, !- Source Object
  4,                                      !- Outlet Port
  {2672e1a1-d914-4c4a-82c7-7907d6647495}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Day,
  {6abd3323-1dd8-42ef-ae33-d4966b22a23d}, !- Handle
  Schedule Day 12,                        !- Name
  {9642d172-2d72-4e12-8712-ebdfae9ccf81}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {c01770e6-6c8e-40b2-9ec6-edd5aa7b4019}, !- Handle
  Setpt Clg Schedule AC+DC Experiment,    !- Name
  {a04579b1-d5c9-4ebd-a015-257bd795ccc2}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d9767ead-34ac-40ca-9e3c-ea59dbf21c67}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  11,                                     !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {d9767ead-34ac-40ca-9e3c-ea59dbf21c67}, !- Handle
  Schedule Day 13,                        !- Name
  {9642d172-2d72-4e12-8712-ebdfae9ccf81}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23;                                     !- Value Until Time 1

OS:Lights:Definition,
  {61271654-55e5-474c-85d6-f4093db30516}, !- Handle
  PlnmB Lights Drivers Definition,        !- Name
  LightingLevel,                          !- Design Level Calculation Method
  1,                                      !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {5bac2e9e-d6fd-41f7-985d-5d926081f138}, !- Handle
  PlnmB Lights Drivers,                   !- Name
  {61271654-55e5-474c-85d6-f4093db30516}, !- Lights Definition Name
  {d8ec15ac-6edd-4b5c-b1d1-014fdb8a7baf}, !- Space or SpaceType Name
  {3ec5c690-2af2-41ac-a99a-0c18b9d47ec2}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {f6db5653-aeac-40ce-8783-73cb01232a8c}, !- Handle
  ZoneB Plugs Converters Definition,      !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  1,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {de3d1c80-860b-4984-8a42-dad190efacbc}, !- Handle
  ZoneB Plugs Converters,                 !- Name
  {f6db5653-aeac-40ce-8783-73cb01232a8c}, !- Electric Equipment Definition Name
  {e06a6090-9198-4eec-a79e-4fd58dfa0f80}, !- Space or SpaceType Name
  {3ec5c690-2af2-41ac-a99a-0c18b9d47ec2}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {a7fbd64b-847b-48e5-a6f4-06397c1cede8}, !- Handle
  PTAC Availability,                      !- Name
  {ea394cd2-8788-482c-86a6-b141aff364d6}, !- Schedule Type Limits Name
  {6d52b199-234b-4f02-952d-fe39023fa985}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6d52b199-234b-4f02-952d-fe39023fa985}, !- Handle
  Schedule Day 5,                         !- Name
  {ea394cd2-8788-482c-86a6-b141aff364d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {776a314e-cbe5-4bc9-a466-1952dd1485d6}, !- Handle
  PTAC Availability Arch Calibration,     !- Name
  {a7fbd64b-847b-48e5-a6f4-06397c1cede8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3b517a7a-ad14-4080-aea2-82eb68cb0d7b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  28,                                     !- Start Day
  10,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {3b517a7a-ad14-4080-aea2-82eb68cb0d7b}, !- Handle
  Schedule Day 8,                         !- Name
  {ea394cd2-8788-482c-86a6-b141aff364d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:SpaceType,
  {66374c92-774f-4693-80d4-05dad6036a5a}, !- Handle
  Space Type Infiltration,                !- Name
  ,                                       !- Default Construction Set Name
  {76d62326-ec66-411c-b9f7-ebb73fd2448f}, !- Default Schedule Set Name
  {4d07ce20-708f-49b0-8ed0-13ae339140b8}; !- Group Rendering Name

OS:Rendering:Color,
  {4d07ce20-708f-49b0-8ed0-13ae339140b8}, !- Handle
  Rendering Color 12,                     !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:SpaceInfiltration:DesignFlowRate,
  {bd88525b-9c22-46ff-be11-6bd6c55ec422}, !- Handle
  Space Infiltration Design Flow Rate,    !- Name
  {66374c92-774f-4693-80d4-05dad6036a5a}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0,                                      !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:Schedule:Ruleset,
  {379db3da-a3d4-4b15-af5d-6238acab24ac}, !- Handle
  Infiltration Schedule,                  !- Name
  {fbc68cce-56d8-40d5-8b75-8a3f38e3adfb}, !- Schedule Type Limits Name
  {d0445810-bcd4-4f31-b663-0b84777a45ef}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d0445810-bcd4-4f31-b663-0b84777a45ef}, !- Handle
  Schedule Day 14,                        !- Name
  {fbc68cce-56d8-40d5-8b75-8a3f38e3adfb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b8df8674-38ad-425e-bd58-dc682710da95}, !- Handle
  Infiltration Schedule Arch Calibration, !- Name
  {379db3da-a3d4-4b15-af5d-6238acab24ac}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e7dc238b-0b18-4b09-8016-754e8d094bf8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  30,                                     !- Start Day
  11,                                     !- End Month
  4;                                      !- End Day

OS:Schedule:Day,
  {e7dc238b-0b18-4b09-8016-754e8d094bf8}, !- Handle
  Schedule Day 15,                        !- Name
  {fbc68cce-56d8-40d5-8b75-8a3f38e3adfb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:DefaultScheduleSet,
  {76d62326-ec66-411c-b9f7-ebb73fd2448f}, !- Handle
  Infiltration Schedule Set,              !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {379db3da-a3d4-4b15-af5d-6238acab24ac}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Day,
  {0c1f9e9c-6ebd-4a4b-9f39-e5185efb4187}, !- Handle
  Schedule Day 17,                        !- Name
  {9642d172-2d72-4e12-8712-ebdfae9ccf81}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.5;                                   !- Value Until Time 1

OS:Schedule:Day,
  {dc72cf9a-137e-44a8-aa99-394f7849ca36}, !- Handle
  Schedule Day 18,                        !- Name
  {ea394cd2-8788-482c-86a6-b141aff364d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c22988db-f178-4a22-8792-c8d26d3f0b5e}, !- Handle
  PTAC Availability Mech AC DC,           !- Name
  {a7fbd64b-847b-48e5-a6f4-06397c1cede8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9e45c5a9-6508-494f-98bd-924cf65ee6c0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  4,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {9e45c5a9-6508-494f-98bd-924cf65ee6c0}, !- Handle
  Schedule Day 19,                        !- Name
  {ea394cd2-8788-482c-86a6-b141aff364d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

