within HPF.Examples.ModelingValidation.NoTfmr;
model Scenario_3_Data_Set_3_3
  import Modelica.ComplexMath.j;
  HPF.SinglePhase.Components.Ground ground annotation (
    Placement(visible = true, transformation(origin = {-172, -28}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  HPF.SinglePhase.Components.Ground ground2 annotation (
    Placement(visible = true, transformation(origin = {-100, -102}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  inner HPF.SystemDef systemDef(fs = 10e3, hrms = {i for i in 1:2:20}) annotation (
    Placement(visible = true, transformation(origin = {-200, 50}, extent = {{-14, -14}, {14, 10}}, rotation = 0)));
  HPF.Sources.ThreePhase.VotlageSource voltageSource(vArg_phA= {-0.0062247, 1.3178, -0.5933, 3.2525, 0.19845, 4.4177, 1.3523, 4.6578, 2.3531, 2.1705, -0.11978, 3.9092, 0.57344, 4.1166, 4.1555},vArg_phB= {2.087, 0.97358, 3.5745, -1.0028, 0.071427, 1.8707, 3.1429, 4.2375, -0.27164, -0.13096, 0.001001, 2.1462, 1.5401, 3.3821, 4.5043},vArg_phC= {4.1817, 1.2447, 0.81405, 1.0908, -0.91523, 3.229, 3.027, 1.9277, -0.79214, 1.6975, 1.4944, 1.2169, 1.0425, 1.8851, 1.5209},vMag_phA= {122.4334, 0.53765, 0.72382, 0.70694, 0.64768, 0.38446, 0.36273, 0.1258, 0.146, 0.017102, 0.044527, 0.036902, 0.017037, 0.014504, 0.0037783},vMag_phB= {122.4021, 0.75737, 0.89044, 0.79294, 0.3891, 0.30947, 0.28836, 0.13309, 0.14017, 0.028679, 0.027487, 0.0049812, 0.025937, 0.014957, 0.0034788},vMag_phC= {122.4856, 0.95027, 0.65375, 0.26535, 0.5042, 0.26168, 0.11416, 0.17771, 0.020297, 0.018041, 0.035155, 0.050686, 0.015914, 0.0080868, 0.008705}) annotation (
    Placement(visible = true, transformation(origin = {-172, -12}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  HPF.PowerElectronicsConverters.AC2DC_SinglePhase_New_2 LED_Driver_2(V_Rect = 24, modelFileName = "HPF/PowerElectronicsConverters/AC2DC_ConverterModels/AC2DC_LED_Driver_2_3D.mat") annotation (
    Placement(visible = true, transformation(origin = {182, 14}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  HPF.PowerElectronicsConverters.AC2DC_SinglePhase_New_2 Laptop_Charger_3(V_Rect = 18.5, modelFileName = "HPF/PowerElectronicsConverters/AC2DC_ConverterModels/AC2DC_Laptop_Charger_3_3D.mat") annotation (
    Placement(visible = true, transformation(origin = {80, -4}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Modelica.Electrical.Analog.Basic.Ground ground3 annotation (
    Placement(visible = true, transformation(origin = {114, -34}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  HPF.DC.DC_Load Laptop_3(pwr = 72.741145) annotation (
    Placement(visible = true, transformation(origin = {114, -8}, extent = {{-10, -10}, {10, 10}}, rotation = -90)));
  Modelica.Electrical.Analog.Basic.Ground ground4 annotation (
    Placement(visible = true, transformation(origin = {212, -14}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  HPF.SinglePhase.Components.Ground ground6 annotation (
    Placement(visible = true, transformation(origin = {54, -22}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  HPF.PowerElectronicsConverters.AC2DC_SinglePhase_New_2 LED_Driver_3(V_Rect = 24, modelFileName = "HPF/PowerElectronicsConverters/AC2DC_ConverterModels/AC2DC_LED_Driver_3_3D.mat") annotation (
    Placement(visible = true, transformation(origin = {82, -64}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  HPF.DC.DC_Load LED_2(pwr = 28.071211) annotation (
    Placement(visible = true, transformation(origin = {212, 10}, extent = {{-10, -10}, {10, 10}}, rotation = -90)));
  Modelica.Electrical.Analog.Basic.Ground ground8 annotation (
    Placement(visible = true, transformation(origin = {108, -94}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  HPF.PowerElectronicsConverters.AC2DC_SinglePhase_New_2 LED_Driver_1(V_Rect = 24, modelFileName = "HPF/PowerElectronicsConverters/AC2DC_ConverterModels/AC2DC_LED_Driver_1_3D.mat") annotation (
    Placement(visible = true, transformation(origin = {80, 88}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  HPF.DC.DC_Load LED_3(pwr = 27.069063) annotation (
    Placement(visible = true, transformation(origin = {108, -68}, extent = {{-10, -10}, {10, 10}}, rotation = -90)));
  HPF.DC.DC_Load LED_1(pwr = 27.721808) annotation (
    Placement(visible = true, transformation(origin = {112, 84}, extent = {{-10, -10}, {10, 10}}, rotation = -90)));
  Modelica.Electrical.Analog.Basic.Ground ground10 annotation (
    Placement(visible = true, transformation(origin = {112, 58}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  HPF.PowerElectronicsConverters.AC2DC_SinglePhase_New_2 Laptop_Charger_4(V_Rect = 18.5, modelFileName = "HPF/PowerElectronicsConverters/AC2DC_ConverterModels/AC2DC_Laptop_Charger_4_3D.mat") annotation (
    Placement(visible = true, transformation(origin = {180, -78}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  HPF.PowerElectronicsConverters.AC2DC_SinglePhase_New_2 Laptop_Charger_5(V_Rect = 18.5, modelFileName = "HPF/PowerElectronicsConverters/AC2DC_ConverterModels/AC2DC_Laptop_Charger_5_3D.mat") annotation (
    Placement(visible = true, transformation(origin = {74, -160}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  HPF.DC.DC_Load dC_Load1(pwr = 70.519849) annotation (
    Placement(visible = true, transformation(origin = {214, -82}, extent = {{-10, -10}, {10, 10}}, rotation = -90)));
  Modelica.Electrical.Analog.Basic.Ground ground16 annotation (
    Placement(visible = true, transformation(origin = {214, -108}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  HPF.SinglePhase.Components.Ground ground17 annotation (
    Placement(visible = true, transformation(origin = {150, -96}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Modelica.Electrical.Analog.Basic.Ground ground18 annotation (
    Placement(visible = true, transformation(origin = {110, -190}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  HPF.DC.DC_Load dC_Load2(pwr = 71.537540) annotation (
    Placement(visible = true, transformation(origin = {110, -164}, extent = {{-10, -10}, {10, 10}}, rotation = -90)));
  HPF.SinglePhase.Components.Ground ground19 annotation (
    Placement(visible = true, transformation(origin = {48, -176}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  HPF.Sensors.VoltageSensor vMsr_Sec_phB annotation (
    Placement(visible = true, transformation(origin = {-82, -62}, extent = {{-10, -10}, {10, 10}}, rotation = -90)));
  HPF.Sensors.VoltageSensor vMsr_Sec_phA annotation (
    Placement(visible = true, transformation(origin = {-100, -40}, extent = {{-10, -10}, {10, 10}}, rotation = -90)));
  HPF.Sensors.VoltageSensor vMsr_Sec_phC annotation (
    Placement(visible = true, transformation(origin = {-64, -40}, extent = {{-10, -10}, {10, 10}}, rotation = -90)));
  HPF.Sensors.CurrentSensor iMsr_Sec_phA annotation (
    Placement(visible = true, transformation(origin = {-38, 2}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  HPF.Sensors.CurrentSensor iMsr_Sec_phB annotation (
    Placement(visible = true, transformation(origin = {-6, -12}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  HPF.Sensors.CurrentSensor iMsr_Sec_phC annotation (
    Placement(visible = true, transformation(origin = {-40, -24}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  HPF.SinglePhase.Components.Impedance Heater_1_A(z = 77.7638 + 8.8876 * j)  annotation (
    Placement(visible = true, transformation(origin = {86, 34}, extent = {{-10, -10}, {10, 10}}, rotation = -90)));
  HPF.SinglePhase.Components.Impedance Heater_1_B(z = 84.2550 + 11.6014 * j)  annotation (
    Placement(visible = true, transformation(origin = {176, -36}, extent = {{-10, -10}, {10, 10}}, rotation = -90)));
  HPF.SinglePhase.Components.Impedance Heater_1_C(z = 80.2710 + 9.23098*j) annotation (
    Placement(visible = true, transformation(origin = {74, -118}, extent = {{-10, -10}, {10, 10}}, rotation = -90)));
equation
  connect(voltageSource.pinN, ground.pin) annotation (
    Line(points = {{-172, -22.2}, {-172, -28}}, color = {117, 80, 123}));
  connect(Laptop_Charger_3.pin_n, Laptop_3.n) annotation (
    Line(points = {{90, -10}, {104, -10}, {104, -18}, {114, -18}}, color = {0, 0, 255}));
  connect(ground3.p, Laptop_3.n) annotation (
    Line(points = {{114, -24}, {114, -18}}, color = {0, 0, 255}));
  connect(Laptop_Charger_3.pin_p, Laptop_3.p) annotation (
    Line(points = {{90, 2}, {114, 2}}, color = {0, 0, 255}));
  connect(Laptop_Charger_3.hPin_N, ground6.pin) annotation (
    Line(points = {{70, -10}, {54, -10}, {54, -22}}, color = {117, 80, 123}));
  connect(LED_Driver_2.pin_p, LED_2.p) annotation (
    Line(points = {{192, 20}, {212, 20}}, color = {0, 0, 255}));
  connect(ground4.p, LED_2.n) annotation (
    Line(points = {{212, -4}, {212, 0}}, color = {0, 0, 255}));
  connect(LED_Driver_3.pin_p, LED_3.p) annotation (
    Line(points = {{92, -58}, {108, -58}}, color = {0, 0, 255}));
  connect(LED_Driver_3.pin_n, LED_3.n) annotation (
    Line(points = {{92, -70}, {104, -70}, {104, -74}, {108, -74}, {108, -78}}, color = {0, 0, 255}));
  connect(ground8.p, LED_3.n) annotation (
    Line(points = {{108, -84}, {108, -78}}, color = {0, 0, 255}));
  connect(LED_Driver_1.pin_p, LED_1.p) annotation (
    Line(points = {{90, 94}, {112, 94}}, color = {0, 0, 255}));
  connect(LED_Driver_1.pin_n, LED_1.n) annotation (
    Line(points = {{90, 82}, {103.5, 82}, {103.5, 74}, {112, 74}}, color = {0, 0, 255}));
  connect(ground10.p, LED_1.n) annotation (
    Line(points = {{112, 68}, {112, 74}}, color = {0, 0, 255}));
  connect(LED_Driver_2.pin_n, LED_2.n) annotation (
    Line(points = {{192, 8}, {210, 8}, {210, 4}, {212, 4}, {212, 0}}, color = {0, 0, 255}));
  connect(Laptop_Charger_5.pin_p, dC_Load2.p) annotation (
    Line(points = {{84, -154}, {110, -154}}, color = {0, 0, 255}));
  connect(Laptop_Charger_5.pin_n, dC_Load2.n) annotation (
    Line(points = {{84, -166}, {100, -166}, {100, -174}, {110, -174}}, color = {0, 0, 255}));
  connect(ground18.p, dC_Load2.n) annotation (
    Line(points = {{110, -180}, {110, -174}}, color = {0, 0, 255}));
  connect(ground19.pin, Laptop_Charger_5.hPin_N) annotation (
    Line(points = {{48, -176}, {48, -166}, {64, -166}}, color = {92, 53, 102}));
  connect(Laptop_Charger_4.hPin_N, ground17.pin) annotation (
    Line(points = {{170, -84}, {169, -84}, {169, -96}, {150, -96}}, color = {117, 80, 123}));
  connect(Laptop_Charger_4.pin_p, dC_Load1.p) annotation (
    Line(points = {{190, -72}, {214, -72}}, color = {0, 0, 255}));
  connect(Laptop_Charger_4.pin_n, dC_Load1.n) annotation (
    Line(points = {{190, -84}, {210, -84}, {210, -88}, {214, -88}, {214, -92}}, color = {0, 0, 255}));
  connect(ground16.p, dC_Load1.n) annotation (
    Line(points = {{214, -98}, {214, -92}}, color = {0, 0, 255}));
  connect(LED_Driver_1.hPin_N, ground6.pin) annotation (
    Line(points = {{70, 82}, {54, 82}, {54, -22}}, color = {117, 80, 123}));
  connect(LED_Driver_2.hPin_N, ground17.pin) annotation (
    Line(points = {{172, 8}, {150, 8}, {150, -96}}, color = {117, 80, 123}));
  connect(LED_Driver_3.hPin_N, ground19.pin) annotation (
    Line(points = {{72, -70}, {48, -70}, {48, -176}}, color = {117, 80, 123}));
  connect(vMsr_Sec_phA.pin_n, ground2.pin) annotation (
    Line(points = {{-100, -50}, {-100, -102}}, color = {117, 80, 123}));
  connect(vMsr_Sec_phB.pin_n, ground2.pin) annotation (
    Line(points = {{-82, -72}, {-100, -72}, {-100, -102}}, color = {117, 80, 123}));
  connect(vMsr_Sec_phC.pin_n, ground2.pin) annotation (
    Line(points = {{-64, -50}, {-64, -78}, {-100, -78}, {-100, -102}}, color = {117, 80, 123}));
  connect(iMsr_Sec_phA.pin_n, LED_Driver_1.hPin_P) annotation (
    Line(points = {{-28, 2}, {42, 2}, {42, 94}, {70, 94}}, color = {117, 80, 123}));
  connect(Laptop_Charger_3.hPin_P, iMsr_Sec_phA.pin_n) annotation (
    Line(points = {{70, 2}, {-28, 2}}, color = {92, 53, 102}));
  connect(iMsr_Sec_phB.pin_n, LED_Driver_2.hPin_P) annotation (
    Line(points = {{4, -12}, {28, -12}, {28, -44}, {140, -44}, {140, 20}, {172, 20}, {172, 20}}, color = {117, 80, 123}));
  connect(Laptop_Charger_4.hPin_P, iMsr_Sec_phB.pin_n) annotation (
    Line(points = {{170, -72}, {140, -72}, {140, -44}, {28, -44}, {28, -12}, {4, -12}, {4, -12}}, color = {92, 53, 102}));
  connect(iMsr_Sec_phC.pin_n, LED_Driver_3.hPin_P) annotation (
    Line(points = {{-30, -24}, {4, -24}, {4, -58}, {72, -58}, {72, -58}}, color = {117, 80, 123}));
  connect(iMsr_Sec_phC.pin_n, Laptop_Charger_5.hPin_P) annotation (
    Line(points = {{-30, -24}, {4, -24}, {4, -154}, {64, -154}, {64, -154}}, color = {117, 80, 123}));
  connect(voltageSource.pinP_phA, iMsr_Sec_phA.pin_p) annotation (
    Line(points = {{-162, -6}, {-106, -6}, {-106, 2}, {-48, 2}}, color = {92, 53, 102}));
  connect(voltageSource.pinP_phB, iMsr_Sec_phB.pin_p) annotation (
    Line(points = {{-162, -12.2}, {-90, -12.2}, {-90, -12}, {-16, -12}}, color = {92, 53, 102}));
  connect(voltageSource.pinP_phC, iMsr_Sec_phC.pin_p) annotation (
    Line(points = {{-162, -20}, {-74, -20}, {-74, -22}, {-50, -22}, {-50, -24}}, color = {92, 53, 102}));
  connect(vMsr_Sec_phA.pin_p, voltageSource.pinP_phA) annotation (
    Line(points = {{-100, -30}, {-100, -6}, {-162, -6}}, color = {92, 53, 102}));
  connect(vMsr_Sec_phB.pin_p, voltageSource.pinP_phB) annotation (
    Line(points = {{-82, -52}, {-82, -12.2}, {-162, -12.2}}, color = {92, 53, 102}));
  connect(voltageSource.pinP_phC, vMsr_Sec_phC.pin_p) annotation (
    Line(points = {{-162, -20}, {-64, -20}, {-64, -30}}, color = {92, 53, 102}));
  connect(Heater_1_A.pin_p, iMsr_Sec_phA.pin_n) annotation (
    Line(points = {{86, 44}, {42, 44}, {42, 2}, {-28, 2}, {-28, 2}}, color = {92, 53, 102}));
  connect(Heater_1_A.pin_n, ground6.pin) annotation (
    Line(points = {{86, 24}, {54, 24}, {54, -22}, {54, -22}}, color = {117, 80, 123}));
  connect(Heater_1_B.pin_p, iMsr_Sec_phB.pin_n) annotation (
    Line(points = {{176, -26}, {140, -26}, {140, -44}, {28, -44}, {28, -12}, {4, -12}, {4, -12}}, color = {92, 53, 102}));
  connect(Heater_1_B.pin_n, ground17.pin) annotation (
    Line(points = {{176, -46}, {150, -46}, {150, -96}}, color = {117, 80, 123}));
  connect(Heater_1_C.pin_p, iMsr_Sec_phC.pin_n) annotation (
    Line(points = {{74, -108}, {4, -108}, {4, -24}, {-30, -24}}, color = {92, 53, 102}));
  connect(Heater_1_C.pin_n, ground19.pin) annotation (
    Line(points = {{74, -128}, {48, -128}, {48, -176}, {48, -176}}, color = {117, 80, 123}));
  annotation (
    Diagram(coordinateSystem(extent = {{-230, -230}, {230, 230}}, initialScale = 0.1), graphics={Text(origin = {-26, -4}, lineColor = {28, 108, 200}, extent = {{-182, 192}, {310, 152}}, textString = "Scenario 3 | Data Set 3.3 (900W)
Load Bank (78W), LED (22W), Heater 1 - A (200W)
Load Bank (78W), LED (22W), Heater 1 - B (200W)
Load Bank (78W), LED (22W), Heater 1 - C (200W)
    ", horizontalAlignment = TextAlignment.Left)}),
    Icon(coordinateSystem(extent = {{-230, -230}, {230, 230}})),
    experiment(StartTime = 0, StopTime = 0.15, Tolerance = 1e-10, Interval = 0.0005),
    __OpenModelica_simulationFlags(lv = "LOG_STATS", outputFormat = "mat", s = "dassl", ls = "totalpivot", nls = "newton"));
end Scenario_3_Data_Set_3_3;
