Test Type,Power Step,Frequency (Hz),Harmonic,Input Voltage Mag (Vrms),Input Voltage Angle (deg),Input Complex Voltage (V),Input Current Mag (Arms),Input Current Angle (deg),Input Complex Current (A),Input Real Power (W),Output Voltage Mag (Vrms),Output Voltage Angle (deg),Output Complex Voltage (V),Output Current Mag (Arms),Output Current Angle (deg),Output Complex Current (A),Output Real Power (W)
Increasing Power,0,0,0,0.011416912078857422,0.0,(0.011+0j),0.00045474458602257073,0.0,0j,5.191779109736672e-06,24.104022979736328,0.0,(24.104+0j),0.0006296237697824836,0.0,(0.001+0j),0.01517646573483944
Increasing Power,0,60,1,123.50711656119053,250.23397498020668,(-59.068-164.374j),0.006602730001491284,-21.93692063544799,(0.009-0.003j),0.030890711632399346,0.00019972423809993116,231.64289270649243,(-0+0j),0.0004030691424096908,99.05147567882791,0.001j,-5.448145031191727e-08
Increasing Power,0,120,2,0.016862118860891305,136.80208482003067,(-0.017+0.016j),3.091573922736305e-05,139.47385044532209,0j,5.207381938898784e-07,9.571931961738874e-05,4.8497884532350355,0j,0.0001893023489338498,47.30283594204656,0j,1.3369412975196994e-08
Increasing Power,0,180,3,0.11199335453632012,-75.13708806370994,(0.041-0.153j),0.00014101634302002877,232.4985660272337,(-0+0j),9.643741927363925e-06,2.4102823359163954e-05,114.36588201754805,0j,0.00019406224990334533,98.84941657023467,0j,4.506972056847424e-09
Increasing Power,0,240,4,0.0153060771709432,204.48567746640532,(-0.02-0.009j),4.919541593082048e-05,202.87887388837174,(-0+0j),7.526927517940486e-07,6.65248165237534e-05,138.02193997731703,0j,6.243689532130567e-05,245.8903652674994,(-0+0j),-1.2744589985638288e-09
Increasing Power,0,300,5,0.4296388695102834,-17.09905822907018,(0.581-0.179j),0.00013313385307286217,156.09091594236202,0j,-5.679592289039263e-05,7.760134326888091e-05,-16.341184280666923,0j,0.00015659565924061244,-16.13335868340168,0j,1.2151953565830934e-08
Increasing Power,0,360,6,0.0033761774599204435,18.160933135119507,(0.005+0.001j),1.1374918808071974e-05,225.2650943965077,(-0+0j),-3.4186234403308704e-08,6.682453397201603e-05,-37.28691119798708,0j,2.2569718097620175e-05,102.4749824063293,0j,-1.151317787968185e-09
Increasing Power,0,420,7,0.7199497737404896,234.1320240034076,(-0.597-0.825j),0.00019996783990387565,-63.16008638798431,0j,6.601269245051527e-05,6.340789398937535e-05,46.438227344489185,0j,8.70935960908984e-05,218.6636905904492,(-0+0j),-5.471659724374265e-09
Increasing Power,0,480,8,0.02240119903752808,210.05830690090434,(-0.027-0.016j),6.651926926422497e-06,174.1089684642816,0j,1.206299417147821e-07,7.584268029149066e-05,256.5543400572217,(-0+0j),9.910992277021828e-06,0.5273450957137413,0j,-1.8150328240420104e-10
Increasing Power,0,540,9,0.15663150180102628,114.70199600265458,(-0.093+0.201j),0.00020954705817808461,158.11738863745904,0j,2.3841335054445266e-05,9.47153169564845e-05,-59.72580630410593,0j,4.352100846107147e-05,92.4782789463906,0j,-3.646473710005502e-09
Increasing Power,0,600,10,0.014093374585360257,-18.907094025559218,(0.019-0.006j),2.1168360469441373e-05,106.4100845414719,0j,-1.7246735813499909e-07,0.00010775293185278013,53.110720905460404,0j,1.8864355542402202e-05,96.77792826034158,0j,1.4703713352054278e-09
Increasing Power,0,660,11,0.2757497138282584,244.4458989617738,(-0.168-0.352j),8.392072082206619e-05,34.81408065714041,0j,-2.0114731164156307e-05,5.856150241564458e-05,-23.054226433567038,0j,3.787113989117963e-05,-66.93989346104269,0j,1.5984163099552268e-09
Increasing Power,0,720,12,0.002166779284798039,-48.57229920626003,(0.002-0.002j),2.7794134418435135e-05,162.5782831321156,0j,-5.1540136115545485e-08,1.666406232942387e-05,6.08702472676849,0j,3.28391022447122e-05,120.829601384749,0j,-2.2903997026664295e-10
Increasing Power,0,780,13,0.2706116078521066,137.7128372069211,(-0.283+0.258j),0.00015895005619093,169.5755147379383,0j,3.6532237822361605e-05,4.4673298655709366e-05,16.513638751055794,0j,2.524849587499971e-05,-7.906261403944583,0j,1.0270287983815512e-09
Increasing Power,0,840,14,0.0077002166371513345,31.912215706770567,(0.009+0.006j),3.84515538891046e-05,125.40029580641288,0j,-1.8014091307180523e-08,5.038162071891006e-05,-30.990873207658538,0j,2.4856988561838614e-05,40.21205470280478,0j,4.035241459463137e-10
Increasing Power,0,900,15,0.03535714067213125,0.09128270877722855,(0.05+0j),0.0001801044962374125,79.4586174420136,0j,1.1749668699406214e-06,5.9731643817446995e-05,221.37334131038384,(-0+0j),2.4970570310511127e-05,-10.324353430945422,0j,-9.244681042099452e-10
Increasing Power,0,960,16,0.0024099475433991854,176.85734915251606,(-0.003+0j),1.9692364558068463e-05,-10.256037701426763,0j,-4.709228622544592e-08,4.827459081971465e-05,232.4360733817807,(-0+0j),3.914872076720271e-05,4.230285155548742,0j,-1.259529699304089e-09
Increasing Power,0,1020,17,0.20005759573685133,91.6182475477903,(-0.008+0.283j),0.00013684720629000962,133.63733222818945,0j,2.0339212962453522e-05,9.658258897453548e-06,110.97090943461254,0j,1.3673407667024632e-05,90.63546445490782,0j,1.2383047511477175e-10
Increasing Power,0,1080,18,0.0007506965585322338,78.98154136908855,0.001j,5.498537803209935e-05,12.809579777266535,0j,1.667575381189375e-08,4.105629748874448e-05,-61.356101189222244,0j,2.825352599123613e-05,-3.7014473950010824,0j,6.206166062075718e-10
Increasing Power,0,1140,19,0.06441946711562513,89.64181856312831,(0.001+0.091j),0.00010378504826678297,32.13768941208654,0j,3.591859257256475e-06,7.652654406287152e-06,-26.600550485169194,0j,8.830166276516742e-06,57.54886840536729,0j,6.888146454650162e-12
Increasing Power,0,1200,20,0.0014318376156760549,-46.46118967256612,(0.001-0.001j),2.5507236052178507e-05,-25.003364839408775,0j,3.3990758911952125e-08,4.6387555669214406e-05,69.55130527859869,0j,2.469793507877722e-05,91.05858294752528,0j,1.065904514684057e-09
Increasing Power,0,1260,21,0.017276000144907256,246.77876641163323,(-0.01-0.022j),0.0001274028416905514,-13.071321639784458,0j,-3.878716855516691e-07,4.6464955237908895e-05,265.8346896593615,(-0+0j),1.7334644448148902e-05,197.41312648106668,(-0+0j),2.962253361949925e-10
Increasing Power,0,1320,22,0.00395075009655396,211.33840542412582,(-0.005-0.003j),1.4655471795029715e-05,-69.23898458274084,0j,1.0628343411898854e-08,1.5931163589289474e-05,67.71797074618348,0j,5.969589525695946e-05,129.8178293783373,0j,4.450150594934844e-10
Increasing Power,0,1380,23,0.05655356014068822,-48.17762916689051,(0.053-0.06j),0.0001511623688678802,-3.3307259983437234,0j,6.061023942487213e-06,2.0489118237225098e-05,-25.5375676621708,0j,3.432809516509659e-05,137.27306975672877,0j,-6.719359321929708e-10
Increasing Power,0,1440,24,0.0018120102831936187,241.36546562226624,(-0.001-0.002j),2.698849945177884e-05,-28.26099266832908,0j,-3.188253091898386e-10,1.5949345584831974e-05,-34.33219677761977,0j,4.751710150000167e-05,-18.31756218235506,0j,7.284548229313678e-10
Increasing Power,0,1500,25,0.057154018608654135,31.381709061274854,(0.069+0.042j),7.17055661294033e-05,242.37527142517573,(-0+0j),-3.513132681131047e-06,3.1664456285925954e-05,134.50658598596732,0j,2.481354678104847e-05,117.21302073559092,0j,7.501889255937242e-10
Increasing Power,0,1560,26,0.0024074476483102207,123.17633006576348,(-0.002+0.003j),6.47871158355239e-05,230.20818027412045,(-0+0j),-4.5684587192683795e-08,3.0268470628587044e-05,109.57059489063512,0j,8.756132353541537e-06,267.497924524547,(-0+0j),-2.456098042550496e-10
Increasing Power,0,1620,27,0.030615950654174495,-66.36459087725345,(0.017-0.04j),7.730257730288853e-05,-44.36587570655871,0j,2.1943783916584853e-06,7.790863686450594e-05,259.20700879181754,(-0+0j),1.4998232811203207e-05,-33.32125432824448,0j,4.476949496674967e-10
Increasing Power,0,1680,28,0.0058162407565544375,197.02029783998,(-0.008-0.002j),4.267459424166135e-05,-85.71919312000435,0j,5.4733960894410577e-08,2.174606903514138e-05,-35.03214282030642,0j,4.594782943798932e-05,128.96986572637292,0j,-9.604876055820382e-10
Increasing Power,0,1740,29,0.0998453370488399,-58.46115322662706,(0.074-0.12j),7.950740413443698e-05,-23.860724790742083,0j,6.534387899073807e-06,3.4590226712695843e-05,86.60064431437189,0j,3.3615496873580396e-05,20.5318247594722,0j,4.716639856534809e-10
Increasing Power,0,1800,30,0.0021882493208728307,200.8498956088933,(-0.003-0.001j),1.3227982857560549e-05,7.586721697350157,0j,-2.8174031011106943e-08,4.9084314368898134e-05,134.1633059155998,0j,1.5405727795316234e-05,86.23008950373327,0j,5.066375675271875e-10
Increasing Power,0,1860,31,0.10912151135379103,59.08365912590604,(0.079+0.132j),0.0002490076851386835,170.90668666014963,0j,-1.010098092602176e-05,3.613353180569056e-05,129.37238004770586,0j,3.516611166685236e-05,153.70002536650708,0j,1.1578456651272259e-09
Increasing Power,0,1920,32,0.0023477755203028553,47.87880790236091,(0.002+0.002j),4.0663448777950525e-05,253.8695096201714,(-0+0j),-8.581344451731408e-08,2.005369170126359e-05,-51.495150415193564,0j,2.807497689634446e-05,85.0107737019382,0j,-4.0843086711314685e-10
Increasing Power,0,1980,33,0.030219085456610457,-18.15997251491619,(0.041-0.013j),0.00011418987611194018,155.42810528717098,0j,-3.429128385964957e-06,6.423450466521964e-05,153.73529871258316,0j,1.55387284759396e-05,254.72094276802423,(-0+0j),-1.90205257361378e-10
Increasing Power,0,2040,34,0.0030937036455749847,-80.81107217709317,(0.001-0.004j),2.0303299366792324e-05,219.29412869353922,(-0+0j),3.150602128795999e-08,5.375182225632118e-05,94.78082408086978,0j,4.7014496014800455e-05,-89.18829562622233,0j,-2.521053552158428e-09
Increasing Power,0,2100,35,0.11055418103263598,-39.99088214890969,(0.12-0.1j),0.00014315820248510418,69.93227030443937,0j,-5.393110957360702e-06,3.846293715405535e-06,243.42757618391323,(-0+0j),4.236680889347707e-05,142.68735320825942,0j,-3.036774055174445e-11
Increasing Power,0,2160,36,0.0003009271756651912,218.01984865570472,(-0+0j),3.0323290601682242e-05,121.34296790883724,0j,-1.060975415485451e-09,3.233586278166951e-06,24.969528293652587,0j,1.9126577296810917e-05,80.8508982451553,0j,3.4690735896145765e-11
Increasing Power,0,2220,37,0.08466082611114949,98.84089754971806,(-0.018+0.118j),0.00022852214903885574,174.0018076073962,0j,4.954837181114793e-06,3.36282347980094e-05,223.36687080685067,(-0+0j),2.420265710925863e-05,154.09108000355707,0j,2.880122404622019e-10
Increasing Power,0,2280,38,0.0019678235086805825,42.86667437367941,(0.002+0.002j),2.0633298520458018e-05,39.329220612381995,0j,4.052532870237151e-08,3.2469815316298934e-05,200.6135378275696,(-0+0j),4.304746145306281e-05,23.710992939657075,0j,-1.3957011202314911e-09
Increasing Power,0,2340,39,0.03243916361820264,1.8804638372257472,(0.046+0.002j),0.0001657231194450926,96.81439233344503,0j,-4.6236620366085767e-07,0.00010065724075166193,31.77164303622162,0j,1.2462282552800593e-05,83.99403619072294,0j,7.684547902009838e-10
Increasing Power,0,2400,40,0.002537463877000587,223.8354346758865,(-0.003-0.002j),4.450698410626186e-05,87.40280989224155,0j,-8.182858457706547e-08,4.226627994121631e-05,185.95283058108305,(-0+0j),1.0386987254505749e-05,-36.252290433321335,0j,-3.252011645945787e-10
Increasing Power,0,2460,41,0.10161771978314572,-5.370127796469177,(0.143-0.013j),0.00028898706030355267,74.77842440443986,0j,5.024389338853887e-06,5.2242420528730937e-05,-64.21483217774448,0j,1.807348449422788e-05,220.65452988608916,(-0+0j),2.422974917759076e-10
Increasing Power,0,2520,42,0.0007817160132124802,167.31282399665668,(-0.001+0j),4.775364070186766e-05,-41.129134773660866,0j,-3.282408156565159e-08,2.5445449821346723e-05,30.24574162192733,0j,3.4096339859333676e-05,-34.698092261517615,0j,3.67432841557849e-10
Increasing Power,0,2580,43,0.07644654073915258,149.00331359487322,(-0.093+0.056j),8.64402394613089e-05,237.86135385969524,(-0+0j),1.3169618802268027e-07,5.9066301938309716e-05,76.68678172399592,0j,1.7215048966490565e-05,252.66712597629407,(-0+0j),-1.0143279422131754e-09
Increasing Power,0,2640,44,0.0005362557655322045,35.355498476919635,(0.001+0j),2.09268269761312e-05,-65.29511706639533,0j,-2.074070006901237e-09,0.00010840160773296066,92.51395995958303,0j,9.098304355799535e-06,127.00107005338285,0j,8.1293726681763e-10
Increasing Power,0,2700,45,0.02115771997823805,25.684684752445335,(0.027+0.013j),8.221961322352455e-05,59.42514076780387,0j,1.446568503521399e-06,7.660403297359419e-05,46.952492284869514,0j,3.1751097406997034e-05,234.533103215751,(-0+0j),-2.4110047242951452e-09
Increasing Power,0,2760,46,0.0016804362275940738,-28.17625041501421,(0.002-0.001j),2.8093626349904082e-05,-74.1042442827617,0j,3.2837160075783233e-08,5.6737421091187285e-05,-31.268198956662715,0j,3.7702462966254717e-06,126.24974057125151,0j,-1.976564355462147e-10
Increasing Power,0,2820,47,0.09066889743502575,45.34298557684549,(0.09+0.091j),0.00021543767316512598,100.79361956568337,0j,1.1077760104689056e-05,7.087913887584028e-05,214.6072828332139,(-0+0j),2.2613079044928696e-05,117.49309143921418,0j,-1.9850184004405932e-10
Increasing Power,0,2880,48,0.0013411524486325872,31.71450087971941,(0.002+0.001j),1.860636755830618e-05,246.7286300162484,(-0+0j),-2.0437569761393895e-08,7.062867954100207e-05,200.37712498263093,(-0+0j),3.204831849505007e-05,136.93486077569705,0j,1.012023076740196e-09
Increasing Power,0,2940,49,0.06916589651559568,188.28211334366256,(-0.097-0.014j),0.00020430523065042633,-68.91035065962942,0j,-3.1325041269381114e-06,9.573811976569376e-06,98.83893962490279,0j,5.27074364122686e-05,135.1405914537746,0j,4.0667173303011474e-10
Increasing Power,0,3000,50,0.003094750739512548,172.85948437654457,(-0.004+0.001j),4.311851011083231e-05,251.80687052543243,(-0+0j),2.5582025782630033e-08,4.127859907845004e-05,-88.65961990753101,0j,6.178031205600325e-05,86.94478998061427,0j,-2.5427036980991876e-09
Increasing Power,0,3060,51,0.012879125805212274,63.87376090430496,(0.008+0.016j),0.00011141184931750091,-74.73990061567847,0j,-1.0765510156506774e-06,4.306353534503356e-05,-55.48697518092035,0j,1.7230167936396088e-05,136.06030261951955,0j,-7.269739264972567e-10
Increasing Power,0,3120,52,0.0008052834284603674,-79.01797479972268,-0.001j,2.087823530803683e-05,-75.58297391522288,0j,1.678269106946132e-08,5.568890102852856e-05,-32.35734983945542,0j,3.445334626154132e-05,-58.9443899213951,0j,1.7157802856130953e-09
Increasing Power,0,3180,53,0.07704503888181903,77.75483189961984,(0.023+0.106j),0.00021539578686580383,154.40397643716298,0j,3.832049280170364e-06,2.7011938578277933e-05,-7.111110239675369,0j,2.50302089366057e-05,-68.8469514780148,0j,3.201654431236632e-10
Increasing Power,0,3240,54,0.00013084254212027252,102.22892996871848,0j,2.0613372718139718e-05,-16.95981765898128,0j,-1.3153468557729763e-09,5.3842879301251715e-05,202.43112733125406,(-0+0j),4.223011136941342e-05,127.34169374586102,0j,5.850713968614263e-10
Increasing Power,0,3300,55,0.054549866364886804,220.16883917137622,(-0.059-0.05j),0.00020557992863069746,-71.8814633743618,0j,4.2100993622873565e-06,3.656450964347556e-05,151.02396844633438,0j,1.99573047135291e-05,250.29817870499213,(-0+0j),-1.1760284739041005e-10
Increasing Power,0,3360,56,0.002109515891539421,185.07828209803563,(-0.003+0j),3.735444947601615e-05,181.871201622606,(-0+0j),7.867639312677246e-08,3.8745974924593796e-05,252.53203577854336,(-0+0j),1.8990006391990452e-05,96.18358182960712,0j,-6.739818693375318e-10
Increasing Power,0,3420,57,0.020126575010757864,97.11858370380777,(-0.004+0.028j),3.708837880814134e-05,263.6022452438585,(-0+0j),-7.257875116393055e-07,4.729826410399428e-05,267.7054110570292,(-0+0j),1.4901355125840102e-05,125.42465085540763,0j,-5.575160945800094e-10
Increasing Power,0,3480,58,0.002388174093529587,39.248778541400114,(0.003+0.002j),3.893091312649063e-05,175.1856700080035,0j,-6.680857556729237e-08,7.104027136147876e-05,37.48382203606685,0j,2.4683317863692813e-05,144.7741935665974,0j,-5.211683450741599e-10
Increasing Power,0,3540,59,0.05444627012359984,114.41915879566844,(-0.032+0.07j),0.00024212526932831504,186.3720142044047,(-0+0j),4.084029655737311e-06,4.9118331654540175e-05,94.14421092355161,0j,1.6572247056570897e-05,104.71547579824478,0j,8.001854778158286e-10
Increasing Power,0,3600,60,0.0005368738725022023,113.58317596245084,0.001j,2.0532627714245633e-05,-80.65545725079721,0j,-1.0684788504977751e-08,8.817321533639361e-05,177.82233707150607,0j,9.047834427435617e-06,264.8266125724598,(-0+0j),4.1692954142678554e-11
Increasing Power,0,3660,61,0.04610763608710162,261.5252708039888,(-0.01-0.064j),8.986916103869643e-05,-3.4640123057428553,0j,-3.6191538630141264e-07,5.2892724808172636e-05,140.1080472998978,0j,4.4674849546813126e-05,-10.15463470735122,0j,-2.051791164020984e-09
Increasing Power,0,3720,62,0.0009185153754094225,256.2780881675451,(-0-0.001j),3.3634177346467695e-05,255.99880850079634,(-0+0j),3.089314202885887e-08,2.505989374317441e-05,225.79407910073172,(-0+0j),5.364838480204975e-05,58.16996880196407,0j,-1.313181869035592e-09
Increasing Power,0,3780,63,0.013955546092279385,101.9300035614024,(-0.004+0.019j),5.404436216253815e-05,122.67931343501161,0j,7.052995752004464e-07,5.284411829115569e-05,145.30777674536873,0j,3.447209611456539e-05,167.23622551676374,0j,1.6898530421673416e-09
Increasing Power,0,3840,64,0.001723025769752422,24.94305493200291,(0.002+0.001j),7.68793025251978e-05,97.39643271778027,0j,3.9935785862780873e-08,7.416801989206618e-05,108.66965674134418,0j,4.4499485052379523e-05,204.7257985489156,(-0+0j),-3.48205868351523e-10
Increasing Power,0,3900,65,0.037232735798294385,162.17083874922582,(-0.05+0.016j),0.00013895947335579493,230.4327878201921,(-0+0j),1.916203161238053e-06,7.961841985756444e-05,31.075451285903206,0j,1.9090456510283567e-05,-51.13645473173602,0j,2.0596822624652527e-10
Increasing Power,0,3960,66,0.0015312392758450647,231.9033804449241,(-0.001-0.002j),3.0190673773435147e-05,250.0994562870288,(-0+0j),4.3917384954590414e-08,5.0569423584187674e-05,78.83630110875214,0j,4.122508855276075e-05,92.39096392586295,0j,2.026662509648711e-09
Increasing Power,0,4020,67,0.03762623963305698,-66.04812554323783,(0.022-0.049j),0.00016328677306994458,16.26786485016082,0j,8.214941043172207e-07,3.663548713356764e-05,-35.360512533910864,0j,2.447972281846355e-05,169.45144076659528,0j,-8.140404655327261e-10
Increasing Power,0,4080,68,0.0006710188021861834,256.41897347146875,(-0-0.001j),1.7631036568190107e-05,235.45678287450787,(-0+0j),1.1047758611765926e-08,1.6481270391186194e-05,-48.0916045330284,0j,1.619133904593293e-05,156.42275031184687,0j,-2.4279892356061495e-10
Increasing Power,0,4140,69,0.0070803426192916925,188.59637291736067,(-0.01-0.001j),6.797444593228583e-05,1.3784945720369421,0j,-4.774684658777413e-07,2.833445126155568e-05,18.5879236793712,0j,2.2820881676295593e-05,61.630396811218645,0j,4.725788178139715e-10
Increasing Power,0,4200,70,0.0016547691941580683,139.0384753945535,(-0.002+0.002j),4.0780821877141335e-05,-33.92524883090846,0j,-6.697462048414777e-08,2.4191629048646193e-05,208.08651234629656,(-0+0j),1.966404414328611e-05,105.11281044653248,0j,-1.0679764177762626e-10
Increasing Power,0,4260,71,0.02569882110378018,222.62121918751052,(-0.027-0.025j),0.00012900677233877104,-68.19509421865942,0j,1.1781762902661384e-06,5.02985366449243e-05,61.24040668569427,0j,2.1227540837717576e-05,265.2767381684734,(-0+0j),-9.751299208414896e-10
Increasing Power,0,4320,72,0.00017251076157595926,-55.9150540292643,0j,1.6873934581974587e-05,138.91778584339409,0j,-2.813933677133697e-09,7.035147654361771e-05,25.380815169947823,0j,3.27451136139795e-05,153.95063561981817,0j,-1.4362623874549254e-09
Increasing Power,0,4380,73,0.02307143008517176,-14.522574424774064,(0.032-0.008j),8.364400848693457e-05,37.03477189236388,0j,1.1998083864530155e-06,4.631310091563238e-05,179.8648646390043,0j,2.6477738174966263e-05,185.11702904687496,(-0+0j),1.2211176452154208e-09
Increasing Power,0,4440,74,0.0006294492271677551,244.86809765402913,(-0-0.001j),1.8777456565751333e-06,266.9768800116457,(-0+0j),1.0950382210200708e-09,7.322703186574439e-05,183.33855762998135,(-0+0j),4.5398415115680025e-05,4.665960038568983,0j,-3.3234990716365224e-09
Increasing Power,0,4500,75,0.012854253992382917,225.24115682407427,(-0.013-0.013j),1.7403789903905942e-05,-51.32395783228131,0j,2.557759167513235e-08,5.3049774714842563e-05,155.8542986295518,0j,1.0676634054582632e-05,177.82521867486352,0j,5.252580936058531e-10
Increasing Power,0,4560,76,0.0009949742258527133,192.10338985663506,(-0.001+0j),4.318210280719726e-05,-27.696929621481928,0j,-3.300920917256496e-08,2.253811066436373e-05,187.76707443706357,(-0+0j),1.0515996215018751e-05,188.50327405905196,(-0+0j),2.369911215293009e-10
Increasing Power,0,4620,77,0.02108808457957034,263.34306338378417,(-0.003-0.03j),0.00015117261470274135,-58.669846942523975,0j,2.512573884403279e-06,1.2680230291286392e-05,212.08898999602127,(-0+0j),5.0638220643473814e-05,-36.35706142918407,0j,-2.3589443267431233e-10
Increasing Power,0,4680,78,0.0009194896097161556,92.81349236423733,0.001j,2.1873249173968824e-05,164.05820109892744,0j,6.466621727734914e-09,5.222178235151846e-05,161.91334122227434,0j,1.7837014390732857e-05,81.52019743838635,0j,1.5545176837339406e-10
Increasing Power,0,4740,79,0.017601631008750243,42.79991534124884,(0.018+0.017j),7.430580361017916e-05,103.17347454842697,0j,6.465529476239627e-07,1.152328467743212e-05,79.45233277277494,0j,2.5283815448018532e-05,244.18453694884298,(-0+0j),-2.8106948226513335e-10
Increasing Power,0,4800,80,0.0011645178029891581,-44.84934379842517,(0.001-0.001j),6.094579535942659e-05,253.9923580098329,(-0+0j),3.423650273360838e-08,9.730575091058569e-06,116.36962270702239,0j,3.9056596964869003e-05,5.19835336613076,0j,-1.3725524981253695e-10
Increasing Power,0,4860,81,0.006921428910978031,-56.02173515707307,(0.005-0.008j),7.059977665335761e-05,141.65478823288862,0j,-4.6558013987807357e-07,4.359959945253304e-05,40.14747980581084,0j,1.0742308398380092e-05,2.335818995659011,0j,3.700188426510302e-10
Increasing Power,0,4920,82,0.0013557795147854876,217.0369451977349,(-0.002-0.001j),1.1737513569781496e-05,30.550382694466137,0j,-1.581160836169872e-08,5.76159307352887e-05,-40.0310770007809,0j,2.2055305501142204e-05,-11.31775657124804,0j,1.114480142908674e-09
Increasing Power,0,4980,83,0.014127063684069551,-24.421960738249027,(0.018-0.008j),9.47756107518889e-05,-13.86505553702007,0j,1.3162380849798558e-06,7.556279249160895e-05,154.2503570703144,0j,8.516346634156474e-06,248.89915849039747,(-0+0j),-5.2155856252798114e-11
Increasing Power,0,5040,84,0.00031486234396809805,216.0639731366839,(-0+0j),2.4546630959666417e-05,230.53396698859754,(-0+0j),7.483641350650445e-09,6.684149944345158e-05,234.80398040125667,(-0+0j),1.5815591733887116e-05,122.83396119470478,0j,-3.9549787797440983e-10
Increasing Power,0,5100,85,0.014240652448357274,110.1300080893825,(-0.007+0.019j),3.988120708021522e-05,203.8203068556562,(-0+0j),-3.655415649292146e-08,4.065712577707736e-05,53.89764337343447,0j,2.5966794119316243e-05,-87.99323872913635,0j,-8.306913374423999e-10
Increasing Power,0,5160,86,0.001370586132016573,0.7793013674771458,(0.002+0j),1.0485824371895515e-05,28.08998524681546,0j,1.2769733565331366e-08,1.8538468360315594e-06,-70.61834943689112,0j,1.5031082359560177e-05,133.44364383853392,0j,-2.54439626267974e-11
Increasing Power,0,5220,87,0.007040574990200353,-3.386453543715561,(0.01-0.001j),2.067293771783617e-05,215.4370971420139,(-0+0j),-1.133946515731781e-07,2.4677133211001757e-05,-72.03350584682715,0j,3.8651095665868476e-05,19.977789660770057,0j,-3.3474998622449745e-11
Increasing Power,0,5280,88,0.0004451284400514468,201.4503177575844,(-0.001+0j),2.1525358457513914e-05,51.43505743476254,0j,-8.299140736664857e-09,4.9125642462085086e-05,250.45181600072672,(-0+0j),1.725929240743154e-05,225.5727557849061,(-0+0j),7.691892959065191e-10
Increasing Power,0,5340,89,0.011614835574050617,46.47961514606297,(0.011+0.012j),0.00011070912465156662,32.92601503746149,0j,1.2500582714857474e-06,4.316883510689895e-05,99.5334827462932,0j,1.3680725619344363e-05,259.59576562335553,(-0+0j),-5.551838409599192e-10
Increasing Power,0,5400,90,0.0010001628879763593,-63.96334291149671,(0.001-0.001j),1.8411817444060186e-05,248.28587568474146,(-0+0j),1.2381325483404522e-08,5.4653043646813784e-05,-25.062339938787062,0j,1.2880120247845713e-05,72.13590074472188,0j,-8.82053528345007e-11
Increasing Power,0,5460,91,0.010461903859999672,180.88853112510762,(-0.015+0j),5.93524357553492e-05,264.38091891504763,(-0+0j),7.03743102558349e-08,1.1685801266404178e-05,-12.444523192857517,0j,1.7048848194730357e-05,247.77699794554235,(-0+0j),-3.383700128649332e-11
Increasing Power,0,5520,92,0.0006045743977080359,107.18803018046543,0.001j,1.4658536278286819e-05,249.55369587457454,(-0+0j),-7.018168542412703e-09,7.046979666752595e-05,-33.880211868294666,0j,2.8229771652046392e-05,45.608762845018234,0j,3.629059508035752e-10
Increasing Power,0,5580,93,0.004472349429292077,78.98666646870271,(0.001+0.006j),8.304339379511946e-05,259.9855032095936,(-0+0j),-3.7134264048974025e-07,6.96128363891347e-05,-13.633122383648072,0j,3.664993497147838e-05,53.199408006091126,0j,1.0037347665919581e-09
Increasing Power,0,5640,94,0.0007022029002941918,-19.784880259665726,(0.001+0j),2.809050042787751e-05,175.63638093498923,0j,-1.9015059357525024e-08,7.338957510238353e-05,-42.52131808511487,0j,3.812071084206726e-05,225.17129035532813,(-0+0j),-1.1263584844528464e-10
Increasing Power,0,5700,95,0.012629334771805379,125.23600336738039,(-0.01+0.015j),5.9410317522413455e-05,101.65108080802683,0j,6.876376985792541e-07,5.764690670914996e-05,209.84673533596938,(-0+0j),4.888636195467415e-05,12.507042733881946,0j,-2.6900755889702804e-09
Increasing Power,0,5760,96,0.00035458421670927327,-43.45587636427564,0j,1.3190049173342877e-05,-49.700456577240715,0j,4.649232990927987e-09,4.787987355354942e-05,160.77766068819216,0j,2.684895633509115e-05,-60.698519794652384,0j,-9.631550698620784e-10
Increasing Power,0,5820,97,0.010277271887968873,248.89207615174703,(-0.005-0.014j),1.109175262060652e-05,187.15048322715978,(-0+0j),5.3969842133254153e-08,8.272918919131261e-05,3.5513202807395885,0j,2.0728040505991883e-05,253.14366526681434,(-0+0j),-5.979509549064244e-10
Increasing Power,0,5880,98,0.0012514809558718542,173.8867623411492,(-0.002+0j),1.16581243816568e-05,208.17038980614922,(-0+0j),1.2055057487020115e-08,3.654678634925777e-05,-34.16961358405058,0j,1.1580773774813475e-05,231.5724690778687,(-0+0j),-3.142400592157709e-11
Increasing Power,0,5940,99,0.00549124219316678,131.36961853155714,(-0.005+0.006j),4.304870667575532e-05,-77.00072795547581,0j,-2.0799905748049752e-07,3.290579976132029e-05,117.68436124384148,0j,2.1620147877377366e-05,90.93938923677186,0j,6.353185509601177e-10
Increasing Power,0,6000,100,0.001271754159365977,-27.506531437880923,(0.002-0.001j),3.6359759663784354e-05,256.88984886330064,(-0+0j),1.1496758863197664e-08,7.885699290201975e-05,63.944255744950226,0j,3.0233279268980662e-05,240.73560050018696,(-0+0j),-2.3803679748287466e-09
Increasing Power,0,6060,101,0.013315663899935916,188.71631295277962,(-0.019-0.003j),8.234916108948189e-05,161.78125435455902,0j,9.775823439825017e-07,4.1637443046322626e-05,-75.98704293254085,0j,2.422141791453413e-05,49.13778016735348,0j,-5.802605183525979e-10
Increasing Power,0,6120,102,0.0006949541202904561,82.56908294561566,0.001j,1.3767124676369457e-05,50.443752756881736,0j,8.102607463284975e-09,2.906855383850255e-05,184.5705074630605,(-0+0j),2.3717068687671517e-05,22.812060623135224,0j,-6.547742371806664e-10
Increasing Power,0,6180,103,0.011195157106144785,-59.7638032590645,(0.008-0.014j),1.5041812526721994e-05,215.45436119641744,(-0+0j),1.5315280376874133e-08,3.688719043597402e-05,-23.344317172762672,0j,2.0793531420907244e-05,54.62416753311258,0j,1.5988402554759373e-10
Increasing Power,0,6240,104,0.0006474060159400134,208.31184796952164,(-0.001+0j),5.122782032076856e-05,159.5934095450054,0j,2.1881067372188448e-08,3.0618510977653836e-05,51.16816201475638,0j,8.456505737494733e-06,126.11162019080517,0j,6.726165926459999e-11
Increasing Power,0,6300,105,0.007067800456299071,187.71943951863915,(-0.01-0.001j),4.5253911218739835e-05,13.34913221228716,0j,-3.183029015511649e-07,3.4302717097284444e-05,52.33224293808258,0j,2.110816108060251e-05,200.8239645027727,(-0+0j),-6.17314173946289e-10
Increasing Power,0,6360,106,0.0006935596199757532,-89.86184015598272,-0.001j,3.8673097545785475e-05,-41.85491099744996,0j,1.794507653341237e-08,8.215249410271571e-05,66.51939800980978,0j,7.813172449133886e-06,101.86560909298639,0j,5.235562208871868e-10
Increasing Power,0,6420,107,0.015076368774085027,256.2767503732339,(-0.005-0.021j),6.196007939110019e-05,144.82270723094422,0j,-3.4166365176096457e-07,1.904039960382832e-05,176.81965892563846,0j,2.6368808766036715e-05,200.4958834444947,(-0+0j),4.5981285255219425e-10
Increasing Power,0,6480,108,0.0011040913652673092,243.6114104652186,(-0.001-0.001j),3.1980469929049106e-05,-86.0247933775224,0j,3.0466090372757646e-08,1.819908905145476e-05,198.67610419893808,(-0+0j),1.4663317938677125e-05,197.6959907865686,(-0+0j),2.6681998545822937e-10
Increasing Power,0,6540,109,0.01227487482901824,-5.427524615529705,(0.017-0.002j),2.1359972639812312e-05,83.71255685587872,0j,3.934922055951566e-09,2.460802689711673e-05,203.03219237279944,(-0+0j),2.4828067665894525e-05,5.211020162214112,0j,-5.816532075698126e-10
Increasing Power,0,6600,110,0.0021175373678953215,-49.81653881553828,(0.002-0.002j),2.5582971802082995e-05,-50.19442746760399,0j,5.4171720534951685e-08,0.0001004932880618399,190.53759147209686,(-0+0j),1.975286374580898e-05,34.009425253704904,0j,-1.8207808574415784e-09
Increasing Power,0,6660,111,0.00817801073592955,240.41623291853193,(-0.006-0.01j),5.855122730391356e-05,9.571594429946586,0j,-3.023470252836674e-07,5.837137395584566e-05,-23.99285328715783,0j,6.760399637003682e-06,44.88691222085036,0j,1.421897226359099e-10
Increasing Power,0,6720,112,0.0021987338595345217,100.28933962330326,(-0.001+0.003j),1.608143394567201e-05,29.929969912153958,0j,1.1884780949410376e-08,1.4826456155061035e-05,93.5071813836804,0j,3.820493084206489e-05,246.51600008736938,(-0+0j),-5.047446357515989e-10
Increasing Power,0,6780,113,0.014666812842800424,-56.11001296207559,(0.012-0.017j),5.955601468608124e-05,-36.09849715339877,0j,8.207585483150089e-07,3.6195543290722735e-05,186.36676366989371,(-0+0j),5.151103517495306e-05,191.37221366770018,(-0+0j),1.857359567344658e-09
Increasing Power,0,6840,114,0.00019437084528251675,-31.657317344707565,0j,2.7605036553438378e-05,25.73918988200586,0j,2.891111774849418e-09,4.054126934633396e-05,17.728069454513005,0j,1.2630184652686141e-05,168.01316819233597,0j,-4.4471131470236126e-10
Increasing Power,0,6900,115,0.0123628337643305,50.265127999267875,(0.011+0.013j),3.710749852187898e-05,30.457541109831098,0j,4.3161208072721623e-07,4.821987334079268e-05,260.9311234911745,(-0+0j),2.668194680759912e-05,-51.190344456350175,0j,8.629285768730564e-10
Increasing Power,0,6960,116,0.0003030042055057301,-10.434052466732211,0j,2.240273082924768e-06,-56.00501954354931,0j,4.75185681959207e-10,6.337468439435673e-05,179.81525336793243,0j,4.154508848596138e-05,242.32278736133705,(-0+0j),1.2154339949659954e-09
Increasing Power,0,7020,117,0.009816080756843678,269.61375764149807,(-0-0.014j),4.5926867673169906e-05,71.85080472284552,0j,-4.293297466333118e-07,4.026675616474975e-05,112.90203508169584,0j,3.787063303632146e-05,-70.09561358498388,0j,-1.5228409600154356e-09
Increasing Power,0,7080,118,0.0025041066877775427,133.7979055520071,(-0.002+0.003j),1.929414188854634e-05,246.89524717640904,(-0+0j),-1.8953544869501054e-08,1.058293322483186e-05,126.75125078882206,0j,9.125319602597117e-06,196.50813380293232,(-0+0j),3.341455615496671e-11
Increasing Power,0,7140,119,0.012504701111068496,3.5763429529589814,(0.018+0.001j),1.8522047415874758e-05,-84.202942117594,0j,8.974778640252182e-09,6.967509433351412e-05,263.15098429364787,(-0+0j),3.880856604905707e-05,49.1289894287442,0j,-2.2411291046284786e-09
Increasing Power,0,7200,120,0.0010443354445910827,86.03559058275309,0.001j,4.397338948186714e-05,98.53096845852528,0j,4.4835213208849866e-08,4.215347481814856e-05,103.65492723290414,0j,1.8040544296949648e-05,57.663323150847276,0j,5.283481383284496e-10
Increasing Power,0,7260,121,0.014491999125872068,99.616198732931,(-0.003+0.02j),4.121026646436076e-05,261.7512889992944,(-0+0j),-5.684227093897635e-07,1.6060070394894722e-05,56.03544627769145,0j,2.7724380944369315e-05,171.3951940588539,0j,-1.9070311468674874e-10
Increasing Power,0,7320,122,0.0034371298388847006,215.32751349269506,(-0.004-0.003j),8.044189555656546e-07,163.73309252292984,0j,1.7176177551587225e-09,2.10434004402608e-05,147.8537548970388,0j,4.274823404462227e-05,114.32837199577264,0j,7.499171410444029e-10
Increasing Power,0,7380,123,0.011057667690525014,-25.472053499853757,(0.014-0.007j),6.65697006884457e-05,169.99718907672133,0j,-7.094392987363337e-07,2.970901280520681e-05,124.86885191887947,0j,1.9043380809642023e-05,221.57917531025063,(-0+0j),-6.610888120068335e-11
Increasing Power,0,7440,124,0.0007885463506027189,-45.229654538671014,(0.001-0.001j),3.839497758352648e-05,12.946277617971944,0j,1.5965036769374878e-08,3.891606520903169e-05,-3.4917771760981395,0j,4.945684006066658e-05,52.642212235677,0j,1.07252496509285e-09
Increasing Power,0,7500,125,0.012522654253990384,60.43818407826474,(0.009+0.015j),2.1932413052816925e-05,160.577760827212,0j,-4.835158946880024e-08,6.096209519992214e-05,105.34666643424029,0j,2.477740625537722e-05,115.15549128804221,0j,1.4884018668525064e-09
Increasing Power,0,7560,126,0.0013736159505363364,114.76989367891166,(-0.001+0.002j),3.967210442612583e-05,159.0660362062612,0j,3.900369062418597e-08,6.358873715240032e-05,170.72803647981104,0j,2.9255533609270916e-05,169.44919992971677,0j,1.8598590700257235e-09
Increasing Power,0,7620,127,0.013144995774405886,153.2873457915752,(-0.017+0.008j),3.6143535240715264e-05,60.30857967391526,0j,-2.4689323708526236e-08,2.028302415121809e-05,65.0628853897813,0j,4.9521612069292475e-05,64.18420972533146,0j,1.0043299397368332e-09
Increasing Power,10,0,0,0.03443101420998573,0.0,(0.011+0j),0.00036415603244677186,0.0,0j,5.191779109736672e-06,24.09917449951172,0.0,(24.104+0j),0.12074251472949982,0.0,(0.001+0j),2.909795045852661
Increasing Power,10,60,1,123.49676987639718,250.17367443213243,(-59.236-164.298j),0.028443727041674128,-89.56830057262493,-0.04j,3.2954222770142874,0.0003675817130050371,177.03817286591453,(-0.001+0j),0.00038585278365906245,91.07892398358807,0.001j,9.994358803114266e-09
Increasing Power,10,120,2,0.013478021898756284,187.40195616928625,(-0.019-0.002j),0.00014261676565033218,255.95087812265334,(-0+0j),7.029583703322119e-07,2.3884812909014852e-05,231.3030787592898,(-0+0j),0.00021060304103882695,36.07647216057361,0j,-4.853626736240451e-09
Increasing Power,10,180,3,0.09681149553684866,-79.42761195874951,(0.025-0.135j),0.026282079282537663,231.64852522675784,(-0.023-0.029j),0.0016718317395138346,7.527503731178367e-06,179.0197175118348,0j,0.0001724515561972615,118.60286892732286,0j,6.408686812495361e-10
Increasing Power,10,240,4,0.02084478361771784,190.58730045058422,(-0.029-0.005j),0.00016511676701540034,230.7050642687052,(-0+0j),2.632036818812449e-06,4.422968810754094e-05,70.11019203422225,0j,3.3160480369129404e-05,106.9847234597392,0j,1.1732709892588415e-09
Increasing Power,10,300,5,0.45873521328616296,-12.593454838700026,(0.633-0.141j),0.025407514432251307,205.65278520782977,(-0.032-0.016j),-0.009153594852594232,4.5072850920741175e-05,239.23523520668647,(-0+0j),0.0001748602113344389,-23.467414554356736,0j,-1.0010915950903501e-09
Increasing Power,10,360,6,0.0014674790103012681,-47.46023645094962,(0.001-0.002j),0.00016844933065848864,201.73402738816253,(-0+0j),-8.780410452731237e-08,6.859596152783159e-05,101.0314785966477,0j,0.0003320864563969578,200.1677518877999,(-0+0j),-3.617046908696986e-09
Increasing Power,10,420,7,0.7106483627130303,232.372280581437,(-0.614-0.796j),0.023916351204614442,180.7309883457063,(-0.034+0j),0.010547497531152146,5.0337497942895944e-05,144.05575159815606,0j,8.12495835125882e-05,238.81928301303083,(-0+0j),-3.3963992520408e-10
Increasing Power,10,480,8,0.02164610418572859,216.92700895979598,(-0.024-0.018j),0.00010849389172231612,170.2335138171536,0j,1.6108179164497087e-06,0.0001701352901076007,188.61207200242833,(-0+0j),0.0004258633772008222,-71.4847318534452,-0.001j,-1.2460999487808547e-08
Increasing Power,10,540,9,0.16186898305223238,99.66042616011816,(-0.038+0.226j),0.022537141379432996,154.9842456115744,(-0.029+0.013j),0.002075521179540942,2.789129239735153e-05,190.59777667358048,(-0+0j),2.348895500002626e-05,196.24605900899138,(-0+0j),6.519564991048017e-10
Increasing Power,10,600,10,0.013303219339793311,-25.663310431969407,(0.017-0.008j),0.0001259306503810067,154.8113991575408,0j,-1.6752255638042988e-06,0.0002947430744764159,246.69101015856467,(-0+0j),0.00037058338866435104,20.151809741282676,0j,-7.513260253029539e-08
Increasing Power,10,660,11,0.2460762664876757,261.48287872443456,(-0.052-0.344j),0.020465536323267693,129.43722254401246,(-0.018+0.022j),-0.003372778292051122,6.581159113834739e-05,139.99481133836414,0j,4.7418293604825835e-05,-7.4269093290105985,0j,-2.6296559425967163e-09
Increasing Power,10,720,12,0.0016592937900593984,-65.63963605908467,(0.001-0.002j),6.687762479667587e-05,139.68065409454908,0j,-1.0030890332240644e-07,0.00015461237169523152,-29.499437601966974,0j,0.00018778550119518357,147.96517461437074,0j,-2.9005540081326456e-08
Increasing Power,10,780,13,0.2938271184667013,133.50622010753696,(-0.286+0.301j),0.018322570627302175,105.1486964214017,(-0.007+0.025j),0.004737632992944566,6.918333153610553e-05,-89.84015175011018,0j,4.930365271453867e-05,-29.328889733591268,0j,1.6790687351468057e-09
Increasing Power,10,840,14,0.006150313786371688,32.040814346481646,(0.007+0.005j),9.370440858850162e-05,103.9458021598693,0j,1.7899871600530973e-07,0.00031055416071396947,115.00098286453688,0j,0.00024328740766075811,-54.537034239544596,0j,-7.429787882203959e-08
Increasing Power,10,900,15,0.07354917422647377,-17.34569124335779,(0.099-0.031j),0.01623604780794225,79.70305358581315,(0.004+0.023j),-0.00014653832681766807,4.351625360488993e-05,254.4531016763203,(-0+0j),1.2732459089137114e-05,119.93121745190689,0j,-3.885029533556124e-10
Increasing Power,10,960,16,0.003215559465795761,206.3786553868591,(-0.004-0.002j),4.668061863311355e-05,81.36255364215263,0j,-8.61308437757365e-08,0.00022184783114849568,200.73344851719398,(-0+0j),0.0003218530829498792,62.609436186541885,0j,-5.316561678040034e-08
Increasing Power,10,1020,17,0.14537922151583765,82.22058970843163,(0.028+0.204j),0.013857917395706784,55.792556127031915,(0.011+0.016j),0.0018041100979121168,7.819249417144844e-05,44.43743237191995,0j,4.824891853310449e-05,165.95797687106932,0j,-1.9723853530842114e-09
Increasing Power,10,1080,18,0.0022389233660681297,99.9852295657151,(-0.001+0.003j),3.7432578082948735e-05,39.835599478274396,0j,4.1714647624458844e-08,8.825666930623975e-05,212.03355487902178,(-0+0j),0.0002764631199616916,169.5609690151491,0j,1.7997241359293608e-08
Increasing Power,10,1140,19,0.04655605007954526,61.92817765029065,(0.031+0.058j),0.011555242636768442,31.81946791425605,(0.014+0.009j),0.00046538142463353066,0.00010512378889279688,109.13797791978848,0j,6.049458032529403e-05,162.66196536177387,0j,3.780587076990911e-09
Increasing Power,10,1200,20,0.0006856734454695932,124.11556660986534,(-0.001+0.001j),3.3922733723089e-05,107.12040605156383,0j,2.224414425388664e-08,4.5012542892850184e-05,34.42942850461189,0j,7.061305423886462e-05,-27.018194623001406,0j,1.5191891543975353e-09
Increasing Power,10,1260,21,0.04725451349777242,257.4285414907814,(-0.015-0.065j),0.009504214662694124,8.231428858443977,(0.013+0.002j),-0.00015950574541716877,2.7095354736178654e-05,17.230955404515868,0j,3.428232158610498e-05,9.129152501214648,0j,9.196206044994104e-10
Increasing Power,10,1320,22,0.0013747845726890513,226.91808594584023,(-0.001-0.001j),7.334012194709954e-05,132.99094437937657,0j,-6.9054200374500624e-09,7.112984381775309e-05,264.68540429927367,(-0+0j),0.00016705321634544643,99.07420402792361,0j,-1.1509737006053452e-08
Increasing Power,10,1380,23,0.07281957937708432,-73.98269714288466,(0.028-0.099j),0.007594779961817419,-13.304026400895552,(0.01-0.002j),0.0002708318438932293,4.60791508020078e-05,74.8886035127157,0j,5.9433194308337234e-05,29.710813946004052,0j,1.9304863253388877e-09
Increasing Power,10,1440,24,0.0006205651622520428,183.9682194052976,(-0.001+0j),5.535264568588998e-05,118.1584020127437,0j,1.4075456187713501e-08,4.4644774045359535e-05,53.3393494197045,0j,0.00016778170973974236,212.7220255054953,(-0+0j),-7.01082839241627e-09
Increasing Power,10,1500,25,0.038949105894428356,22.145613101889992,(0.051+0.021j),0.005733488041893001,-33.87685509510561,(0.007-0.005j),0.00012480312474444542,5.8200751889756116e-05,98.79133363128297,0j,2.9021505235091596e-05,-53.488343961744874,0j,-1.4952162624664723e-09
Increasing Power,10,1560,26,0.003956066835586138,158.05322133494678,(-0.005+0.002j),5.918781116019514e-05,105.35332384497546,0j,1.4189308485929692e-07,3.231940065343261e-05,69.79087174771831,0j,0.00012469931553771703,-30.56812814592017,0j,-7.246927781228112e-10
Increasing Power,10,1620,27,0.034723331097595934,254.88307901049123,(-0.013-0.047j),0.0043264748167428655,-51.18240597768971,(0.004-0.005j),8.844160556849046e-05,8.329215026695319e-05,222.2746709393205,(-0+0j),4.368024151169362e-05,132.04228018748793,0j,-1.4756525842237225e-11
Increasing Power,10,1680,28,0.0030329143500748474,203.16711350849528,(-0.004-0.002j),0.00011387357077939906,85.5990446031889,0j,-1.5983739278348554e-07,1.902763671793795e-05,60.41650913464984,0j,8.295979565877184e-05,124.61944125117229,0j,6.869521186455903e-10
Increasing Power,10,1740,29,0.09064873000658172,-68.90129653030499,(0.046-0.12j),0.0030995663781661813,-62.96719853018371,(0.002-0.004j),0.0002794661592803431,4.487733130889433e-05,-51.46935203941169,0j,1.7216052793178757e-05,5.405461454246094,0j,4.2220858543977097e-10
Increasing Power,10,1800,30,0.00197599394501367,213.3910976612737,(-0.002-0.002j),7.647001321870828e-05,82.40312212173242,0j,-9.9109393925134e-08,6.53595245040864e-06,149.63268439126247,0j,0.00013206820609840272,268.51900696102007,(-0+0j),-4.169848445345291e-10
Increasing Power,10,1860,31,0.08624960214866538,63.30631139060944,(0.055+0.109j),0.0022364781452984335,-77.62268531501653,(0.001-0.003j),-0.0001497572921711265,7.048657970768796e-05,-44.027793850554644,0j,3.9280123175745635e-05,202.8258639321195,(-0+0j),-1.0883317241650774e-09
Increasing Power,10,1920,32,0.0006213495985125119,76.65245012833515,0.001j,0.00010294153845823006,51.04631984600521,0j,5.768067118724222e-08,7.570867421726965e-05,-31.47131112982791,0j,9.194928253069088e-05,24.786440822404586,0j,3.866740283012441e-09
Increasing Power,10,1980,33,0.01475397355883466,-43.99410746496335,(0.015-0.014j),0.001935709948418459,-79.2873799267561,(0.001-0.003j),2.3310348439313984e-05,2.540420622474366e-05,244.59500660537083,(-0+0j),1.9149404662190437e-05,197.5329612249461,(-0+0j),3.313899688186704e-10
Increasing Power,10,2040,34,0.0018261304401664552,-56.308942364231484,(0.001-0.002j),4.11234500953363e-05,17.00364059520109,0j,2.1564053669831796e-08,2.269546120845434e-05,185.32145553675363,(-0+0j),7.395102726032438e-05,172.30499490633406,0j,1.6352280664473983e-09
Increasing Power,10,2100,35,0.08453738251873266,-45.47207697524806,(0.084-0.085j),0.0016592020432021112,-80.98685660576933,-0.002j,0.00011417057112532078,4.8615194668086434e-05,-81.73012877438228,0j,8.490440449954473e-06,93.23283953099589,0j,-4.111703847859902e-10
Increasing Power,10,2160,36,0.00010076305182404077,158.29181622598225,0j,5.7992013471567784e-05,3.079319169586796,0j,-5.3050888410968445e-09,3.764426325996037e-05,-33.23048803846039,0j,6.532883525054266e-05,-23.03317255116295,0j,2.420409230647469e-09
Increasing Power,10,2220,37,0.06870596281186812,101.9611732948607,(-0.02+0.095j),0.001767734414305275,260.04655872745013,(-0-0.002j),-0.0001126777682430077,7.498903440947052e-05,204.89089839973138,(-0+0j),1.867451690019115e-05,41.40208825999774,0j,-1.3426381040540155e-09
Increasing Power,10,2280,38,0.0007065155337861249,-12.67182401262231,(0.001+0j),5.787271176535499e-05,9.888809096534686,0j,3.775897876200282e-08,3.938275476062641e-05,28.152862583394587,0j,4.8725937874967194e-05,47.68437680711554,0j,1.8085402819506863e-09
Increasing Power,10,2340,39,0.013909307243979948,3.785185242849124,(0.02+0.001j),0.0016253989963264277,247.26549148797343,(-0.001-0.002j),-1.0094671662760051e-05,5.4832908861089876e-05,-60.7549649467297,0j,7.440145067867023e-05,108.29836528188551,0j,-4.005416162332137e-09
Increasing Power,10,2400,40,0.0022637434009856517,206.74164896734283,(-0.003-0.001j),1.756122593870007e-05,-22.932053204544644,0j,-2.5726464918845907e-08,2.935389681002342e-05,6.40567029087164,0j,8.175716247208742e-05,240.35389459602902,(-0+0j),-1.4123746398960008e-09
Increasing Power,10,2460,41,0.06473627597983835,-2.4528673119278324,(0.091-0.004j),0.0014099026002235714,226.4216399452129,(-0.001-0.001j),-6.003044688575637e-05,3.349632097732127e-05,122.70521026370932,0j,4.061678974311303e-05,264.1658042794314,(-0+0j),-1.064165845625573e-09
Increasing Power,10,2520,42,0.0012224125043883965,209.61713300380214,(-0.002-0.001j),4.495096270031369e-05,-65.78248968956663,0j,5.170761598623541e-09,5.1178765052788106e-05,221.35035837938713,(-0+0j),1.2736421991839552e-05,145.52276465352966,0j,1.5959542911484595e-10
Increasing Power,10,2580,43,0.06017489172238522,142.1889896951365,(-0.067+0.052j),0.0015053856202908748,211.70749141521082,(-0.002-0.001j),3.169663077220999e-05,3.471466047448241e-05,43.20853155005205,0j,7.7203834664325e-06,191.4403258902064,(-0+0j),-2.2785849327332413e-10
Increasing Power,10,2640,44,0.00030405928539773395,-27.331854532533356,0j,6.562914663955165e-05,-50.51340492171482,0j,1.834401527479715e-08,4.919023173831351e-06,118.3699857965838,0j,4.522922550110917e-05,172.7618856300553,0j,1.2953839250960517e-10
Increasing Power,10,2700,45,0.014532868890644556,45.54086997815096,(0.014+0.015j),0.0011761459372292011,188.8175212021953,(-0.002+0j),-1.37004065359959e-05,4.96856713607083e-05,-43.87215539314508,0j,1.1959261129759478e-05,166.89404362229433,0j,-5.105767409415351e-10
Increasing Power,10,2760,46,0.00045945111358974193,153.0604887689454,(-0.001+0j),3.512351222566909e-05,215.5640400018201,(-0+0j),7.450598024186109e-09,0.00011840661059842235,143.77339079945708,0j,8.664141380149747e-05,214.52318229181543,(-0+0j),3.3823039300664455e-09
Increasing Power,10,2820,47,0.06218418075031071,49.63210740167398,(0.057+0.067j),0.0011045997423378,163.00159804382213,(-0.001+0j),-2.7245972940703058e-05,3.023876322056866e-05,202.842713653783,(-0+0j),3.400144781446422e-05,-60.079321234603896,0j,-1.2668991893434734e-10
Increasing Power,10,2880,48,0.0007244579184932504,-35.25487165223065,(0.001-0.001j),4.501622238944456e-05,-38.97756005463319,0j,3.25435462389737e-08,1.0689860952330736e-05,169.07300567139276,0j,3.6963648130234105e-05,221.3258981368867,(-0+0j),2.4189347287492327e-10
Increasing Power,10,2940,49,0.03735094396533233,177.6238395091607,(-0.053+0.002j),0.0006754869434912162,152.97928938447575,(-0.001+0j),2.293192185764382e-05,5.3242292039228334e-05,-34.07081750451172,0j,4.3587335173469e-05,182.9090806321446,(-0+0j),-1.8538750284484615e-09
Increasing Power,10,3000,50,0.001849017509916613,171.6801689778411,(-0.003+0j),2.285829725019085e-05,260.0506277533742,(-0+0j),1.201902030389909e-09,9.444363612435048e-05,-26.949250694670084,0j,1.7052942854053992e-05,224.1979275816442,(-0+0j),-5.204277593746174e-10
Increasing Power,10,3060,51,0.011091782193962287,52.40906306729575,(0.01+0.012j),0.0005344198819389746,126.36358696025549,0.001j,1.638409054710643e-06,8.917354333445811e-05,246.60469311370088,(-0+0j),3.189661697694719e-05,238.2325045623789,(-0+0j),2.8140226414226034e-09
Increasing Power,10,3120,52,0.0007003851048130737,186.0598888139038,(-0.001+0j),1.3016080542713372e-05,88.75088992410095,0j,-1.1597753278260258e-09,5.646270547874754e-05,-88.44065695216014,0j,4.600730052140088e-05,-73.89639217846761,0j,2.5144506548639613e-09
Increasing Power,10,3180,53,0.044411576767658535,74.80548578615195,(0.016+0.061j),0.00044684156174209345,121.35156265473914,0.001j,1.3648773315553756e-05,8.433971311292065e-05,93.46004689250965,0j,3.886209244286263e-05,-25.329478148946123,0j,-1.5784792536659692e-09
