Test Type,Power Step,Frequency (Hz),Harmonic,Input Voltage Mag (Vrms),Input Voltage Angle (deg),Input Complex Voltage (V),Input Current Mag (Arms),Input Current Angle (deg),Input Complex Current (A),Input Real Power (W),Output Voltage Mag (Vrms),Output Voltage Angle (deg),Output Complex Voltage (V),Output Current Mag (Arms),Output Current Angle (deg),Output Complex Current (A),Output Real Power (W)
Increasing Power,10,3240,54,0.0011700809066006463,-55.9152667585835,(0.001-0.001j),4.57714044378043e-05,264.08691557726615,(-0+0j),4.1027776143085964e-08,1.937749479548711e-05,226.99658213146415,(-0+0j),2.9596289357738748e-05,109.39940233492617,0j,-2.656761595213462e-10
Increasing Power,10,3300,55,0.025241885471414937,218.10412053973195,(-0.028-0.022j),0.0001648816416378763,75.86316713608059,0j,-3.290387177339686e-06,3.69487111350786e-05,111.68300394734753,0j,3.7223916465806415e-05,108.95898237120616,0j,1.3738216138458882e-09
Increasing Power,10,3360,56,0.0011278699826916185,198.21045052602872,(-0.002+0j),3.716464167239457e-05,-64.3292614008754,0j,-5.442445710732604e-09,5.2322321489448396e-05,-52.93328480669118,0j,3.210994480414935e-05,225.0160363485893,(-0+0j),2.3234844433464058e-10
Increasing Power,10,3420,57,0.009343156747286726,83.41785723397744,(0.002+0.013j),0.00014008113104019545,110.99366026054794,0j,1.16011918655057e-06,6.349715503833442e-05,78.88635662582917,0j,4.068001575403478e-05,-32.68748233532631,0j,-9.49793051919295e-10
Increasing Power,10,3480,58,0.0003389715342959122,152.13313032989493,0j,2.901484100820557e-05,235.35151254533704,(-0+0j),1.1613940279920046e-09,7.95912473897964e-05,95.72690541561109,0j,6.911718116479876e-05,93.2428486446935,0j,5.495953372858755e-09
Increasing Power,10,3540,59,0.024287925027818416,110.43564099676661,(-0.012+0.032j),0.00014632187765883716,140.53450640159377,0j,3.07465781714696e-06,4.084594579258284e-05,83.02876179283695,0j,5.3806556069759425e-05,213.96909597349145,(-0+0j),-1.4401451194895921e-09
Increasing Power,10,3600,60,0.000695552283769134,49.21759542961955,(0.001+0.001j),3.824403195253612e-05,192.38257029466024,(-0+0j),-2.1290289230718755e-08,2.4845391202241215e-05,208.17128934298853,(-0+0j),3.604488313366107e-05,176.91357243553858,0j,7.655530808634945e-10
Increasing Power,10,3660,61,0.019377490926786114,262.0109766462282,(-0.004-0.027j),5.7130656500055534e-05,69.00571932993822,0j,-1.0786523344420454e-06,3.98987596563937e-05,-58.128598851441325,0j,3.7350979314912855e-05,-54.838686021971824,0j,1.4878017057863632e-09
Increasing Power,10,3720,62,0.00022306596771801184,253.8945718522371,(-0+0j),4.416716831153352e-06,-48.42840776069022,0j,5.267881576191436e-10,1.4265218908586904e-05,162.26522961139756,0j,1.4095873621826278e-05,53.696983653321034,0j,-6.403093795057943e-11
Increasing Power,10,3780,63,0.005629133974117687,97.30701565376343,(-0.001+0.008j),0.00011085183307532117,116.92699116374654,0j,5.877706673287587e-07,6.909194587289685e-05,233.1602676436162,(-0+0j),2.9330791429910562e-05,-78.87876037118838,0j,1.3570330518865247e-09
Increasing Power,10,3840,64,0.0002637729819841728,230.14100695529763,(-0+0j),2.3742664764648975e-05,94.2959568338905,0j,-4.493208625605347e-09,4.084098644965429e-05,164.14201526509567,0j,1.862494479712327e-05,89.43416164125063,0j,2.0061739772355392e-10
Increasing Power,10,3900,65,0.013201008720452535,168.57687440860568,(-0.018+0.004j),4.369297969524734e-05,105.67756113948883,0j,2.627605417814118e-07,3.4131935986237574e-05,92.41921229603763,0j,3.1739771071424276e-05,257.49984910087227,(-0+0j),-1.0468195014688814e-09
Increasing Power,10,3960,66,0.00039012397484746396,130.3059404377442,0j,1.4205037848310273e-05,135.12128895870643,0j,5.522165795364115e-09,8.477102682534951e-05,81.10755743597196,0j,1.532934752708372e-05,150.27588309656437,0j,4.621274966267316e-10
Increasing Power,10,4020,67,0.013069466040403837,-63.96276106853131,(0.008-0.017j),9.683366496292961e-05,79.05545016203907,0j,-1.0109666185965026e-06,5.55514410761245e-05,76.710734708799,0j,2.248985632473878e-05,-71.49686426368766,0j,-1.0618955813799157e-09
Increasing Power,10,4080,68,0.0005721100684105369,-40.7951059053664,(0.001-0.001j),4.852798867214999e-06,26.223565559375032,0j,1.0839676609990454e-09,8.558394671653277e-06,-30.502464276573093,0j,2.9534605662889994e-05,207.24175929525524,(-0+0j),-1.3490265858916918e-10
Increasing Power,10,4140,69,0.002224396480085447,190.33995825698312,(-0.003-0.001j),6.413241598008386e-06,226.38917461433613,(-0+0j),1.1533899435519351e-08,5.756325617933721e-05,212.30465969741655,(-0+0j),4.6000954184670004e-05,223.5874068755074,(-0+0j),2.5967891303484603e-09
Increasing Power,10,4200,70,0.0007058686801829046,218.88536228255228,(-0.001-0.001j),2.170881378417295e-05,199.23958946239975,(-0+0j),1.4431573820566851e-08,5.1027124594774125e-05,178.5668169992856,0j,4.7400125737932876e-05,-88.53833842312301,0j,-1.2215139206849848e-10
Increasing Power,10,4260,71,0.00805455979371515,230.18288905082824,(-0.007-0.009j),3.335342050762729e-05,-6.87236044481115,0j,-1.460983803469774e-07,5.380213216081592e-05,-34.995799345663826,0j,9.143538317182956e-06,8.406825319251325,0j,3.574170086989244e-10
Increasing Power,10,4320,72,0.0003326666303990882,171.55772607384444,0j,2.9115199888537307e-05,157.6007029098725,0j,9.399705019597151e-09,5.186108787861979e-05,-51.03581128570838,0j,1.2707790960132574e-05,127.3867720503774,0j,-6.587901158287062e-10
Increasing Power,10,4380,73,0.005465970454586831,-13.140533816234367,(0.008-0.002j),7.234193406510507e-05,67.78251917101127,0j,6.238158527788738e-08,3.5381298284358296e-06,-88.53204190690641,0j,7.275652224969169e-06,218.10816377265567,(-0+0j),1.5362639462837994e-11
Increasing Power,10,4440,74,0.00044958052099525056,133.32343421088694,0j,2.7447398219552768e-05,106.38260185305292,0j,1.1000635518305682e-08,1.0827222756988993e-05,-1.7857553228637784,0j,2.3464813643229422e-05,-49.796989035713636,0j,1.699614741114053e-10
Increasing Power,10,4500,75,0.0031635013026950556,223.20717162901002,(-0.003-0.003j),1.4138526148291923e-05,68.0915511011979,0j,-4.057471325030411e-08,6.653575875631957e-06,197.00471067749967,(-0+0j),1.9471669553222e-05,-31.900674850513113,0j,-8.515788204725915e-11
Increasing Power,10,4560,76,0.00033482912892149276,233.8053801240109,(-0+0j),2.0824946348255316e-05,166.8128703284209,0j,2.7253285419399526e-09,7.280532903274203e-05,175.99357643181048,0j,2.911521766140973e-05,161.4578142772701,0j,2.051892514202877e-09
Increasing Power,10,4620,77,0.00461384671548674,-89.09317655665751,-0.007j,7.265743619532317e-05,61.118110780995764,0j,-2.9093406502965743e-07,3.9642954894294025e-05,242.97194607152645,(-0+0j),9.692316073292095e-06,-32.91528280600292,0j,3.941099511000317e-11
Increasing Power,10,4680,78,0.0004118218136788144,237.1829323907835,(-0+0j),1.7514978589603094e-05,39.65438126432571,0j,-6.878126595393311e-09,9.492640549896665e-06,31.59841552400426,0j,5.520868033012853e-05,88.23780767568347,0j,2.881929553349411e-10
Increasing Power,10,4740,79,0.0029246722161345856,39.47779356775487,(0.003+0.003j),9.901170465576827e-05,85.49386789580909,0j,2.0109848766223353e-07,2.9570970635033486e-05,24.556233499181573,0j,1.0370570415686164e-05,130.6801220849374,0j,-8.516632205543925e-11
Increasing Power,10,4800,80,0.000354366848831791,-78.387675891909,0j,4.145023516862125e-05,201.97303319034222,(-0+0j),2.6416636428764187e-09,3.5104427344464253e-05,167.4809193675111,0j,3.8918813236539405e-05,233.41715193125754,(-0+0j),5.570815528302861e-10
Increasing Power,10,4860,81,0.0010232472971794348,-87.63821902515406,-0.001j,5.371841263028774e-05,17.179438186166152,0j,-1.4057520249137106e-08,4.385162413865266e-05,-48.83074886118209,0j,3.739971001811545e-05,-36.772105155040734,0j,1.6038494156528146e-09
Increasing Power,10,4920,82,0.000811674279106767,268.66156314523164,(-0-0.001j),1.678395158370063e-05,86.42415498709222,0j,-1.3612716097157589e-08,3.969163496349108e-05,238.01111401828905,(-0+0j),6.64030995751587e-05,243.85962292762565,(-0+0j),2.621928500011745e-09
Increasing Power,10,4980,83,0.0027179262817173975,-11.306543048129,(0.004-0.001j),4.369077066732367e-05,109.66115086203368,0j,-6.110249050566756e-08,2.8761543782836778e-05,-16.220645795335557,0j,1.62105389415254e-05,158.21586688341523,0j,-4.640438474090924e-10
Increasing Power,10,5040,84,0.0003017240386823099,204.91928050763084,(-0+0j),1.4413453051219588e-05,51.501268428780406,0j,-3.889186151987843e-09,2.466433712256533e-05,27.67123053753201,0j,3.220187797163005e-05,126.40118473673012,0j,-1.2054752050989458e-10
Increasing Power,10,5100,85,0.0006580027293082748,156.10262775755035,(-0.001+0j),2.8981829885935704e-05,53.09296550867834,0j,-4.292977775432295e-09,3.400689899628961e-05,-38.173928542864815,0j,4.352841231110989e-05,257.1419196719229,(-0+0j),6.329736017391725e-10
Increasing Power,10,5160,86,0.0004717554008328187,201.97427868841703,(-0.001+0j),1.644983035470444e-05,82.88163325802826,0j,-3.773236243762973e-09,6.818734379761358e-05,-52.799857713831415,0j,4.899390580467662e-05,189.03461971726693,(-0+0j),-1.5769087660422115e-09
Increasing Power,10,5220,87,0.0010941846815552068,242.92031569214174,(-0.001-0.001j),7.713931173477442e-06,53.5176218922432,0j,-8.327063297719176e-09,1.0827774886762854e-05,57.89321798134732,0j,6.346276613531439e-05,31.955301556603914,0j,6.179418475152359e-10
Increasing Power,10,5280,88,0.0005501690913487815,212.6030092974757,(-0.001+0j),2.2958616535117846e-05,212.05928621316454,(-0+0j),1.263055245100323e-08,4.7486053162906734e-05,187.1874852794021,(-0+0j),2.6423543695330058e-05,134.22948722981937,0j,7.558616801695496e-10
Increasing Power,10,5340,89,0.0013609513240800972,50.688575819578695,(0.001+0.001j),3.24449238665644e-05,118.4934305315623,0j,1.6680459380471356e-08,2.048698487263943e-05,-69.5755760811806,0j,1.641002416758158e-05,144.32100152574932,0j,-2.7905462097954494e-10
Increasing Power,10,5400,90,0.0001819993150318305,250.1963789882434,(-0+0j),2.3150219023361032e-05,-2.483215270529456,0j,-1.254369295908709e-09,4.3062504470114596e-05,265.25948876471284,(-0+0j),4.6859878688796874e-05,7.374821412981504,0j,-4.2351807040020754e-10
Increasing Power,10,5460,91,0.0008141251871166081,221.6404784407885,(-0.001-0.001j),3.7936028038110256e-05,62.822540022159586,0j,-2.879801377962598e-08,3.6012675256377215e-05,128.52826079256295,0j,1.0479173491846006e-05,45.52020584718465,0j,4.593876767363129e-11
Increasing Power,10,5520,92,0.00043485528666764323,-88.357871264207,-0.001j,3.755049330467973e-05,80.65535433585454,0j,-1.6029739024905573e-08,6.150525450628532e-05,231.24245748022526,(-0+0j),2.7742206927033962e-05,128.7421854891462,0j,-3.693169810070633e-10
Increasing Power,10,5580,93,0.0014885982454394455,254.92834560059725,(-0.001-0.002j),4.016267847965318e-05,149.39712143165602,0j,-1.600853228989616e-08,8.980621372826097e-05,133.46128969930658,0j,2.441542862332688e-05,177.9823960503689,0j,1.5633474885186764e-09
Increasing Power,10,5640,94,0.0007219963085654888,247.41636445367908,(-0-0.001j),3.43414559145321e-05,251.67261269859418,(-0+0j),2.4726023850118996e-08,9.171630789651994e-05,15.073514851776835,0j,7.152785279124323e-05,-27.571865455073166,0j,4.8254775163113e-09
Increasing Power,10,5700,95,0.0008474051968383124,48.413576273702304,(0.001+0.001j),5.2398094037487895e-05,0.4376236181766444,0j,2.972486291815399e-08,8.486495703847796e-05,100.06087028269785,0j,3.346943614223255e-05,208.13087535503234,(-0+0j),-8.810263109290441e-10
Increasing Power,10,5760,96,0.00033089009266795125,214.98504990615965,(-0+0j),7.239395809585195e-06,135.39523939255974,0j,4.3284256714851905e-10,6.874165064814559e-05,-69.58715679479502,0j,2.041731436368029e-05,-54.398098809740844,0j,1.354490096749065e-09
Increasing Power,10,5820,97,0.000450639947994972,47.65488703729907,0j,1.1705069323559451e-05,-38.71042677327799,0j,3.343925862566027e-10,3.4270112096558085e-05,55.01900613561974,0j,3.5670858309852075e-05,30.828381742882705,0j,1.1150980326598802e-09
Increasing Power,10,5880,98,0.0008030276331738985,244.41106742598043,(-0-0.001j),3.034987641469845e-05,235.59606137712956,(-0+0j),2.4083916667065464e-08,4.2772265693941894e-05,-15.70405646293112,0j,1.826992295614031e-05,97.4048125907905,0j,-3.0670153095486036e-10
Increasing Power,10,5940,99,0.0019371557477310803,-60.8123695838936,(0.001-0.002j),2.7049560063997e-05,-62.14306272763014,0j,5.2385079331643605e-08,2.4823503737374753e-05,229.9683729100372,(-0+0j),1.9791408672741597e-05,170.8207035696399,0j,2.519479437102918e-10
Increasing Power,10,6000,100,5.3308346507802376e-05,-63.64932341786698,0j,3.3284352801641276e-05,112.60140418359688,0j,-1.7705363010877266e-09,3.519680696916022e-05,214.92886531866068,(-0+0j),2.3837434747638164e-05,197.73599656696547,(-0+0j),8.015109373825421e-10
Increasing Power,10,6060,101,0.0012521441820624087,55.67921141316656,(0.001+0.001j),4.5705188345680696e-05,44.53422359796774,0j,5.6150206027144166e-08,5.894765413851324e-05,119.7497851117424,0j,1.6701440666453863e-05,229.64127054364062,(-0+0j),-3.349697526302986e-10
Increasing Power,10,6120,102,0.0005232955520395315,-63.9925532619757,-0.001j,3.834837883717669e-05,200.50217092626934,(-0+0j),-1.9252274054677056e-09,9.283694671973823e-05,6.405837542001279,0j,1.2104226335933922e-05,-66.01552252595863,0j,3.393795764008513e-10
Increasing Power,10,6180,103,0.0008819655214290398,133.57728679409468,(-0.001+0.001j),1.3362231672673712e-05,97.28729048978181,0j,9.499105072341616e-09,0.00010324693590987969,150.90439058292367,0j,2.3753949495736228e-05,-63.2792312819719,0j,-2.028827689665438e-09
Increasing Power,10,6240,104,0.0007332622805679356,266.20598469431593,(-0-0.001j),2.6289962166945468e-05,-42.58124862717901,0j,1.2075968006928255e-08,0.00011356778813042123,-41.536675597308175,0j,3.427110026487081e-05,257.20247952312894,(-0+0j),1.8714071363347965e-09
Increasing Power,10,6300,105,0.0020730983663659708,-20.305745733549827,(0.003-0.001j),9.299834847340745e-06,2.3930669991097346,0j,1.77862018279854e-08,7.452764549731046e-05,-37.629850884632745,0j,1.954531094829999e-05,-16.963125116519706,0j,1.362928312471733e-09
Increasing Power,10,6360,106,0.001094393880970504,53.02451510960071,(0.001+0.001j),1.9099964217924618e-05,257.68375548775384,(-0+0j),-1.8996649934762583e-08,6.688554138604146e-05,-17.357587039629365,0j,2.041240192519656e-05,143.8489821039141,0j,-1.2925055166373795e-09
Increasing Power,10,6420,107,0.002215599463090677,96.35575231908352,0.003j,8.015400982483285e-05,61.50138652917286,0j,1.4573098041341812e-07,8.283718690785237e-05,262.10603793703854,(-0+0j),7.822110345943193e-05,-42.78503053494023,0j,3.7064571940532265e-09
Increasing Power,10,6480,108,0.000495511009562025,-81.2701029653505,-0.001j,1.649690961176757e-05,145.91171737136065,0j,-5.5559280188580765e-09,6.424187553200316e-05,-5.656643076247036,0j,1.6173642298165205e-05,71.41135068592985,0j,2.3252820658832785e-10
Increasing Power,10,6540,109,0.0018318631357106697,192.03494259097292,(-0.003-0.001j),5.287001830734318e-05,-33.111846322452294,0j,-6.830806608269665e-08,1.4674770623268732e-05,94.85936788561283,0j,1.782332556663192e-06,31.77708155806365,0j,1.1840785967653518e-11
Increasing Power,10,6600,110,0.0006871781549080005,44.04162949658713,(0.001+0.001j),9.104844552683364e-06,82.52112684808804,0j,4.897898960944776e-09,6.214140743471452e-05,229.89431117594168,(-0+0j),1.0695870864835178e-05,79.37800114800578,0j,-5.785806887338643e-10
Increasing Power,10,6660,111,0.0026392835449874923,32.8098672420084,(0.003+0.002j),4.9807559156103336e-05,-37.812879667519425,0j,4.361543434173991e-08,2.3508272393360562e-05,181.79956549258122,(-0+0j),4.8341549782594745e-05,219.99809432588108,(-0+0j),8.930865019853892e-10
Increasing Power,10,6720,112,0.00015566475482974436,-84.48774688806773,0j,1.8781394535167935e-05,109.14046032222699,0j,-2.841287536259136e-09,0.00014675664025560141,135.670222990272,0j,0.00016077445051125452,129.3574112567392,0j,2.3451649103539165e-08
Increasing Power,10,6780,113,0.003098641037968523,144.82815051501797,(-0.004+0.003j),2.107116989628362e-05,138.25480719515855,0j,6.486277083863302e-08,5.6973808423276216e-05,189.15217038483559,(-0+0j),5.1894303542032155e-05,99.24283672433012,0j,4.678624677576568e-12
Increasing Power,10,6840,114,0.0004760961529608235,262.17964269819834,(-0-0.001j),2.3647096551807428e-05,201.01422675711783,(-0+0j),5.4296774032558054e-09,1.5217752987330633e-05,129.14717618274216,0j,3.125356450276973e-05,167.97666013930598,0j,3.7050676231313374e-10
Increasing Power,10,6900,115,0.0025061621128148865,237.78195385327803,(-0.002-0.003j),5.1276674086735203e-05,265.4200544898847,(-0+0j),1.1384433011814283e-07,2.1684114910855663e-05,-20.466354597504008,0j,3.075053956330501e-05,103.17539060481239,0j,-3.6940506205299635e-10
Increasing Power,10,6960,116,0.00045580190052340745,91.5329798075921,0.001j,4.8541548709101886e-05,-53.525913395305224,0j,-1.8137044236011615e-08,7.306069094535985e-05,193.80335181011014,(-0+0j),1.268321434866093e-05,18.239053103031296,0j,-9.23868876383461e-10
Increasing Power,10,7020,117,0.002981802341008515,70.3633976393134,(0.001+0.004j),1.6329471426251537e-05,157.61018988324918,0j,2.3388382253371315e-09,8.046279811564758e-05,96.5211677007728,0j,3.119716384315924e-05,80.42242566688566,0j,2.41177377681042e-09
Increasing Power,10,7080,118,0.0006912165491133621,223.90357563628368,(-0.001-0.001j),1.72911193283352e-05,80.98833335302815,0j,-9.53456719403268e-09,2.671689493870669e-05,214.24701636573667,(-0+0j),3.57931771039174e-05,162.60773715322188,0j,5.934788705240388e-10
Increasing Power,10,7140,119,0.0032944852569828675,204.22496489350175,(-0.004-0.002j),6.742929161508021e-05,186.37440305732753,(-0+0j),2.1145059059029004e-07,7.281529136433477e-05,41.4061781843448,0j,3.4554422696654725e-05,-66.58688032417962,0j,-7.77224764178799e-10
Increasing Power,10,7200,120,0.0009160954954311814,268.04887952421205,(-0-0.001j),3.7035672054937105e-05,250.68179521475295,(-0+0j),3.238149184684998e-08,3.5265160565586565e-05,151.06595173084156,0j,1.637308897078021e-05,61.57990121079263,0j,5.1792689266138865e-12
Increasing Power,10,7260,121,0.0038201509858598885,-68.97029461895778,(0.002-0.005j),1.3527474378166363e-05,-20.878638927375903,0j,3.451718068308003e-08,4.7515618618272014e-05,-31.83516990380977,0j,2.9114008051764255e-05,111.09732173339924,0j,-1.1038267949275923e-09
Increasing Power,10,7320,122,0.0008545683608612712,11.82718649553911,(0.001+0j),2.728138340239955e-05,61.56590975692994,0j,1.5067111649009764e-08,3.190389026497799e-05,49.280235847067914,0j,1.8977155743447918e-05,84.2202164821661,0j,4.963150912468167e-10
Increasing Power,10,7380,123,0.0030934715792167956,143.73903517740865,(-0.004+0.003j),1.8321493387426844e-05,123.73040189844906,0j,5.325605512837016e-08,8.239215441447529e-05,-79.59470681118677,0j,2.0011192470005844e-05,244.0549514375172,(-0+0j),1.3279284190792328e-09
Increasing Power,10,7440,124,0.000481822095660428,130.60490927706275,0.001j,4.132168257054987e-05,242.68314872125026,(-0+0j),-7.483505543569066e-09,4.3743577393518385e-05,17.38996537492116,0j,2.0957992778312778e-05,128.46989179993676,0j,-3.2973732383941175e-10
Increasing Power,10,7500,125,0.0035604176810651146,241.65828885594246,(-0.002-0.004j),1.4720969319233527e-05,-43.20745102808465,0j,1.3446760566849047e-08,5.993639119816935e-05,-27.296104867695462,0j,2.2597544961602345e-05,250.88575586602593,(-0+0j),1.9275438929999812e-10
Increasing Power,10,7560,126,0.0007554041340545128,-37.585630867275185,(0.001-0.001j),2.9796228329582855e-05,-75.70001201301923,0j,1.7708999672373883e-08,1.6398312308728918e-05,77.03071263408836,0j,1.2336860460731123e-05,46.0719357530845,0j,1.7348302911393698e-10
Increasing Power,10,7620,127,0.0032255626703443442,-8.16424554496676,(0.005-0.001j),4.95961655804016e-05,43.99424938457831,0j,9.8141679463754e-08,2.285276613209082e-05,59.19941074925712,0j,1.337767079039495e-06,-33.29638168428397,0j,-1.3312749485236364e-12
Increasing Power,20,0,0,0.059670545160770416,0.0,(0.011+0j),0.0003021856246050447,0.0,0j,5.191779109736672e-06,24.095319747924805,0.0,(24.104+0j),0.24371814727783203,0.0,(0.001+0j),5.872466564178467
Increasing Power,20,60,1,123.42291112983725,250.25000200206645,(-58.982-164.279j),0.05474208124693875,264.94686354511623,(-0.007-0.077j),6.535367893128058,0.00033053568941369846,185.64980310406628,(-0+0j),0.00035822258235061044,97.52014525646698,0.001j,3.864493799587323e-09
Increasing Power,20,120,2,0.02736296502534583,197.95286435366688,(-0.037-0.012j),0.00027333154090862294,247.07476929477082,(-0+0j),4.894750584626171e-06,6.981196898359284e-05,111.95904284043053,0j,0.0001625378097359131,49.26305972642105,0j,5.205042165361493e-09
Increasing Power,20,180,3,0.07487596770728665,-79.48509906599861,(0.019-0.104j),0.051817216196082254,234.52288171251382,(-0.043-0.06j),0.002695568873739215,0.00010226220900077421,226.85910489470967,(-0+0j),0.00015123729371128712,126.54297865743595,0j,-2.7696126805648976e-09
Increasing Power,20,240,4,0.025770740379332115,199.28255117078936,(-0.034-0.012j),0.0002951435407948384,227.62978610171317,(-0+0j),6.693995203393167e-06,0.00013658059848444023,-17.41772710774839,0j,5.227402431386301e-05,65.56348978885624,0j,8.724235664637318e-10
Increasing Power,20,300,5,0.44740955271599325,-9.3234063873455,(0.624-0.103j),0.04877978623367462,210.82783860564422,(-0.059-0.035j),-0.016681479702432684,6.072080593479787e-05,267.6339719926799,(-0+0j),0.00014764309869425569,-26.300843123524416,0j,3.6370772558714065e-09
Increasing Power,20,360,6,0.003403630016565397,253.28262071817792,(-0.001-0.005j),0.00024005861132224288,204.50616630555095,(-0+0j),5.384484507222191e-07,0.00010229077244525689,48.77990266785314,0j,0.00036041231534381476,211.85606690961833,(-0+0j),-3.527024526572346e-08
Increasing Power,20,420,7,0.6784832299088883,229.8364505102146,(-0.619-0.733j),0.04440935678265454,187.8810554227675,(-0.062-0.009j),0.02240738863399589,5.819284496188093e-05,193.40033946583225,(-0+0j),5.65150553061575e-05,269.6469392292043,(-0+0j),7.81884250762756e-10
Increasing Power,20,480,8,0.020328576294571184,210.60488831604067,(-0.025-0.015j),0.00021416661912388644,192.84175514613855,(-0+0j),4.146143586496347e-06,8.230655333130355e-05,196.62051116082515,(-0+0j),0.0005467192338617326,-56.63183298575112,-0.001j,-1.2966658682286852e-08
Increasing Power,20,540,9,0.17009010612381312,95.79577930072969,(-0.024+0.239j),0.039550070365507,164.55062901912754,(-0.054+0.015j),0.0024376174102913547,9.534607820028627e-05,53.71806927409074,0j,5.275240843145526e-05,79.79903368066093,0j,4.5175758720153e-09
Increasing Power,20,600,10,0.011522223950560692,-23.655045926616765,(0.015-0.007j),0.0001681719209360572,167.43659745033952,0j,-1.9015194480415643e-06,0.00015462696485470367,-57.268284318648114,0j,0.00048015278589767665,38.793660839680015,(0.001+0j),-7.84049560857903e-09
Increasing Power,20,660,11,0.21799441973525835,269.2399344482285,(-0.004-0.308j),0.03361348496685544,141.65314126667153,(-0.037+0.029j),-0.004469532197048904,2.5855000606903104e-05,123.4145613646928,0j,4.1231216382168e-05,-54.86968509347386,0j,-1.065555185229346e-09
Increasing Power,20,720,12,0.002295644198868284,-27.276976178529097,(0.003-0.001j),5.377174283713974e-05,117.83567225442137,0j,-1.012557838068858e-07,0.00012128321585226824,-10.588693193114395,0j,0.00016021919878253922,155.5220882985294,0j,-1.886374334948272e-08
Increasing Power,20,780,13,0.26924291334529943,125.89566307523977,(-0.223+0.308j),0.02780915668806042,119.99572063901789,(-0.02+0.034j),0.007447756913219991,3.6551708281857585e-05,216.07339324163496,(-0+0j),6.800996393524704e-05,18.154736981584733,0j,-2.365300930497099e-09
Increasing Power,20,840,14,0.008964843245929728,55.81804331579772,(0.007+0.01j),8.453206122437577e-05,148.7595319314432,0j,-3.888820580681435e-08,0.00020070828515388265,179.10183208144616,0j,0.00028728035718440006,-41.474648561479455,0j,-4.379463955364481e-08
Increasing Power,20,900,15,0.07685984757578271,-12.994619429639982,(0.106-0.024j),0.022235779621697628,98.27458873452738,(-0.005+0.031j),-0.0006199545663989418,0.00011043550471594678,-49.35079785213756,0j,3.3054998514914306e-05,128.58959195722787,0j,-3.648087172352508e-09
Increasing Power,20,960,16,0.004659903090982826,221.50661747161556,(-0.005-0.004j),3.4819624227471565e-05,154.0075235686852,0j,6.209508218391116e-08,0.0003600318224631356,242.32888629126677,(-0+0j),0.00041652667968431736,73.93325774684223,0.001j,-1.4689760453197882e-07
Increasing Power,20,1020,17,0.11977147335822563,73.82284156923554,(0.047+0.163j),0.016998303937769996,78.53469850157381,(0.005+0.024j),0.0020290313574903187,5.244333429620921e-05,144.70795417105205,0j,3.758852032663869e-05,169.5261705168387,0j,1.7892091170044896e-09
Increasing Power,20,1080,18,0.0029680158046305753,142.70731702974416,(-0.003+0.003j),5.046431573297257e-05,237.60150441657618,(-0+0j),-1.2778512163229444e-08,0.00023640123923178403,-24.85469903237589,0j,0.0002605695919047429,171.42759604753127,0j,-5.9128361209291655e-08
Increasing Power,20,1140,19,0.054340540178583925,55.564192485320234,(0.043+0.063j),0.012430176954206687,60.05249744150615,(0.009+0.015j),0.0006733911080449512,4.4980000955555276e-05,123.4221138877615,0j,4.806584677432609e-05,70.3683211982921,0j,1.2995035272991835e-09
Increasing Power,20,1200,20,0.0015666717973739238,172.4494088373632,(-0.002+0j),8.281417203273682e-05,218.84259640930617,(-0+0j),8.948422241505266e-08,5.211628290093852e-05,59.46105307148762,0j,9.291897786568995e-05,-31.5438495363191,0j,-8.492918013321925e-11
Increasing Power,20,1260,21,0.040472534341640776,-84.68293725164864,(0.005-0.057j),0.00878155163339057,43.859357616184745,(0.009+0.009j),-0.00022145421853083993,3.896992384121451e-05,-7.554409907495042,0j,5.366536713126987e-05,146.3664561913506,0j,-1.8784116876026066e-09
Increasing Power,20,1320,22,0.0028343082304449936,213.45898783795081,(-0.003-0.002j),0.00011594423515177416,207.67643498274794,(-0+0j),3.2694948720352126e-07,5.3102073876520726e-05,244.12466553054583,(-0+0j),0.00021595706984800853,121.28802287559103,0j,-6.2183477067387756e-09
Increasing Power,20,1380,23,0.0674567670226641,-61.58760818050047,(0.045-0.084j),0.00608081708538107,31.670371619508018,(0.007+0.005j),-2.3311979658043938e-05,3.038370920482353e-05,-10.213739280670396,0j,4.483298492515876e-05,260.57630212838376,(-0+0j),1.878243548278504e-11
Increasing Power,20,1440,24,0.002905772104227473,238.72335191221694,(-0.002-0.004j),8.135955291290608e-05,189.3643821114602,(-0+0j),1.5397954546071795e-07,9.684344135773649e-05,20.155627591061872,0j,0.00016505074894579785,230.6915726083894,(-0+0j),-1.3767259426786082e-08
Increasing Power,20,1500,25,0.04356428783506928,13.299679755688103,(0.06+0.014j),0.0042241840069137185,25.686272518248686,(0.005+0.003j),0.00017973995929748506,0.000111997832956069,146.58971353151207,0j,2.6184470788152696e-05,101.26209863060596,0j,2.0617732039687793e-09
Increasing Power,20,1560,26,0.0032506837548160806,181.1366541032623,(-0.005+0j),9.096398885492106e-05,171.21812445603916,0j,2.9127560403875826e-07,3.265275767034059e-05,156.7580681067928,0j,8.666132264425734e-05,-2.5308319431529043,0j,-2.6468613030651096e-09
Increasing Power,20,1620,27,0.03349136772505459,-80.333177616836,(0.008-0.047j),0.003145756019647881,20.172033092800007,(0.004+0.002j),-1.9208967130930428e-05,5.366462115890498e-05,149.15065975470057,0j,5.105493569496003e-06,221.3789258852312,(-0+0j),8.362703173886241e-11
Increasing Power,20,1680,28,0.0010265740228178155,197.84780896876333,(-0.001+0j),8.60986623968117e-05,119.66550483183194,0j,1.8101441569469663e-08,2.0797870220111558e-05,-9.496693569858095,0j,6.399569858373132e-05,183.31647906741836,(-0+0j),-1.2978308367983545e-09
Increasing Power,20,1740,29,0.06890962653485025,-64.26217445317297,(0.042-0.088j),0.002585095174887481,15.944484275518377,(0.004+0.001j),3.0300369349394508e-05,8.97946649818386e-05,249.32029136171843,(-0+0j),0.00011897248818893409,-69.39419820944812,0j,8.027608737706525e-09
Increasing Power,20,1800,30,0.001991731326253647,238.87617411707024,(-0.001-0.002j),0.00010351625527674453,119.91674224574132,0j,-9.982867936805123e-08,3.5575273027084615e-05,214.14548532511066,(-0+0j),0.00010821803341573326,-80.6304572009706,0j,1.613375172506842e-09
Increasing Power,20,1860,31,0.04792014497435679,50.34019769672315,(0.043+0.052j),0.001974119383250344,8.196570317248145,(0.003+0j),7.014266634131122e-05,8.358384261046263e-06,142.9300183965301,0j,2.415945384111454e-05,207.52260799163076,(-0+0j),8.664017866866736e-11
Increasing Power,20,1920,32,0.0008990603219274588,236.33818359740664,(-0.001-0.001j),6.757988058910407e-05,48.550506406418414,0j,-6.019801496307009e-08,5.075393024162355e-05,175.79557618764642,0j,9.502367600688602e-05,61.046558219153646,0j,-2.019047589518559e-09
Increasing Power,20,1980,33,0.01603501424280522,-54.972653877376445,(0.013-0.019j),0.0016361212071526869,-5.3618154444704516,(0.002+0j),1.699979295349285e-05,4.498553271610834e-05,142.37564582024478,0j,4.845452747112646e-05,144.9672923251169,0j,2.1775232206650164e-09
Increasing Power,20,2040,34,0.0007075852803763914,-23.163229213329004,(0.001+0j),5.513496584200176e-05,33.76688220169048,0j,2.1287728087162924e-08,3.18832768260219e-05,-61.89614182629563,0j,1.5458038365489944e-05,149.2928146151915,0j,-4.2161797268257293e-10
Increasing Power,20,2100,35,0.0450733439358451,-49.41675183108984,(0.041-0.048j),0.0012120645221405388,-15.421540748330514,(0.002+0j),4.529436901026101e-05,6.49745743044758e-05,1.1413110685987533,0j,4.439646073356228e-05,-52.92219666903526,0j,1.6929617333426004e-09
Increasing Power,20,2160,36,0.0013464336568709382,-60.429160675338096,(0.001-0.002j),7.110902385541311e-05,74.54925345780981,0j,-6.767542605678996e-08,8.191462846292018e-05,38.20190709088634,0j,3.804582838626275e-05,31.089132404447085,0j,3.092526342999423e-09
Increasing Power,20,2220,37,0.02540524073465126,109.3333291728981,(-0.012+0.034j),0.0007486599862902043,-40.70453460781641,(0.001-0.001j),-1.64779865016527e-05,1.655224846322625e-05,190.5520114613779,(-0+0j),4.7684182535564286e-05,58.543107893432676,0j,-5.282228388938512e-10
Increasing Power,20,2280,38,0.00046725470563930996,-76.23555331857898,-0.001j,8.56987494064807e-06,118.09299820310167,0j,-3.87975029102112e-09,9.537205683316007e-05,23.86776875215844,0j,0.00016972418769444902,55.59794486006874,0j,1.376755085697969e-08
Increasing Power,20,2340,39,0.007087953776591582,-29.455911098491157,(0.009-0.005j),0.0004525650374269593,-44.45482524876164,0j,3.0984740261285784e-06,5.851018430947831e-05,169.75081013686986,0j,3.652438300173641e-05,144.04092719993747,0j,1.925485306137643e-09
Increasing Power,20,2400,40,0.0011099353741969534,162.2376760264777,(-0.001+0j),2.8070741846405012e-05,245.35387121524562,(-0+0j),3.734325469452507e-09,5.785311390301653e-05,56.557822351156716,0j,3.308278623171945e-05,237.54835137921725,(-0+0j),-1.9136561927680586e-09
Increasing Power,20,2460,41,0.020307758216134564,-7.744477782823097,(0.028-0.004j),0.00020247120170435875,-45.36302066784725,0j,3.2568739250339926e-06,3.4983303959336474e-05,-5.666760038332768,0j,4.913705945248032e-05,-43.038699020061955,0j,1.3660913865792613e-09
Increasing Power,20,2520,42,0.0010654378800754316,259.5704472590294,(-0-0.001j),1.666365678716658e-05,265.8306051547439,(-0+0j),1.764822390183566e-08,7.530700431639189e-05,34.353724037044834,0j,7.906716256837304e-05,-6.084469421912019,0j,4.531862543286043e-09
Increasing Power,20,2580,43,0.014660202920123034,153.27832377919788,(-0.019+0.009j),0.00012860754823570695,-35.06839138095809,0j,-1.865442013109604e-06,6.248168206372111e-05,164.35161082029032,0j,2.1534467951372037e-06,115.41772606437151,0j,8.839050307256758e-11
Increasing Power,20,2640,44,0.0002984457548236383,-24.006637385078818,0j,7.690071088182618e-06,69.80505778783117,0j,-1.5257061371228955e-10,7.231106748395425e-05,-13.663601691101917,0j,2.9334803784642117e-05,-79.02071708208649,0j,8.844710524654284e-10
Increasing Power,20,2700,45,0.002596557494346143,9.700746787664869,(0.004+0.001j),9.735025622397447e-05,-18.005633694033804,0j,2.237927632243617e-07,4.210222481126627e-05,136.55385206721337,0j,4.359045155238556e-05,205.04046882733132,(-0+0j),6.730220402337192e-10
Increasing Power,20,2760,46,0.0007470585094134633,215.23167054116908,(-0.001-0.001j),2.5911708721666514e-05,49.92971022419437,0j,-1.8724114025521423e-08,6.49290403861903e-05,22.46863690984783,0j,4.407061160212134e-05,10.410054851626967,0j,2.7983229485692886e-09
Increasing Power,20,2820,47,0.00739868295521009,44.59798046532966,(0.007+0.007j),6.566459896050638e-05,25.648739455501058,0j,4.595026997525309e-07,4.2499458011359695e-05,38.5752627250046,0j,5.084087951584349e-06,165.24560643520564,0j,-1.2903976609468634e-10
Increasing Power,20,2880,48,0.0001289926221023617,160.20099216010323,0j,3.399757888305726e-05,143.33639353586656,0j,4.196832440637095e-09,7.793946421676339e-05,-53.01205140066037,0j,5.936023709590715e-05,-43.07108834753828,0j,4.557043446726305e-09
Increasing Power,20,2940,49,0.004377414845029148,183.46542415290583,(-0.006+0j),6.912046791782753e-05,-7.914878814553759,0j,-2.966201742480175e-07,1.3510177977931559e-05,38.50232218638925,0j,6.58718334090936e-05,45.59014150452175,0j,8.831394412426218e-10
Increasing Power,20,3000,50,0.0006251601285836314,182.67610119443395,(-0.001+0j),1.02527921886238e-05,151.04270744564937,0j,5.457301972112853e-09,0.0006178791927073259,-52.14438614068055,(0.001-0.001j),0.0005292600093635606,256.5643999267345,(-0-0.001j),2.0450520404734085e-07
Increasing Power,20,3060,51,0.00048339770139497703,230.09670626621127,(-0-0.001j),2.0088318166866993e-05,262.3618151026295,(-0+0j),8.21119748269527e-09,3.007746166341199e-05,1.670603426791189,0j,6.195416518688092e-05,-23.84940433087941,0j,1.6816188660303244e-09
Increasing Power,20,3120,52,0.0006703890885071111,242.9411975490934,(-0-0.001j),3.003021649941061e-05,0.3037023471426039,0j,-9.253010984632738e-09,9.049510028369799e-05,146.9337319863684,0j,5.8934328711564755e-06,20.15938821368428,0j,-3.1928407858470595e-10
Increasing Power,20,3180,53,0.0023889820926886857,266.5212443414887,(-0-0.003j),7.866329508633522e-06,236.85820047855623,(-0+0j),1.632977759938306e-08,6.144566169670878e-05,-0.3751634316198391,0j,3.2949894090015714e-05,37.9079076057661,0j,1.5892509370406204e-09
Increasing Power,20,3240,54,0.00034517353135875094,154.81183294822375,0j,4.584750503491184e-05,40.26467498171991,0j,-6.574513961026089e-09,6.357514696689676e-05,37.29089478427249,0j,4.350876389711897e-05,153.60892627016588,0j,-1.226348951747027e-09
Increasing Power,20,3300,55,0.002722310354167272,65.8808501160402,(0.002+0.004j),7.288207798381801e-05,177.24442868934605,0j,-7.227689829810206e-08,1.2117054756188556e-05,137.40768735232538,0j,4.817447818042994e-05,247.22505617079975,(-0+0j),-1.9789891529598343e-10
Increasing Power,20,3360,56,0.0005010554673330929,216.53935353035547,(-0.001+0j),7.864539440342464e-06,207.6587248479587,(-0+0j),3.893331382161173e-09,1.9010222837515607e-05,11.61006665159006,0j,3.757656788652387e-05,8.46694232565389,0j,7.132643378371024e-10
Increasing Power,20,3420,57,0.002169282386943221,-83.17262406381178,-0.003j,4.7143899822912144e-05,187.05271163412175,(-0+0j),4.022053489164396e-10,7.721467048401977e-05,170.50204770875416,0j,4.270509853250516e-05,140.99555338438884,0j,2.869779124046762e-09
Increasing Power,20,3480,58,0.0007657465439301758,267.2557018413562,(-0-0.001j),1.829009368092871e-05,-18.65303264402378,0j,3.839010022157811e-09,3.334193352414524e-05,234.88450593546597,(-0+0j),6.453165949788103e-05,74.7928098892313,0j,-2.023027456393407e-09
Increasing Power,20,3540,59,0.006540809164677286,-52.52477025900916,(0.006-0.007j),8.650644720316503e-05,118.06435496210585,0j,-5.582068439188236e-07,2.183443384768655e-05,181.8430070580979,(-0+0j),2.3156644093865957e-05,105.87399469924179,0j,1.2258397798576235e-10
Increasing Power,20,3600,60,0.0011535899483506847,230.11278343161362,(-0.001-0.001j),6.676103065059242e-06,181.63358784608937,(-0+0j),5.105252702680749e-09,0.00010983820252582173,2.744823127666848,0j,0.00011336265057332163,-51.31266808082225,0j,7.3087257668390065e-09
Increasing Power,20,3660,61,0.007217220449611072,90.78456038491646,0.01j,0.00013653160407048126,159.16926809863878,0j,3.6298660432711355e-07,7.572475680367123e-05,125.7924575894262,0j,3.4976903243402285e-05,178.36575133674654,0j,1.6096868449878044e-09
Increasing Power,20,3720,62,0.0006673659030663002,216.06146898098177,(-0.001-0.001j),3.407798390304948e-05,169.6608125310343,0j,1.5683473090555635e-08,4.7445129283801896e-05,129.43136574239435,0j,1.2515307847160096e-05,69.62982934285034,0j,2.986746530993115e-10
Increasing Power,20,3780,63,0.0032586277600654043,-57.11068031514728,(0.003-0.004j),0.0001142274533061362,127.06195817700717,0j,-3.712381084106808e-07,6.916605161187551e-05,235.19252881834373,(-0+0j),4.443719624902602e-05,127.60529547955511,0j,-9.286947756075773e-10
Increasing Power,20,3840,64,0.00045268113794632664,219.65784004755716,(-0+0j),6.101665738193586e-06,42.37248002679387,0j,-2.7590093673489307e-09,2.9661443348842182e-05,62.932799631209534,0j,2.306992203934279e-05,18.30245727504898,0j,4.869757840734937e-10
Increasing Power,20,3900,65,0.007876678318761645,-4.476337302809441,(0.011-0.001j),0.00012214919678449096,123.87701332366456,0j,-5.970107645549406e-07,0.00010909748115355672,223.48155282095104,(-0+0j),9.005343110219038e-05,216.2818697260063,(-0+0j),9.747139387774154e-09
Increasing Power,20,3960,66,0.0003088505926242488,207.13128920296188,(-0+0j),4.177100045720427e-05,125.75376203269053,0j,1.934158253542754e-09,6.917567878200363e-06,184.56050332078934,(-0+0j),4.7689257688915443e-05,-65.95908239171351,0j,-1.1001446482567562e-10
Increasing Power,20,4020,67,0.006749411983578379,117.70883421831962,(-0.004+0.008j),9.90414590046167e-05,115.4081021569171,0j,6.679327434622861e-07,1.8906877906300002e-05,267.8983413616585,(-0+0j),2.493433968484037e-05,-18.845163174732193,0j,1.3581333736908613e-10
Increasing Power,20,4080,68,0.0006963915652734196,245.80876447453383,(-0-0.001j),3.769486782736186e-05,-7.93595010118419,0j,-7.347944969350994e-09,9.171123591025306e-05,150.8326732068988,0j,3.057158546488072e-05,182.83456099821464,(-0+0j),2.3776725833717346e-09
Increasing Power,20,4140,69,0.0028551202387721167,2.7985747075459955,(0.004+0j),0.00011798741292407967,96.53988332360635,0j,-2.198124623677006e-08,2.214873191801871e-05,-84.34045807841116,0j,6.396058299896602e-05,-56.51852337920468,0j,1.2528848975567552e-09
Increasing Power,20,4200,70,0.0005032695670518344,-68.77229881874791,-0.001j,1.2825338787543241e-05,59.72662316637165,0j,-4.017989610938027e-09,5.877243404210637e-05,125.88820963954925,0j,2.1919167111433166e-05,26.942825965136265,0j,-2.003126033424955e-10
Increasing Power,20,4260,71,0.005858585440984321,44.55646231664742,(0.006+0.006j),8.584309124516396e-05,50.73722401948275,0j,4.999957019634361e-07,2.7976759696932638e-05,186.83048234872246,(-0+0j),3.935441912186306e-05,237.71870064221582,(-0+0j),6.945555022749731e-10
Increasing Power,20,4320,72,0.0004201969285658206,219.93198873763959,(-0+0j),5.100900017649951e-05,183.92123045141943,(-0+0j),1.7337962951834895e-08,4.227974278875522e-05,55.28386939376844,0j,5.30534583758899e-05,16.700449165230538,0j,1.7534229569671122e-09
Increasing Power,20,4380,73,0.004525834706446915,182.7661820638627,(-0.006+0j),2.8368239406507304e-05,90.81455838131266,0j,-4.372406537701809e-09,3.510848188912919e-05,19.184593298637495,0j,4.8687460134479865e-05,-34.95670418289298,0j,1.0013130972027788e-09
Increasing Power,20,4440,74,0.0006331444396080334,255.52718544460086,(-0-0.001j),2.3965543701181098e-05,244.62370802034513,(-0+0j),1.48997243736926e-08,1.5183997780115844e-05,248.25251967455813,(-0+0j),3.736183451769593e-05,128.5592159397497,0j,-2.8101710602960045e-10
Increasing Power,20,4500,75,0.003906921100024983,36.05209458832004,(0.004+0.003j),2.772968805962574e-05,68.80895001414359,0j,9.110922203852471e-08,0.00011716285133829577,129.22378674264291,0j,2.1967506539709356e-05,129.1912320879427,0j,2.5737752875322833e-09
Increasing Power,20,4560,76,0.0005264676096027907,150.4753152677586,(-0.001+0j),3.3806697793402265e-05,185.9993359295122,(-0+0j),1.4485400656722217e-08,2.3856480444324617e-05,221.7711478477505,(-0+0j),1.2262572036221211e-05,59.63647315692106,0j,-2.78435513525922e-10
Increasing Power,20,4620,77,0.003393293768154336,93.43549223932925,0.005j,2.4096926274364933e-05,71.09012995749802,0j,7.562791304954315e-08,4.060614759113564e-05,259.5685772862992,(-0+0j),5.3137455108670195e-05,46.41081818364334,0j,-1.8063630526640517e-09
Increasing Power,20,4680,78,0.0010157961609144688,220.8984778459502,(-0.001-0.001j),2.1212651451118937e-05,59.38658837589085,0j,-2.0435640335776453e-08,1.0811029776652852e-05,89.99183880112686,0j,1.7727391209366708e-05,259.52853954582235,(-0+0j),-1.8846446753104219e-10
Increasing Power,20,4740,79,0.004071136013220679,239.15161494034393,(-0.003-0.005j),2.9024008598715566e-05,97.99448598744364,0j,-9.203168358834827e-08,4.968905734554962e-05,73.83306641154837,0j,7.527247006962307e-05,72.9996468449817,0j,3.739822404296779e-09
Increasing Power,20,4800,80,0.00032519061313967303,-19.59484945805403,0j,2.9156043686711702e-05,191.98814954640133,(-0+0j),-8.076928278311507e-09,3.8021531996037664e-05,167.93766197181634,0j,5.883891764257391e-05,128.47565710129214,0j,1.7271799565555904e-09
Increasing Power,20,4860,81,0.0015936792134059348,117.61020222490438,(-0.001+0.002j),4.831638337768948e-05,115.61319045897591,0j,7.695404908910216e-08,5.288251215992631e-05,206.70626463631297,(-0+0j),1.94738821928384e-05,-47.71003344210499,0j,-2.766589505767343e-10
Increasing Power,20,4920,82,0.0005034877912040333,151.78351973732958,(-0.001+0j),1.1994942562971947e-05,-71.57176491406653,0j,-4.391244678972168e-09,4.182550753850368e-05,-32.69958810765287,0j,7.387700813299131e-05,15.591776555254853,0j,2.055871804436476e-09
Increasing Power,20,4980,83,0.002682495427484718,182.33174325185917,(-0.004+0j),3.810193753345105e-05,112.28459372900274,0j,3.4878240137173426e-08,2.8141981390863585e-05,-85.30626544536298,0j,5.153823191911295e-05,-65.97431134832135,0j,1.3686099783785475e-09
Increasing Power,20,5040,84,0.0002732022922908646,193.92725540203483,(-0+0j),2.461813265633676e-05,220.0115846310824,(-0+0j),6.0407003087937965e-09,2.787950998225149e-05,247.59517254558398,(-0+0j),4.0350645363791946e-05,163.84473483180744,0j,1.2246192496128764e-10
Increasing Power,20,5100,85,0.0026183618073893737,-68.67056149535861,(0.001-0.003j),3.430100827068776e-05,43.066122081015024,0j,-3.326128264917557e-08,2.9724663598407556e-05,103.72757827702681,0j,3.878764526621813e-05,106.53930650060389,0j,1.151561690827174e-09
Increasing Power,20,5160,86,0.00021921743986997818,45.758516352712384,0j,3.197354209062471e-05,-43.22459667280222,0j,1.2439218724773563e-10,7.984677301900687e-05,245.75603058463278,(-0+0j),3.6825220476648325e-05,144.02871866861074,0j,-5.976431345169712e-10
Increasing Power,20,5220,87,0.0014169284511904214,171.55721832828573,(-0.002+0j),3.959427304840404e-05,99.14661725061654,0j,1.695373715934065e-08,0.00018336932926949092,234.36627114042747,(-0+0j),0.00011424032888391246,177.42381715949352,0j,1.1426832035666926e-08
Increasing Power,20,5280,88,0.0004340923085714037,201.0589806185186,(-0.001+0j),3.6192232182217315e-05,121.54494233017306,0j,2.8592753656509246e-09,7.906571269491875e-05,57.992711209836514,0j,2.5936469226595726e-05,-12.306940777471084,0j,6.912880597645165e-10
Increasing Power,20,5340,89,0.0018407694784132896,251.74259763720903,(-0.001-0.002j),1.96173721519333e-05,123.13652265977728,0j,-2.2531945645752205e-08,5.4424129991242176e-05,-54.005993540446525,0j,3.6759695075202654e-05,-85.40479116646645,0j,1.7076479094895357e-09
Increasing Power,20,5400,90,0.00023960796880653188,-70.73039434148745,0j,3.2093137059541646e-05,233.5049097705328,(-0+0j),4.326210750902392e-09,6.044515772331599e-05,80.15706162871001,0j,2.9887270048081492e-05,-43.80559243346485,0j,-1.0092283450190312e-09
Increasing Power,20,5460,91,0.001197062653726159,2.9763334909865193,(0.002+0j),6.401483708628034e-05,93.81824844103579,0j,-1.1259717294639293e-09,4.7627876595709794e-05,145.73162400556058,0j,5.543409109285917e-06,69.25451470320999,0j,6.173699458625094e-11
Increasing Power,20,5520,92,0.00024330833862816847,-10.908150068597408,0j,2.7846562532826185e-05,-0.8448726155056505,0j,6.671065406235839e-09,2.862203591728511e-05,-25.989285340724535,0j,5.620287832918953e-05,18.193808463756497,0j,1.1535825209415686e-09
Increasing Power,20,5580,93,0.0012542205258543556,234.5522661808446,(-0.001-0.001j),3.608334885640047e-05,4.829233471945557,0j,-2.9257549084573055e-08,6.535916886613624e-05,14.709976865306942,0j,2.9594355488446055e-05,90.12974998001293,0j,4.869223018974122e-10
Increasing Power,20,5640,94,0.0003616251149998137,207.85394599821694,(-0+0j),2.889908773030761e-05,147.64383236046024,0j,5.19209307611741e-09,5.747127666865461e-05,149.2811193349964,0j,6.1022793355791895e-05,6.635447169167563,0j,-2.787755105527389e-09
Increasing Power,20,5700,95,0.001522015419865031,-63.96465406931881,(0.001-0.002j),2.6885196859416993e-05,260.5259769553093,(-0+0j),3.330946387753588e-08,5.30448267797153e-05,11.527777559269666,0j,1.7863370868784306e-05,248.95130619065222,(-0+0j),-5.101894732215994e-10
Increasing Power,20,5760,96,0.0005679745586121524,-88.31992062672535,-0.001j,1.3297516303639385e-05,263.9764080697893,(-0+0j),7.484485350461106e-09,0.00011971576452615418,163.72235541387238,0j,4.93675271966863e-05,172.3497723613658,0j,5.8431971073844115e-09
Increasing Power,20,5820,97,0.00044691612877291307,150.87653056850877,(-0.001+0j),1.4569332393396267e-05,194.3831780802441,(-0+0j),4.722588068866214e-09,6.343905989919251e-05,-4.027175483717002,0j,5.704256624052462e-05,-56.817100138914725,0j,2.1883858405405727e-09
Increasing Power,20,5880,98,0.0006567429585969196,143.83875304447105,(-0.001+0.001j),3.1002885705728566e-05,247.37705846023331,(-0+0j),-4.766399221698351e-09,2.9973665224598804e-05,-34.084061802606115,0j,3.568264519526874e-05,216.04152962706752,(-0+0j),-3.636002029147403e-10
Increasing Power,20,5940,99,0.0006647859248532868,240.35575046323805,(-0-0.001j),3.684234637471589e-05,-63.136085685458795,0j,1.3515281254582184e-08,6.270821984733005e-05,46.20760011648422,0j,2.219406553672647e-05,253.71333241848012,(-0+0j),-1.234433328920918e-09
Increasing Power,20,6000,100,0.00020888500317122803,-52.06893110308903,0j,2.514492498569504e-05,9.460189610763436,0j,2.5038812277540005e-09,0.00012056544053689162,137.15320869632978,0j,0.00014528692365151785,128.56431823959593,0j,1.7320139742501756e-08
Increasing Power,20,6060,101,0.0002675128235430981,7.573876283433918,0j,3.3299823282951246e-05,26.771993062575667,0j,8.412723525121548e-09,2.751181766834101e-05,49.93438379878016,0j,3.4148313666070696e-05,133.65044416760793,0j,1.0283167322800322e-10
Increasing Power,20,6120,102,0.0002515509462096254,185.81901292917453,(-0+0j),1.8584108033988636e-05,-69.22537107295506,0j,-1.2064418764979496e-09,0.00016564679967683577,73.80492748997688,0j,0.00019876453042241878,95.05052872031251,0j,3.068700333426588e-08
Increasing Power,20,6180,103,0.00026846084433672276,154.9432325000686,0j,4.9078240934466564e-05,9.212045037494818,0j,-1.0888368999272789e-08,5.579791515420894e-05,25.955382653577303,0j,1.8779264566079986e-05,-10.697963995916425,0j,8.406452687157316e-10
Increasing Power,20,6240,104,0.0012635883077888783,223.90652771380414,(-0.001-0.001j),3.0245770856443492e-05,259.2147081718036,(-0+0j),3.118815813706939e-08,9.787603320197308e-05,90.41776785171103,0j,5.672134908733822e-05,209.74696092938268,(-0+0j),-2.7193517298430873e-09
Increasing Power,20,6300,105,0.00035415826214683433,185.36404328188945,(-0+0j),3.903558722190397e-05,22.579837421409223,0j,-1.3205381692716027e-08,3.0962132318698464e-05,197.49518459960473,(-0+0j),1.3402427582658487e-05,195.08493366477086,(-0+0j),4.1460062339052463e-10
Increasing Power,20,6360,106,0.00035125423522461134,218.29212052322188,(-0+0j),2.0571775258561127e-05,-35.5550777927122,0j,-2.0102514990587026e-09,3.818391171241205e-05,138.54332837753657,0j,2.0991547393861958e-05,260.6188313255693,(-0+0j),-4.2564654563260466e-10
Increasing Power,20,6420,107,0.0014481408037336605,265.7192006311702,(-0-0.002j),7.43073908791011e-06,102.83733876174125,0j,-1.0284053699209225e-08,2.3205989123826165e-05,86.87586858137679,0j,3.164959157680644e-05,111.90892284902283,0j,6.654677077196138e-10
