Test Type,Power Step,Frequency (Hz),Harmonic,Input Voltage Mag (Vrms),Input Voltage Angle (deg),Input Complex Voltage (V),Input Current Mag (Arms),Input Current Angle (deg),Input Complex Current (A),Input Real Power (W),Output Voltage Mag (Vrms),Output Voltage Angle (deg),Output Complex Voltage (V),Output Current Mag (Arms),Output Current Angle (deg),Output Complex Current (A),Output Real Power (W)
Increasing Power,20,6480,108,0.00034387802214055484,-11.404292391676961,0j,8.567748028569297e-06,143.20157948448085,0j,-2.6615903625116277e-09,5.8295900564074305e-05,-5.935208781929788,0j,1.5150334146440756e-05,-65.13595406187915,0j,4.5222760523110323e-10
Increasing Power,20,6540,109,0.00036061184844113646,6.203373782318366,(0.001+0j),1.4727842803310905e-05,254.15745239002297,(-0+0j),-1.9934946758101433e-09,2.343680145681152e-05,107.0143462195472,0j,4.0418310651365185e-05,168.05405669471637,0j,4.586741498765224e-10
Increasing Power,20,6600,110,0.0004630849011556284,-68.21879803945603,-0.001j,1.770328955854743e-05,200.70008948362508,(-0+0j),-1.5468103515403622e-10,5.842551055016092e-06,23.685917876570826,0j,9.992709720898824e-05,227.11025535765145,(-0+0j),-5.357133807414809e-10
Increasing Power,20,6660,111,0.0009411883804757366,213.21314124075636,(-0.001-0.001j),5.926634095923277e-05,0.7150131781579745,0j,-4.704602153299614e-08,6.376270459942163e-05,124.18849558702027,0j,4.2336479039242006e-05,-19.080536545412414,0j,-2.1635117754671956e-09
Increasing Power,20,6720,112,0.0003084624317279556,-85.0190240225993,0j,3.166145232629385e-05,177.45368144966955,0j,-1.2793794511234209e-09,2.0969123504650922e-05,8.615093809594384,0j,1.981130778859903e-05,131.58033532537397,0j,-2.2604568321320028e-10
Increasing Power,20,6780,113,0.0021520204452693,-50.1371586441428,(0.002-0.002j),3.751169791288081e-05,186.6981765595309,(-0+0j),-4.416088971525523e-08,4.482845846974527e-05,0.7156175699447118,0j,1.1163966347328978e-05,130.64219316584632,0j,-3.2120011276693875e-10
Increasing Power,20,6840,114,0.0003256697832272756,251.2601582377815,(-0+0j),2.0823450616463255e-05,-51.82872507478882,0j,3.702325615265042e-09,5.8018917101087935e-05,15.458508383017104,0j,1.0240435277427622e-05,-30.58589352850379,0j,4.1239227339791727e-10
Increasing Power,20,6900,115,0.0010790815491742661,60.827968386335286,(0.001+0.001j),1.3266545318871825e-05,259.1279663603348,(-0+0j),-1.3591675539393004e-08,2.2372980113570855e-05,146.24740037731823,0j,1.5643404609599557e-05,-23.40335757964789,0j,-3.442956017068022e-10
Increasing Power,20,6960,116,0.0005386111281549588,224.83267280101936,(-0.001-0.001j),1.223208923633556e-05,-54.993844288001014,0j,1.1244024857312388e-09,0.00011717622265036011,252.78052884273706,(-0+0j),2.059091839070008e-05,-64.29008700283606,0j,1.7666120795246823e-09
Increasing Power,20,7020,117,0.0013262628968380638,238.07050429418,(-0.001-0.002j),2.6216691612754342e-05,14.276918947223777,0j,-2.509845998219124e-08,5.929647400640477e-05,118.67719293374054,0j,3.200636927582433e-05,-87.01125607612761,0j,-1.7102882899929598e-09
Increasing Power,20,7080,118,0.0005821323308052198,206.9481012470708,(-0.001+0j),3.126893585287204e-05,120.32820769092554,0j,1.073224615545322e-09,3.95610698378693e-05,234.01363707064988,(-0+0j),3.1480431590042354e-05,-29.91880275681345,0j,-1.31640075617e-10
Increasing Power,20,7140,119,0.0025888295423739413,-0.6293703503276049,(0.004+0j),2.2620899502565833e-05,29.757893471756432,0j,5.051681220423661e-08,5.012433130622184e-05,-78.16618502956348,0j,5.718152413689435e-05,91.77800177315001,0j,-2.822155691559697e-09
Increasing Power,20,7200,120,0.0005858265645393851,182.607992309088,(-0.001+0j),4.250971632915743e-05,179.85601161337507,0j,2.487460075632796e-08,5.752777395024331e-05,118.3078931452647,0j,2.9425118497311495e-05,20.576269798237348,0j,-2.2773249455563596e-10
Increasing Power,20,7260,121,0.0011667686297047901,130.7077523186893,(-0.001+0.001j),3.335507148969209e-05,-23.016573032292015,0j,-3.489646369678769e-08,8.361430091303287e-05,199.58764588741727,(-0+0j),5.849247951029936e-05,188.53195437246416,(-0+0j),4.800040520428965e-09
Increasing Power,20,7320,122,0.0006095586687362491,248.75378802932806,(-0-0.001j),1.0647940799234376e-05,194.2469035978364,(-0+0j),3.768443506184905e-09,6.165882842835376e-05,-16.967682853433175,0j,2.9573077194881143e-05,246.38494002424736,(-0+0j),-2.110788615529339e-10
Increasing Power,20,7380,123,0.0016044965502992512,-59.750425080650075,(0.001-0.002j),4.720210154923607e-05,56.49565609767839,0j,-3.349235743922129e-08,4.862262780239872e-06,12.804651831554082,0j,2.7127517274651325e-05,26.302337408532125,0j,1.2825792289166697e-10
Increasing Power,20,7440,124,0.0006459297212016057,-80.11971446063808,-0.001j,5.423471529289644e-05,0.3962992969251218,0j,5.7722600310261606e-09,2.2996012947834124e-05,-11.264273181286839,0j,3.031777313448016e-05,245.447902467058,(-0+0j),-1.6024370805201428e-10
Increasing Power,20,7500,125,0.0028892625036475,62.68852605170484,(0.002+0.004j),3.58814796216662e-05,0.5927854460491346,0j,4.851756916350269e-08,5.6072662891209285e-05,232.88481172702004,(-0+0j),5.394886712703116e-06,-63.012338965029215,0j,1.3212148231304215e-10
Increasing Power,20,7560,126,0.0010100852352567344,243.17410946469943,(-0.001-0.001j),2.5084865528206404e-05,244.0010006780535,(-0+0j),2.533521363648344e-08,6.509860641789041e-05,89.45496569773525,0j,4.441141205196181e-05,144.99246417438675,0j,1.63598925807116e-09
Increasing Power,20,7620,127,0.0016433575076808887,191.2165640894092,(-0.002+0j),4.546829538270408e-05,259.79661798250174,(-0+0j),2.728805292523289e-08,7.90887054879007e-05,101.37139996469865,0j,0.00011063353092158837,113.20450840302212,0j,8.563919910055521e-09
Increasing Power,30,0,0,0.03657296672463417,0.0,(0.011+0j),0.0003445719776209444,0.0,0j,5.191779109736672e-06,24.091388702392578,0.0,(24.104+0j),0.3704336881637573,0.0,(0.001+0j),8.924262046813965
Increasing Power,30,60,1,123.44772816496044,250.1990226383146,(-59.14-164.259j),0.08300051589532641,263.76351079648333,(-0.013-0.117j),9.960422602992603,0.00028791376680848855,181.95396174127447,(-0+0j),0.0003888498496293041,101.10150162495306,0.001j,1.779833905602517e-08
Increasing Power,30,120,2,0.017664298048357077,186.2933520671358,(-0.025-0.003j),0.00013308385691420332,261.385046345649,(-0+0j),6.048055505103375e-07,8.294279684075258e-05,192.91129473893403,(-0+0j),0.0001395570439746089,38.86738654013334,0j,-1.040765273763878e-08
Increasing Power,30,180,3,0.05760822780088648,-73.35085369817841,(0.023-0.078j),0.07876794614950669,237.99462938511434,(-0.059-0.094j),0.0029975827660180766,0.0001000032634507877,240.809430184554,(-0+0j),0.0001689231252689309,111.80797814471605,0j,-1.0631356355524162e-08
Increasing Power,30,240,4,0.022232713693566497,191.9991743181509,(-0.031-0.007j),0.00020583918123347357,252.37030459360938,(-0+0j),2.2624622520916594e-06,3.533051573545997e-05,-25.28477596678239,0j,7.645512838054401e-05,130.24453457553827,0j,-2.458559298902722e-09
Increasing Power,30,300,5,0.45255913671097237,-7.183910803582208,(0.635-0.08j),0.07327036735120399,216.6847845363797,(-0.083-0.062j),-0.023905438732008046,5.3156391990233595e-06,123.82699931678991,0j,0.00015228397853629064,-28.81093840618135,0j,-7.189212394786413e-10
Increasing Power,30,360,6,0.003640786400084932,11.80996566761614,(0.005+0.001j),0.0001463708764089481,239.1787525307335,(-0+0j),-3.609242978575048e-07,7.202136505297752e-05,51.05688406822446,0j,0.00038170633665908765,219.23461781547647,(-0+0j),-2.6907867784824233e-08
Increasing Power,30,420,7,0.6671510973840807,228.8359991117861,(-0.621-0.71j),0.06566617365956512,196.04097884234284,(-0.089-0.026j),0.03682666318556285,4.73634233426558e-05,-42.472734028655935,0j,8.414973080836885e-05,-52.88220784657264,0j,3.92002244183671e-09
Increasing Power,30,480,8,0.024398892968317924,215.13966957815305,(-0.028-0.02j),0.0001242285442361088,241.60258407270229,(-0+0j),2.7134557312625548e-06,1.6628627248092893e-05,230.94571785393717,(-0+0j),0.0005613136755929888,-46.18779636627002,(0.001-0.001j),1.1590984761837095e-09
Increasing Power,30,540,9,0.20905026369034316,94.03443356950733,(-0.021+0.295j),0.05694479592787468,175.40565498946506,(-0.08+0.006j),0.0017860291300336928,4.477986619850108e-05,249.22977628130363,(-0+0j),5.928660128116888e-05,120.84490262455927,0j,-1.6485024036773406e-09
Increasing Power,30,600,10,0.0120133244745847,-29.29587253978015,(0.015-0.008j),0.00015751848472366352,231.42025072359849,(-0+0j),-3.052807313095498e-07,7.043937336492537e-05,212.20544144592077,(-0+0j),0.0005333972860751437,46.27465970327234,(0.001+0.001j),-3.644510900621367e-08
Increasing Power,30,660,11,0.20314821193583468,266.24600845787575,(-0.019-0.287j),0.04696931686161439,155.5429862657268,(-0.06+0.028j),-0.0033732332923678615,6.913360376796235e-05,39.46858545554216,0j,8.281628522627344e-05,-67.33279366773422,0j,-1.6549511827683353e-09
Increasing Power,30,720,12,0.0011317901029055453,72.8672957149398,0.002j,0.00011596528717252599,217.0091050849464,(-0+0j),-1.0637277088714683e-07,4.7917681129735854e-05,-50.381174389201306,0j,0.0002497711153009106,169.39606373902518,0j,-9.198207785851963e-09
Increasing Power,30,780,13,0.2914809782583663,123.73373552063484,(-0.229+0.343j),0.03732335912028333,137.0171830561057,(-0.039+0.036j),0.010587983447040343,4.40510221689096e-05,204.4120687186047,(-0+0j),5.084205389977427e-05,47.300258769753526,0j,-2.063307366741366e-09
Increasing Power,30,840,14,0.006463274695966997,45.647680632868,(0.006+0.007j),9.958280650943638e-05,228.89959535852464,(-0+0j),-6.425946429585926e-07,8.98992007905418e-05,215.72856936214475,(-0+0j),0.0003711337612895484,-22.570456689282892,0j,-1.7532648976069803e-08
Increasing Power,30,900,15,0.09579797640551267,2.491862537075022,(0.135+0.006j),0.02832871264145653,119.17962562212703,(-0.02+0.035j),-0.0012188590503274116,7.617456803144086e-05,-82.29766676823238,0j,5.646932716303675e-05,128.0793115099308,0j,-3.710999810325026e-09
Increasing Power,30,960,16,0.003673633428084833,224.9154855845254,(-0.004-0.004j),0.0001484904683642293,229.88806131016992,(-0+0j),5.434464519788487e-07,9.86099142753158e-05,236.31480469311518,(-0+0j),0.0005092134972395723,84.11734797290475,0.001j,-4.4416866612837427e-08
Increasing Power,30,1020,17,0.16787884751014323,73.80284019669575,(0.066+0.228j),0.020449617901278094,104.25828365303742,(-0.007+0.028j),0.002959377232336558,7.49332308172215e-05,3.5445846862800323,0j,7.760004975854333e-05,189.9633730659122,(-0+0j),-5.778371137802134e-09
Increasing Power,30,1080,18,0.0020110689960519314,125.14586953516428,(-0.002+0.002j),0.0001564271298483205,239.8517341090526,(-0+0j),-1.3148428029422068e-07,3.647699086645766e-05,31.160639090935582,0j,0.00039584038965659595,186.64096612452624,(-0.001+0j),-1.3136934372708737e-08
Increasing Power,30,1140,19,0.07779926695496388,58.2132084896788,(0.058+0.094j),0.014184707571722372,92.20746517363347,(-0.001+0.02j),0.000914954433737145,3.1547657041612606e-05,8.724548299349863,0j,4.103431454093548e-05,-33.84893612698241,0j,9.533099417723375e-10
Increasing Power,30,1200,20,0.0024228716525069582,140.37056413017058,(-0.003+0.002j),0.0001647917319812032,216.68659824393387,(-0+0j),9.445362142207348e-08,3.166351997057165e-05,-46.61277283506345,0j,0.00015644395581156334,-11.583893435008235,0j,4.056291356581203e-09
Increasing Power,30,1260,21,0.033769547390373016,-55.65538441276166,(0.027-0.039j),0.009556722857352592,84.32508783312916,(0.001+0.013j),-0.0002471519000093139,5.469136712166726e-05,-25.731101373573352,0j,2.836903857736963e-05,239.52573516099363,(-0+0j),-1.2829587572787545e-10
Increasing Power,30,1320,22,0.0019985312579046026,208.39931686683252,(-0.002-0.001j),0.00018275714982287798,215.78548162797284,(-0+0j),3.622151516394595e-07,6.211746334117301e-05,-26.13086495889314,0j,0.0002863562761690732,123.43196522455523,0j,-1.5336313756083883e-08
Increasing Power,30,1380,23,0.07893108535892172,-43.79749057461834,(0.081-0.077j),0.0066958602719045185,81.20344449079946,(0.001+0.009j),-0.0003031488188364247,7.500831642539542e-05,40.269706717713696,0j,7.95610600141267e-05,-84.99930311071154,0j,-3.4458698705726533e-09
Increasing Power,30,1440,24,0.0014471551956597047,226.81988622392382,(-0.001-0.001j),0.00017535714974444184,187.73687721276445,(-0+0j),1.9698398147159697e-07,2.897353579673815e-05,88.6682191435011,0j,0.00028112573150175643,234.42260207473194,(-0+0j),-6.7330948050478385e-09
Increasing Power,30,1500,25,0.07068725456477973,19.50214334017349,(0.094+0.033j),0.004972809660205258,81.83274064239932,(0.001+0.007j),0.0001632323821446498,8.528043161115126e-05,159.34300283034895,0j,5.8733077858054376e-05,22.40144715536836,0j,-3.6597050613652143e-09
Increasing Power,30,1560,26,0.00402895275566911,157.2297753320991,(-0.005+0.002j),0.00013701125852015017,169.00151346419128,0j,5.404020508007057e-07,2.9041376956236843e-05,37.09489849668628,0j,0.00020136308741142066,-4.859170010022083,0j,4.34894335367306e-09
Increasing Power,30,1620,27,0.04013431381327099,-59.48561518388692,(0.029-0.049j),0.0038573143829024117,78.5435881916533,(0.001+0.005j),-0.00011509952893502245,3.940392732678563e-05,259.83895930137504,(-0+0j),1.2998193405653792e-05,69.89820208202224,0j,-5.044903970187177e-10
Increasing Power,30,1680,28,0.0017956279816490526,192.4976968624365,(-0.002-0.001j),8.787520836114467e-05,166.13036303366158,0j,1.4137539552543866e-07,0.00016121798319478184,67.20636375938457,0j,8.495499804861359e-05,130.5897037358002,0j,6.136191612512493e-09
Increasing Power,30,1740,29,0.10102976739211744,-57.13550538267532,(0.078-0.12j),0.0030309178535112744,72.61302058394539,(0.001+0.004j),-0.00019579843072669702,0.00013599833198184977,164.05544476698464,0j,6.295159891632029e-05,116.01039628776122,0j,5.723632101427772e-09
Increasing Power,30,1800,30,0.0010557579164446225,258.49072716479645,(-0-0.001j),8.461183214112068e-05,127.77384895480765,0j,-5.8271644729783715e-08,0.0002655473477934695,187.96768729432398,(-0+0j),9.437367816437877e-05,163.66225123262814,0j,2.283940725532444e-08
Increasing Power,30,1860,31,0.09374198258491587,51.23390963035772,(0.083+0.103j),0.002082507237110649,73.74850313636944,(0.001+0.003j),0.00018033921051195098,0.00019824872161867043,193.35677876084122,(-0+0j),0.0002111640030003056,145.20904419111926,0j,2.793150088126878e-08
Increasing Power,30,1920,32,0.0002522688670125758,208.13926630146292,(-0+0j),2.031671734308742e-05,155.4644815726437,0j,3.107651312221866e-09,8.031156907719433e-05,29.58398742726711,0j,0.00028623281890155516,18.34411475528391,0j,2.2546894887108444e-08
Increasing Power,30,1980,33,0.030409464849039156,-29.22334008626096,(0.038-0.021j),0.0012687493190720674,66.91148040815726,(0.001+0.002j),-4.123193105560916e-06,0.00037359034155721196,-58.292017730186416,0j,0.000266355720622303,240.8000140505757,(-0+0j),4.838213201849158e-08
Increasing Power,30,2040,34,0.0005964107811055937,-68.28125230099027,-0.001j,1.5481994251673518e-05,-77.90040863665075,0j,9.103805542234711e-09,2.691601023661048e-05,-11.647678270296126,0j,7.075599152229856e-05,184.20044748435123,(-0+0j),-1.8320781289807883e-09
Increasing Power,30,2100,35,0.08874043876409939,-41.840966278467334,(0.093-0.084j),0.0008836401117165733,76.35443596333093,0.001j,-3.7049338824128385e-05,0.0001114102424911267,-0.9140205728289175,0j,0.0001456449680070036,-36.066668545905216,0j,1.326699749947751e-08
Increasing Power,30,2160,36,0.0005462383503150373,208.25415757061728,(-0.001+0j),5.483487878134982e-05,246.6763586789684,(-0+0j),2.3466691569499444e-08,8.823175970248415e-05,-46.10232533288709,0j,0.00014327909172401188,-43.67788129496435,0j,1.2630450415162534e-08
Increasing Power,30,2220,37,0.05966426467949623,93.44091052055163,(-0.005+0.084j),0.0006478569751555653,121.64387586647739,0.001j,3.4064878954196824e-05,0.0003013829129270683,34.47359566746142,0j,0.00026270586230625945,-24.659971612303494,0j,4.061984971544352e-08
Increasing Power,30,2280,38,0.0008370541429637202,-36.40004130301649,(0.001-0.001j),5.063330062973714e-05,216.13802204064973,(-0+0j),-1.2717902129617111e-08,0.00021290634917199764,188.57733966582026,(-0+0j),0.0003336415116398542,114.77078268409286,0j,1.981015816662933e-08
Increasing Power,30,2340,39,0.025921564401469473,-6.253089549272445,(0.036-0.004j),0.0007185759414469697,126.20095496333965,(-0.001+0.001j),-1.2572938115505717e-05,0.0003338096145086868,34.03624988341235,0j,0.00029113782070487365,-25.3395928393344,0j,4.950625307536638e-08
Increasing Power,30,2400,40,0.0010802836811416264,224.06816286597137,(-0.001-0.001j),4.417523267223055e-05,222.4570079600345,(-0+0j),4.7702916638505996e-08,8.700422874617806e-05,129.16575191874836,0j,3.681550327823277e-05,238.28386680204454,(-0+0j),-1.0490700188510077e-09
Increasing Power,30,2460,41,0.06961212343819727,-2.981214076239283,(0.098-0.005j),0.0008257905646695109,123.24683673074125,(-0.001+0.001j),-3.3973693897503436e-05,0.0010421560858949299,124.2316562106866,(-0.001+0.001j),0.0009631490051057939,70.83776185086819,0.001j,5.985475392078736e-07
Increasing Power,30,2520,42,0.0006845037980833254,247.23340754735892,(-0-0.001j),5.074258036883742e-05,231.72976365605453,(-0+0j),3.34696573429652e-08,2.5891219647711078e-05,236.23939955960225,(-0+0j),3.506370841746718e-05,-79.76651062968665,0j,6.531120583241873e-10
Increasing Power,30,2580,43,0.04670172905890682,145.41879124856976,(-0.054+0.037j),0.000727399987161588,136.72962128188897,(-0.001+0.001j),3.358093549064925e-05,0.0003503409427473896,-2.365701326187292,0j,0.00036127965434083547,-43.40366479576704,0j,9.546934659497986e-08
Increasing Power,30,2640,44,0.0013642426712438503,-37.48040375931919,(0.002-0.001j),7.105409153192437e-05,169.47041941088077,0j,-8.640747826264562e-08,5.7927092475804056e-05,61.49801412351681,0j,6.523924076679627e-05,158.17682791938068,0j,-4.3952477340860513e-10
Increasing Power,30,2700,45,0.015428455518961322,21.240033061681444,(0.02+0.008j),0.0006973455572428599,126.68213145359434,(-0.001+0.001j),-2.8647295539264895e-06,0.00022339663532305746,-28.40588663132816,0j,0.000241179652854095,260.74936987157787,(-0+0j),1.767917487230732e-08
Increasing Power,30,2760,46,0.0005564205201704745,24.386733550075846,(0.001+0j),4.204856322552078e-05,147.23684664261881,0j,-1.2691371704989807e-08,2.448800762916544e-05,-32.487101230545974,0j,4.2767356896506366e-05,244.51916574456266,(-0+0j),1.2774592015532471e-10
Increasing Power,30,2820,47,0.05615900015233982,46.59890848580666,(0.055+0.058j),0.0007952362373561525,129.52231499068984,(-0.001+0.001j),5.501896450932631e-06,2.27518552135875e-05,202.19641267492008,(-0+0j),1.9577939128697357e-05,249.70669013133923,(-0+0j),3.0087223008823145e-10
Increasing Power,30,2880,48,0.0008642213673634671,18.031876059341926,(0.001+0j),8.371315803154011e-06,17.463559037990805,0j,7.2343140955700645e-09,4.423317236672471e-05,134.40162728872724,0j,8.89884203475786e-05,118.45403032819713,0j,3.784747609956421e-09
Increasing Power,30,2940,49,0.035146045967419666,183.4199557281704,(-0.05-0.003j),0.0005582580607557996,128.68456644403673,0.001j,1.1327999399807428e-05,0.00010175105751637401,144.69046376495592,0j,6.467256010874874e-05,123.1200138704543,0j,6.11964400522273e-09
Increasing Power,30,3000,50,0.0011417690838446013,180.92423682992927,(-0.002+0j),7.32358941812462e-05,178.44044190657718,0j,8.35399217956245e-08,4.65960807175003e-05,85.2811933859977,0j,2.919601880699438e-06,-6.931646873464956,0j,-5.252819575379498e-12
Increasing Power,30,3060,51,0.010851880917662836,45.73614643462642,(0.011+0.011j),0.0005850254221349228,117.19529411183859,0.001j,2.0187408465867397e-06,6.233353241987991e-05,249.73608033121667,(-0+0j),8.835992499253574e-05,205.04507346973304,(-0+0j),3.915539605609299e-09
Increasing Power,30,3120,52,0.0007799390928014792,168.1818255134608,(-0.001+0j),6.596647230685382e-05,151.21121010558036,0j,4.920942584482785e-08,2.0214566346341826e-05,222.7716956440047,(-0+0j),4.421839597705698e-05,-67.14711062955567,0j,3.045260570029647e-10
Increasing Power,30,3180,53,0.03955378555505542,74.8954691993857,(0.015+0.054j),0.0004939340589345458,116.15093454673749,0.001j,1.4687436810430573e-05,3.554401671823303e-05,16.599814599772017,0j,3.327270578810123e-05,-15.24640569965429,0j,1.0046188012341177e-09
Increasing Power,30,3240,54,0.0008173201631731523,-0.8814385567981731,(0.001+0j),2.508523506210511e-05,201.16638555026253,(-0+0j),-1.9003325740103176e-08,7.236439402986791e-05,-78.3701372004221,0j,2.796512889405749e-05,28.292211955222314,0j,-5.802517638426092e-10
Increasing Power,30,3300,55,0.022538137789998507,221.0445035993001,(-0.024-0.021j),0.00029190946592744254,79.09492468830942,0j,-5.180831711965556e-06,1.4315491618434307e-05,269.74767801822213,(-0+0j),1.2927676223370743e-05,129.6402811482518,0j,-1.41991541465819e-10
Increasing Power,30,3360,56,0.0006322284029374943,221.27218255544653,(-0.001-0.001j),3.479703854519494e-05,126.63392886210202,0j,-1.7789908002297557e-09,4.3245063211612224e-05,10.45655075670534,0j,4.5330105283397216e-05,215.43894534562867,(-0+0j),-1.7768925960723002e-09
Increasing Power,30,3420,57,0.010378641006461006,89.64916983022364,0.015j,0.00021777322491251642,83.75661284969823,0j,2.248247643751364e-06,9.822496444594228e-05,167.8761100385135,0j,6.588472699405977e-05,179.57968748350277,0j,6.3369829140447164e-09
Increasing Power,30,3480,58,0.00048665275154641713,161.28005410160478,(-0.001+0j),4.645020040566845e-05,186.56196164274508,(-0+0j),2.043994206767605e-08,5.317397285391404e-05,83.58362202200728,0j,8.196213099371899e-05,60.82348704639415,0j,4.01888615946593e-09
Increasing Power,30,3540,59,0.020817580324895713,114.95353183549273,(-0.012+0.027j),6.432470492325043e-05,128.82028242654496,0j,1.300058058872263e-06,2.5346083694432082e-05,235.8273878234522,(-0+0j),5.412549767556495e-05,264.85327398092466,(-0+0j),1.1995633959823397e-09
Increasing Power,30,3600,60,0.0004811200407809765,104.24613059182946,0.001j,6.776405651668102e-05,157.38083498207865,0j,1.9559492384387202e-08,3.017718523335468e-05,51.321038951828555,0j,5.575889798695331e-05,187.43782357313276,(-0+0j),-1.212774616960892e-09
Increasing Power,30,3660,61,0.01834900786312635,264.03026827797265,(-0.003-0.026j),5.9040349915291855e-05,-14.961369340348085,0j,1.6931426897539732e-07,0.00010880793087610172,-43.33211534522701,0j,3.37270928046992e-05,-37.51926806235433,0j,3.6509052874731924e-09
Increasing Power,30,3720,62,0.0005852871916341564,253.46766338639054,(-0-0.001j),1.1762731702348005e-05,243.67420970943417,(-0+0j),6.784249611062352e-09,9.29435882376271e-05,4.064510797325767,0j,4.041381628659818e-05,-32.45506011925653,0j,3.0186878861577506e-09
Increasing Power,30,3780,63,0.005694207308915026,113.83440365462054,(-0.003+0.007j),0.00011043090489233587,181.48685065985853,(-0+0j),2.3909105680292887e-07,8.514069476292227e-05,-47.39524971131726,0j,3.144575982348753e-05,109.10769018846159,0j,-2.4553124031953112e-09
Increasing Power,30,3840,64,0.0007525475119046374,177.27274120226693,(-0.001+0j),2.3068406770327145e-05,138.05734263332602,0j,1.345014291819554e-08,1.4041829737813777e-05,150.53615325832124,0j,3.5809378444730715e-05,220.84294354446723,(-0+0j),1.6944523243724036e-10
Increasing Power,30,3900,65,0.012299730377532283,168.19051170934355,(-0.017+0.004j),0.0001289165000025059,214.4635911974029,(-0+0j),1.0960280367973795e-06,3.420863784839112e-05,215.4602429400323,(-0+0j),4.3490713637843317e-05,0.31805429818366804,0j,-1.2165786089037267e-09
Increasing Power,30,3960,66,0.0010535185788589003,198.9737931185706,(-0.001+0j),3.8269025881885016e-05,-86.52013354296994,0j,1.077016604837144e-08,7.678577002275913e-05,-60.099451845509435,0j,4.895327013865733e-05,-81.5966911748339,0j,3.4974265019083546e-09
Increasing Power,30,4020,67,0.01060208628265017,-68.11321752264811,(0.006-0.014j),8.276739005003835e-05,153.0015784980858,0j,-6.611081720189658e-07,0.00015265421929505917,118.69428405287006,0j,0.00012219286185948645,139.4894737270219,0j,1.7438098647241538e-08
Increasing Power,30,4080,68,0.0001964305052307618,103.78422041820988,0j,2.13460092888976e-05,241.54719858588211,(-0+0j),-3.1043785893789384e-09,0.0001136444598513506,-58.887794156147095,0j,9.041622243220698e-05,-33.82800417011158,0j,9.308050265816825e-09
Increasing Power,30,4140,69,0.0029549314904311823,180.76961083881042,(-0.004+0j),0.00011857614273981037,173.30753977435768,0j,3.4741699058639033e-07,0.00015759931715937615,229.9172584502568,(-0+0j),0.000198180534249661,248.02097332385677,(-0+0j),2.968693973550084e-08
Increasing Power,30,4200,70,0.0002645721910837662,158.23134393230117,0j,3.0100071104279995e-05,113.18393122340032,0j,5.626483349738149e-09,4.426388001670901e-05,107.60446194574871,0j,4.07889914020088e-05,82.68127794276046,0j,1.6373412116629394e-09
Increasing Power,30,4260,71,0.005405073597782108,222.81170438600273,(-0.006-0.005j),5.291680178457491e-05,172.12655989755797,0j,1.8121647632028275e-07,5.4757398092684344e-05,217.01951239396797,(-0+0j),5.620316913747629e-05,-46.883739254350104,0j,-3.2685818838098523e-10
Increasing Power,30,4320,72,0.0005284369538974936,243.86205533872544,(-0-0.001j),2.3644690278231943e-05,195.55918451737983,(-0+0j),8.311404964889569e-09,4.1708242547245215e-05,88.07036696640802,0j,5.089720201931209e-05,78.18080714921525,0j,2.0912889049736854e-09
Increasing Power,30,4380,73,0.004002548110097024,-9.138058346765177,(0.006-0.001j),8.982367745220154e-05,149.22613270768466,0j,-3.341937989269865e-07,6.05767070509049e-05,86.41581068772015,0j,4.099137155843961e-05,120.9055411737908,0j,2.046658178183084e-09
Increasing Power,30,4440,74,0.0005709865770024457,191.94517553230753,(-0.001+0j),2.0342597996316374e-05,-27.7444716827669,0j,-8.938185914454447e-09,4.34577398239282e-05,205.45668835206476,(-0+0j),9.83019484457236e-05,138.15073032758366,0j,1.6481732585626647e-09
Increasing Power,30,4500,75,0.002421682755825256,214.69591781684824,(-0.003-0.002j),3.47782824621474e-05,191.56421231435905,(-0+0j),7.745087877917117e-08,6.85186720288123e-05,-53.872356296044956,0j,9.62245681798345e-05,-17.858019314419607,0j,5.3330244740048195e-09
Increasing Power,30,4560,76,0.00024230839713896844,229.7681495789747,(-0+0j),8.608874155791315e-06,73.64894775139256,0j,-1.9074191587114842e-09,0.0001384425742003924,97.65361053953615,0j,6.321097669756001e-05,126.25114116169675,0j,7.68348886458195e-09
Increasing Power,30,4620,77,0.0029901985167853323,-82.9072380955657,(0.001-0.004j),9.009469223679728e-06,248.79379176935427,(-0+0j),2.3720378847136247e-08,0.00015544867596079014,78.3109006418141,0j,0.00012348186447756155,65.96877622593124,0j,1.8751468577390918e-08
Increasing Power,30,4680,78,0.0002628058887553415,58.4129843040141,0j,4.340433499567707e-05,235.15892663938598,(-0+0j),-1.1388522930518475e-08,0.00014863250301802263,225.21362127329206,(-0+0j),0.0001737941669329177,262.1822359189637,(-0+0j),2.0638435389780212e-08
Increasing Power,30,4740,79,0.0022867481336466193,30.57336197985404,(0.003+0.002j),5.1396404278359827e-05,119.95865623886525,0j,1.2609195407696122e-09,0.00015340560613765156,148.4733979923792,0j,0.00012976864637079906,152.6031779522968,0j,1.985554844851249e-08
Increasing Power,30,4800,80,0.0002821557648684342,250.83381355129967,(-0+0j),1.783409993524364e-05,177.8882240402185,0j,1.4757818234562961e-09,4.675741943294942e-05,230.19196300890604,(-0+0j),7.128215359138569e-06,39.57730344126276,0j,-3.275936617142536e-10
Increasing Power,30,4860,81,0.0009479979943932299,-79.93461224791332,-0.001j,2.214039929732873e-05,175.3970797940534,0j,-5.314908745868887e-09,0.0001403159442361891,24.245137609808367,0j,0.00018208214250442986,45.60100232861204,0j,2.3794744804524328e-08
Increasing Power,30,4920,82,0.00019728437824018935,241.8859395619858,(-0+0j),1.2337791274346956e-05,45.53390705376017,0j,-2.335596046241928e-09,0.00020078621700606123,78.53259342270307,0j,0.0002556172172799695,69.64831969689601,0j,5.070863876347847e-08
Increasing Power,30,4980,83,0.0006938944215901117,-14.57069874153251,(0.001+0j),3.0065499940744494e-05,137.7452372668808,0j,-1.8474028667270218e-08,4.5430749137853724e-05,250.53246226846298,(-0+0j),0.00012354532267470897,266.5776989473005,(-0+0j),5.394104741051724e-09
Increasing Power,30,5040,84,0.000438881765388271,236.65689212613162,(-0-0.001j),1.6929856459748164e-05,244.69045908516767,(-0+0j),7.357287958408569e-09,8.211384413666877e-05,218.7666713922353,(-0+0j),0.00010453465676435167,242.59752759226137,(-0+0j),7.851911587069024e-09
Increasing Power,30,5100,85,6.511825488330574e-05,74.61394972942043,0j,1.3445206701464988e-05,122.28180973124037,0j,5.896047268525153e-10,9.143955786971016e-05,52.04745367972322,0j,3.7901848641638945e-05,79.98117765868292,0j,3.061936474556666e-09
Increasing Power,30,5160,86,0.00016115187559766856,252.55986890830357,(-0+0j),6.144243380230374e-05,213.56951210786417,(-0+0j),7.696008692276576e-09,0.00016363579320360282,260.4364897316277,(-0+0j),0.00011604562104407587,237.90383961467856,(-0+0j),1.7539605270615403e-08
Increasing Power,30,5220,87,0.000663308133922819,256.28506812133685,(-0-0.001j),2.201140029870971e-05,88.00273962979202,0j,-1.4296072953688572e-08,8.125593405383392e-05,194.68074028241776,(-0+0j),8.023571879045204e-05,196.87141225251725,(-0+0j),6.514863423306633e-09
Increasing Power,30,5280,88,0.00043408749081333094,252.696200181081,(-0-0.001j),4.7695327299642145e-05,-25.695344627653128,0j,3.021472424619869e-09,7.250313555737203e-05,144.5252490337415,0j,0.00012318998351482265,76.53939646827332,0j,3.3479034625748963e-09
Increasing Power,30,5340,89,0.00019436440191983442,263.2089488175146,(-0+0j),2.391739757443576e-05,224.36724740321492,(-0+0j),3.6207800929111966e-09,5.233509976777031e-05,255.6751251444305,(-0+0j),5.376040364299858e-05,150.21412731688105,0j,-7.500444085748257e-10
Increasing Power,30,5400,90,0.0005104923898132305,214.82053591746558,(-0.001+0j),6.464836440275493e-06,200.88370835124923,(-0+0j),3.2030966264651474e-09,9.113418807575271e-05,128.3893297893777,0j,5.892805934267045e-05,140.51851217367073,0j,5.2504747614033885e-09
Increasing Power,30,5460,91,2.321714955157352e-05,256.4010107650979,(-0+0j),3.2328599325247524e-05,126.35180343419586,0j,-4.829558191601901e-10,0.00012985191096866097,74.3477097827147,0j,6.918260204836635e-05,76.18553587303721,0j,8.978872022208035e-09
Increasing Power,30,5520,92,0.00023788352356270807,215.00735956673458,(-0+0j),2.5705746652369817e-05,174.3247380125186,0j,4.63718070242715e-09,4.9330249647148274e-05,-55.929958210667365,0j,4.6821844795545995e-05,-62.86297872289029,0j,2.2928443847553648e-09
Increasing Power,30,5580,93,0.0008168233565275942,230.7924169560309,(-0.001-0.001j),7.456746362032405e-06,-54.1606325709032,0j,1.5716050357813356e-09,3.317708970705791e-05,204.0084614498797,(-0+0j),2.70691911854697e-05,130.94927648064515,0j,2.6168500562359847e-10
Increasing Power,30,5640,94,0.00046538474854122917,16.840615449102415,(0.001+0j),1.1750653154516157e-05,243.8357151922026,(-0+0j),-3.7299010634416494e-09,2.452635877394913e-05,-80.96062565006898,0j,2.8001378821884237e-05,-65.45598154982869,0j,6.61779403424515e-10
Increasing Power,30,5700,95,0.0012906890237195808,-44.884487415884024,(0.001-0.001j),5.5090568163692915e-05,-21.74136822459934,0j,6.538270285931024e-08,2.766697396897187e-05,105.14583633415788,0j,5.062213376899734e-05,215.91921471869279,(-0+0j),-4.96740662665662e-10
Increasing Power,30,5760,96,0.00045817348086343,-38.546130778122915,(0.001+0j),1.5923638774851878e-05,110.08544981021672,0j,-6.229420728650906e-09,8.034704815573733e-05,-7.694978131959644,0j,2.6197321363735285e-05,75.57021566829835,0j,2.4684750145201755e-10
Increasing Power,30,5820,97,0.0007325170673889565,101.1479318134065,0.001j,2.3040408049747667e-05,-18.497775871138515,0j,-8.34820420552725e-09,3.438305619097021e-05,75.60676010817275,0j,4.608699176807037e-05,25.64691367850243,0j,1.0194191739460968e-09
Increasing Power,30,5880,98,0.0006574747025191486,-59.17633784247283,-0.001j,7.211069367790432e-06,67.26317397113327,0j,-2.8160866655583915e-09,9.854855578203428e-05,74.34068227183349,0j,2.1748980849235182e-05,45.52352290977062,0j,1.8779056461343485e-09
Increasing Power,30,5940,99,0.001717499783328987,-86.70010942011294,-0.002j,1.2774065398255238e-05,40.08368099228001,0j,-1.3137280426117338e-08,2.820935334321428e-05,196.87090348913338,(-0+0j),5.360202432180191e-05,238.19173133738332,(-0+0j),1.1356074488228788e-09
Increasing Power,30,6000,100,9.192241823944125e-05,226.149298817655,(-0+0j),8.693035595866046e-06,220.64833737225538,(-0+0j),7.954047403555527e-10,5.2363146303698736e-05,-8.02499733583214,0j,1.0473701359041061e-05,29.05749383330567,0j,4.375247790500059e-10
Increasing Power,30,6060,101,0.0017236062138063955,29.228390581572114,(0.002+0.001j),2.2990679427926316e-05,60.019069106575245,0j,3.40411996209633e-08,4.555410352075695e-06,228.57407626446505,(-0+0j),5.5325796512090594e-05,128.18141080501195,0j,-4.546481478236065e-11
Increasing Power,30,6120,102,0.0003808438509800103,232.47475495320631,(-0+0j),2.7786653672240906e-05,83.28064827579661,0j,-9.089279364856922e-09,8.3105231293115e-05,253.54266491435138,(-0+0j),1.1710681345610926e-05,-74.6716828314515,0j,8.272600142763504e-10
Increasing Power,30,6180,103,0.001533379061228715,164.35421121897974,(-0.002+0.001j),3.954794041688455e-05,187.57199263856552,(-0+0j),5.573077367769027e-08,6.045188048027893e-05,-7.720176607782804,0j,1.8225828126314487e-05,195.99923629144598,(-0+0j),-1.0087137373525779e-09
Increasing Power,30,6240,104,0.0007730328471503011,-12.968404339952471,(0.001+0j),1.880449769559627e-05,260.7124747184274,(-0+0j),9.332324284671785e-10,4.647255632271404e-05,125.78237200274346,0j,6.014452438690304e-05,153.3151236727396,0j,2.4785190347237525e-09
Increasing Power,30,6300,105,0.0018257047276648754,-42.44594375590049,(0.002-0.002j),1.002993132428857e-05,129.2403627608797,0j,-1.811926021950422e-08,6.150605990133856e-05,-48.19861511503237,0j,5.5383910262483595e-05,-77.33106304319716,0j,2.9755192924849023e-09
Increasing Power,30,6360,106,0.00040730084586126756,-84.31973248938857,-0.001j,1.3832857472505674e-05,10.997825028410688,0j,-5.221474167143065e-10,3.318217701957675e-05,-49.21112502430273,0j,1.1242954044860865e-05,230.68722024000303,(-0+0j),6.413023471196811e-11
Increasing Power,30,6420,107,0.0036871726934407886,95.1453486300975,0.005j,2.5272813211455553e-05,43.158959367832786,0j,5.738799625186481e-08,7.384731552741844e-05,223.14546529818156,(-0+0j),4.077037130966596e-05,-66.80744395171544,0j,1.027422610227702e-09
Increasing Power,30,6480,108,0.00024568002112966824,127.99767911289331,0j,8.791721121703024e-06,167.60200471727214,0j,1.664166308682905e-09,2.7415127975806985e-05,32.1079674149044,0j,3.826759303938115e-05,179.4227360907572,0j,-8.829842476944894e-10
Increasing Power,30,6540,109,0.002363352204284435,209.05427821290863,(-0.003-0.002j),4.350259443857264e-05,-64.36453808581581,0j,6.1311084002070105e-09,8.114195386074241e-05,183.02831489889886,(-0+0j),3.363835454340472e-05,-52.922827504091,0j,-1.528235889329809e-09
Increasing Power,30,6600,110,0.0002316798630852779,-65.96974890932657,0j,2.590093919352271e-05,-19.680586278505487,0j,4.146616589843923e-09,3.5921678901137555e-05,-67.45321582844281,0j,1.2965369654638214e-05,238.1651112439365,(-0+0j),2.712378154001467e-10
Increasing Power,30,6660,111,0.0024104705804459856,5.31874493826723,(0.003+0j),2.6566443320124245e-05,-26.29666828122447,0j,5.4533545710169854e-08,9.754109764898838e-05,-67.62624114820184,0j,5.8235495617698826e-05,-28.671066790297218,0j,4.417259681074572e-09
Increasing Power,30,6720,112,0.0005586559462117042,-59.85951063887566,-0.001j,4.541353864275494e-05,-17.97085074568085,0j,1.888694146810352e-08,5.8894707092538386e-05,164.09681113710627,0j,3.569963540927343e-06,262.1381997401241,(-0+0j),-2.941181028239817e-11
Increasing Power,30,6780,113,0.0041741481173939,147.99435133618272,(-0.005+0.003j),2.7545459888817442e-05,-6.1118350975851286,0j,-1.034355226783764e-07,0.00010509175872774364,11.801963913892394,0j,7.687842662357332e-05,24.22541223470158,0j,7.890106982698335e-09
Increasing Power,30,6840,114,0.00013829726790915833,25.895875718763335,0j,6.973804746333364e-06,25.126355342135383,0j,9.643711588552789e-10,6.185670583325618e-06,-87.3657861832159,0j,3.0188604196901687e-05,68.02159911087955,0j,-1.6977068705605776e-10
Increasing Power,30,6900,115,0.0030909541091971096,255.60810395883323,(-0.001-0.004j),6.0269874025126676e-05,-63.62627385606115,0j,1.4109469123595953e-07,3.682971215262196e-05,-43.69028299996609,0j,7.590067000286034e-05,9.954291716808441,0j,1.6570921069305606e-09
Increasing Power,30,6960,116,0.00030565227583494734,132.9112808257778,0j,3.094664353712087e-06,-33.041918456019374,0j,-9.176069694015789e-10,2.0809424184849938e-05,5.6947053174531845,0j,2.117505028207591e-05,-36.47631101356305,0j,3.2657827088112325e-10
Increasing Power,30,7020,117,0.002648672217530756,63.19532013856218,(0.002+0.003j),2.6222115084963102e-05,-46.87873603572746,0j,-2.3838931418679582e-08,5.042926521478696e-05,20.245197007658376,0j,6.386054585242838e-05,58.40294085477923,0j,2.532273385894853e-09
Increasing Power,30,7080,118,0.0003194045927359881,-61.28219740918692,0j,9.781773071113865e-06,-0.35323680415061176,0j,1.518098584032268e-09,2.7020814641824307e-05,30.52013606377735,0j,4.4294451591997656e-05,190.59998487318296,(-0+0j),-1.125261336527307e-09
Increasing Power,30,7140,119,0.0053997183628614375,198.3593956599704,(-0.007-0.002j),5.325850060350946e-05,267.14386810621323,(-0+0j),1.0406897881926664e-07,6.32016411402193e-05,236.5559237697394,(-0+0j),5.8199556127903585e-05,258.640321491391,(-0+0j),3.408433892119971e-09
Increasing Power,30,7200,120,0.0005668799732139636,-67.3373484529674,-0.001j,1.4648081212127783e-05,262.38379657985803,(-0+0j),7.170926617383414e-09,2.6112837299117837e-05,0.6125024365772589,0j,3.840018104951139e-05,170.66512929537538,0j,-9.87663359503188e-10
Increasing Power,30,7260,121,0.0033264572528948076,-61.1332959131997,(0.002-0.004j),5.863920544843477e-05,186.9512357728916,(-0+0j),-7.280415736474858e-08,0.0001485125180519058,-75.63116532054843,0j,2.3415603256615538e-05,197.82015097053323,(-0+0j),2.0934754487805262e-10
Increasing Power,30,7320,122,0.0005583136903020827,47.165137402479736,(0.001+0.001j),3.515697663238007e-05,205.48738044199325,(-0+0j),-1.8240407580096583e-08,0.0001047457906534852,-8.815409896004141,0j,8.806647790820416e-05,59.44256663385287,0j,3.4170486651758342e-09
Increasing Power,30,7380,123,0.00249675208392198,124.29586781766628,(-0.002+0.003j),3.5291862805278996e-05,196.10809975275922,(-0+0j),2.7503530351112397e-08,3.712051253960036e-05,268.11250961113956,(-0+0j),1.8880440561284772e-05,119.45612685811454,0j,-5.985715100313799e-10
Increasing Power,30,7440,124,0.0007903769895324391,191.5683946856189,(-0.001+0j),1.6440488285175163e-05,137.63014384365925,0j,7.649114682162624e-09,4.01380011556755e-05,235.88388121935637,(-0+0j),6.546891039572912e-05,-67.4641359763263,0j,1.4445574734586511e-09
Increasing Power,30,7500,125,0.004903592551499774,244.8169319008037,(-0.003-0.006j),3.713938559469966e-05,172.76307231270306,0j,5.6114226691505934e-08,6.303929077082624e-05,6.293727745521849,0j,3.4266816898366274e-05,165.37361913362145,0j,-2.0177566669905194e-09
Increasing Power,30,7560,126,0.0005486009174177913,-64.36752640956223,-0.001j,6.254834208215848e-05,-36.84827767360866,0j,3.043163405240702e-08,3.8122761272669854e-05,259.7013812198627,(-0+0j),1.3013353867843862e-05,177.54549250606772,0j,6.770756279734459e-11
Increasing Power,30,7620,127,0.0032432100800094898,-8.239381313910968,(0.005-0.001j),6.051981317322176e-06,54.19512368836505,0j,9.083026679018256e-09,6.160687931487483e-05,126.98124815824107,0j,3.393317574338865e-05,170.71888088080152,0j,1.510426189676507e-09
Increasing Power,40,0,0,0.05084832385182381,0.0,(0.011+0j),0.0004958219360560179,0.0,0j,5.191779109736672e-06,24.08759880065918,0.0,(24.104+0j),0.4935046136379242,0.0,(0.001+0j),11.887341499328613
Increasing Power,40,60,1,123.50321878763401,250.22492672338038,(-59.092-164.36j),0.11047979420150987,263.9494371605638,(-0.016-0.155j),13.255025390784123,0.0003802068533218605,190.81147993777844,(-0.001+0j),0.0003899514052216412,94.38629585861584,0.001j,-1.659138894764819e-08
Increasing Power,40,120,2,0.022190798824502297,207.23486606153747,(-0.028-0.014j),5.19319999972104e-05,-81.60667113559015,0j,3.7217382053138026e-07,2.4232530503227398e-05,172.41228651535036,0j,0.00015640603930238675,36.17304439112933,0j,-2.7373496992613175e-09
Increasing Power,40,180,3,0.029408341674542718,-67.90273610410765,(0.016-0.039j),0.10412476966483372,241.8743499537736,(-0.069-0.13j),0.0019591624558021868,8.505446975501604e-05,237.8766408950665,(-0+0j),0.00015944826968203028,118.1502618459747,0j,-6.724728344449053e-09
Increasing Power,40,240,4,0.02141044514387022,202.30262145835766,(-0.028-0.011j),7.974870994433212e-05,-56.17285412588589,0j,-3.41127994196167e-07,5.610140705666132e-05,204.69895708665933,(-0+0j),4.285155669741423e-05,135.2639750350099,0j,8.444647082282613e-10
Increasing Power,40,300,5,0.4879501453490672,-1.7093504328570504,(0.69-0.021j),0.0946403614442488,223.25737921552673,(-0.097-0.092j),-0.03267299021038001,5.964229610257199e-06,75.43743999657713,0j,0.00016002512301641582,-38.13233580067825,0j,-3.816423412749145e-10
Increasing Power,40,360,6,0.005288844729422708,12.165597278233605,(0.007+0.002j),8.008743415110838e-05,-80.20127530742764,0j,-1.7492581942280385e-08,6.172992425990027e-05,77.99455907428823,0j,0.0003977167989212874,219.81884128575788,(-0+0j),-1.930002719530081e-08
Increasing Power,40,420,7,0.670253465217184,228.94309533450303,(-0.623-0.715j),0.0819746728097602,205.25970517335827,(-0.105-0.049j),0.05031639030342781,2.363083693263818e-05,204.5171382205683,(-0+0j),5.6431444656665616e-05,-87.13127089912899,0j,4.919496833269033e-10
Increasing Power,40,480,8,0.025944050941367505,212.58985624746714,(-0.031-0.02j),0.00010292593670544371,269.3295996231442,(-0+0j),1.46451578024673e-06,5.577744002741893e-05,-54.3852739382267,0j,0.0005908637312003316,-45.836185984484814,(0.001-0.001j),3.259067814761152e-08
Increasing Power,40,540,9,0.22702360464993288,95.60022071192705,(-0.031+0.32j),0.06767482220335926,187.41751339388335,(-0.095-0.012j),-0.00048722275549080955,2.1636972115653e-05,93.12438387769453,0j,9.175217857684916e-05,107.74572910051532,0j,1.920947743432965e-09
Increasing Power,40,600,10,0.012096601319021958,-26.36480608896109,(0.015-0.008j),2.492486009170441e-05,209.76266496322265,(-0+0j),-1.6804354400023757e-07,7.382629390537895e-05,40.32391848186577,0j,0.0005736664433487516,53.23149020331982,0.001j,4.128151208530196e-08
Increasing Power,40,660,11,0.1685225371027896,-85.17439952154032,(0.02-0.237j),0.052397399494550155,170.5246754131246,(-0.073+0.012j),-0.0021811746781020087,1.869878718866003e-05,162.75673383396864,0j,9.657717659124263e-05,-35.96283964409642,0j,-1.7103464816656428e-09
Increasing Power,40,720,12,0.0021148977113657806,-39.78067435815677,(0.002-0.002j),6.287264321259366e-05,242.66914815318333,(-0+0j),2.8666104175513125e-08,4.151334056662011e-05,4.555288710023902,0j,0.00027306568321152773,177.34996431814815,0j,-1.1246349916338611e-08
Increasing Power,40,780,13,0.3256671285889405,126.514096444763,(-0.274+0.37j),0.03849089666394623,155.06318887967097,(-0.049+0.023j),0.011011036705743184,2.0606157459491726e-05,68.82971416311742,0j,7.790088118506926e-05,9.4380240451664,0j,8.173329198723375e-10
Increasing Power,40,840,14,0.007000233178208579,32.97390565181101,(0.008+0.005j),9.674937178009828e-05,-71.46963685889867,0j,-1.6892822086350135e-07,4.030677890498137e-05,159.69033470610927,0j,0.00033919094664516255,-10.824438314556389,0j,-1.3484776784904895e-08
Increasing Power,40,900,15,0.08596041425038223,17.86714607962442,(0.116+0.037j),0.026255297560814593,140.965435969469,(-0.029+0.023j),-0.0012324499612721982,7.391471965295131e-05,140.66818951984504,0j,8.22230303392413e-05,116.39341019136498,0j,5.540146690160728e-09
Increasing Power,40,960,16,0.004578514407604605,219.17257267220427,(-0.005-0.004j),0.0001221500160857741,-82.9335751444298,0j,2.9724378317846814e-07,4.2749019523126585e-05,-6.082411733719269,0j,0.0005640478850398462,90.73088855229769,0.001j,-2.8605728543751277e-09
Increasing Power,40,1020,17,0.16860373975028184,78.54205028394728,(0.047+0.234j),0.016768391531266847,130.38095931064524,(-0.015+0.018j),0.0017468633807800134,5.031672122591856e-05,264.25380286354914,(-0+0j),5.0216101027233916e-05,183.36231201455638,(-0+0j),3.9999002106438206e-10
Increasing Power,40,1080,18,0.001157606641756898,94.30742825021615,0.002j,0.00018074603958500167,266.5710508830007,(-0+0j),-2.0732836447410037e-07,8.311019294941122e-05,93.1207232186878,0j,0.0003843937141262862,190.25242025258743,(-0.001+0j),-3.9662383308359685e-09
Increasing Power,40,1140,19,0.09050632232757409,68.19470945621777,(0.048+0.119j),0.00984837664780236,124.72392472690208,(-0.008+0.011j),0.0004915846439835491,1.852448585715422e-05,-22.65774601541547,0j,6.46466934689851e-05,76.95248318980893,0j,-1.9992417684090716e-10
Increasing Power,40,1200,20,0.001502810492848177,147.7688248695383,(-0.002+0.001j),0.00019661258655596662,262.59783004884696,(-0+0j),-1.240718862874332e-07,9.824533297008777e-05,195.79371798096025,(-0+0j),0.0001941978763671026,-12.111886411366953,0j,-1.6860522071473197e-08
Increasing Power,40,1260,21,0.012938361068088449,-45.45287248012545,(0.013-0.013j),0.005426751171359575,126.24650049385735,(-0.005+0.006j),-6.947772659650162e-05,4.371252857028104e-05,-83.17958988375412,0j,7.524089874461064e-05,200.95010368103115,(-0+0j),8.028954988192544e-10
Increasing Power,40,1320,22,0.003940036675724848,200.3330097569131,(-0.005-0.002j),0.0002015398090143921,246.65393537145894,(-0+0j),5.484022188245976e-07,2.5332583789179308e-05,223.86053110168578,(-0+0j),0.0003270439508959483,132.89939197493868,0j,-1.3897249818409677e-10
Increasing Power,40,1380,23,0.05495330607682833,-42.64508575488841,(0.057-0.053j),0.003119970508967781,135.9047236771929,(-0.003+0.003j),-0.0001713977786935753,2.5280803477266066e-05,-65.3433612344837,0j,7.23693825221195e-05,236.0712349929585,(-0+0j),9.536141645411882e-10
Increasing Power,40,1440,24,0.0014813855451689638,232.2087551172166,(-0.001-0.002j),0.0002397204046385655,209.15095337052168,(-0+0j),3.2674801021559346e-07,0.0001139860361488554,43.386961044724025,0j,0.0003402936693228091,252.12904593629358,(-0+0j),-3.400969136910904e-08
Increasing Power,40,1500,25,0.0552815593746745,36.628025426344266,(0.063+0.047j),0.00206877541856395,153.80242727343273,(-0.003+0.001j),-5.223061429564624e-05,5.607364859259321e-06,14.91096552750021,0j,2.3907334232894193e-05,242.1664800922603,(-0+0j),-9.098861543074077e-11
Increasing Power,40,1560,26,0.004046706115841698,155.97008757889006,(-0.005+0.002j),0.00015835286096239226,195.30712901934498,(-0+0j),4.956201032244317e-07,5.54976293279059e-05,118.5575687235264,0j,0.00013766875690717298,21.7007145140728,0j,-9.121682415964837e-10
Increasing Power,40,1620,27,0.019653699637857548,-68.57199950260818,(0.01-0.026j),0.0013014285118003242,172.33178378639872,(-0.002+0j),-1.2437954699677596e-05,5.7932116980327586e-05,83.20067504868871,0j,4.121273990102843e-05,-72.02461438733042,0j,-2.1677980099266393e-09
Increasing Power,40,1680,28,0.002992126624122991,187.33525677392976,(-0.004-0.001j),0.0001536746193137034,178.67539504957236,0j,4.5457186154733353e-07,2.2621700261624456e-05,53.32688904925939,0j,0.00011155313464405439,181.7472023228359,(-0+0j),-1.5681808757085593e-09
Increasing Power,40,1740,29,0.07015314971010868,-56.90063734971824,(0.054-0.083j),0.0009045723337747423,199.0693523458542,(-0.001+0j),-1.5384273237675118e-05,8.593233198933745e-05,64.03633989255701,0j,5.4904523675837796e-05,-80.18167214782142,0j,-3.827526349683567e-09
Increasing Power,40,1800,30,0.0021716714933977407,256.5234455800986,(-0.001-0.003j),7.657048720335208e-05,155.43885764852996,0j,-3.1969803134272425e-08,5.7551579148924786e-05,254.93903116308525,(-0+0j),0.0001945801718774283,-75.87950251253744,0j,9.77709394501266e-09
Increasing Power,40,1860,31,0.07409248615317289,63.7575600759444,(0.046+0.094j),0.00105945973241393,220.86179041756378,(-0.001-0.001j),-7.231347215941723e-05,4.588124516744368e-05,158.7025394032364,0j,3.203629485796141e-05,70.13400692447534,0j,3.6719026850525165e-11
Increasing Power,40,1920,32,0.0012177698296157525,138.43535645830448,(-0.001+0.001j),9.674872474379269e-05,147.368850459886,0j,1.1638846198789315e-07,0.00014467380870618966,-70.39675898357524,0j,0.00012903349111230495,34.769808745602326,0j,-4.883973925161458e-09
