Test Type,Power Step,Frequency (Hz),Harmonic,Input Voltage Mag (Vrms),Input Voltage Angle (deg),Input Complex Voltage (V),Input Current Mag (Arms),Input Current Angle (deg),Input Complex Current (A),Input Real Power (W),Output Voltage Mag (Vrms),Output Voltage Angle (deg),Output Complex Voltage (V),Output Current Mag (Arms),Output Current Angle (deg),Output Complex Current (A),Output Real Power (W)
Increasing Power,40,1980,33,0.013219051942021214,-18.19055406194134,(0.018-0.006j),0.0010675614568568202,236.02384732309514,(-0.001-0.001j),-3.839046567706334e-06,8.309341304598603e-05,104.1002127472733,0j,1.7744626638214942e-05,1.3803435221919074,0j,-3.2465357380758824e-10
Increasing Power,40,2040,34,0.0012196447038597972,255.29410663510623,(-0-0.002j),2.279073572715302e-05,201.6075306953037,(-0+0j),1.646120181990454e-08,7.224246645939172e-05,265.8309957819557,(-0+0j),0.00014996332692472958,224.26800409326714,(-0+0j),8.106079844152506e-09
Increasing Power,40,2100,35,0.05522750145388232,-41.24146370071804,(0.059-0.051j),0.0010303494324777928,244.47966446775584,(-0.001-0.001j),1.5418345894853592e-05,3.9968178751295274e-05,-30.012238098177804,0j,1.2779981773685065e-05,-64.9266932560177,0j,4.1885376118938533e-10
Increasing Power,40,2160,36,0.0009656275125878756,-87.0886552463883,-0.001j,4.8270189718869904e-05,181.38833323477357,(-0+0j),-1.2388480665005965e-09,9.887711935228639e-05,-73.10247774162386,0j,0.0001398167154816699,-20.877694622893387,0j,8.4685144698507e-09
Increasing Power,40,2220,37,0.04707584347007793,103.9625059590607,(-0.016+0.065j),0.0010979861238422269,240.542423163819,(-0.001-0.001j),-3.754319361158956e-05,5.733002525388754e-05,-22.67834769824033,0j,3.317663117182194e-05,55.83252813045421,0j,3.7884742314907264e-10
Increasing Power,40,2280,38,9.374081614546968e-05,254.08878487644273,(-0+0j),6.348533789176583e-05,262.7420915957985,(-0+0j),5.883424229876488e-09,0.00010326956420635766,107.40205547886994,0j,0.0001491627764782317,97.11424137094055,0j,1.5156325896274332e-08
Increasing Power,40,2340,39,0.010993149787861882,7.6788680658874,(0.015+0.002j),0.0008877553544883884,242.0311120669809,(-0.001-0.001j),-5.687682589235427e-06,3.930504497782791e-05,204.8477295225357,(-0+0j),2.2517645948957112e-05,30.60684160316393,0j,-8.805898250553969e-10
Increasing Power,40,2400,40,0.001831480934852966,215.1415329207336,(-0.002-0.001j),6.61758449688921e-05,158.52526870325454,0j,6.668942970101657e-08,1.0092976296103417e-05,43.50665576213366,0j,2.0272458030941346e-05,240.25794293468746,(-0+0j),-1.9592681355168018e-10
Increasing Power,40,2460,41,0.03440023956855122,-2.239193871342451,(0.049-0.002j),0.0006828869227383358,240.08937499804514,(-0-0.001j),-1.0909452438547136e-05,7.393578887165487e-05,49.89539009906218,0j,2.455537298372098e-05,-35.2010302607131,0j,1.5518921938618153e-10
Increasing Power,40,2520,42,0.0006950038240769286,172.84061346239363,(-0.001+0j),6.589806692139644e-05,220.9358309791968,(-0+0j),3.058918133138609e-08,8.316153214084604e-05,-18.426753297355944,0j,7.230848556892854e-05,75.7741469344406,0j,-4.4049633868565034e-10
Increasing Power,40,2580,43,0.03185752361604091,151.05159945403167,(-0.039+0.022j),0.0006877311860906117,240.4920858470958,(-0-0.001j),2.1394978278524008e-07,3.378761345962395e-05,11.392747217986226,0j,2.7802367409069798e-05,142.12510292378258,0j,-6.129674336222651e-10
Increasing Power,40,2640,44,0.00043054564092152197,-71.67283341519152,-0.001j,1.2975471287511336e-05,199.36693119315981,(-0+0j),1.013750072582782e-10,5.283630983400203e-05,100.88969952777862,0j,0.0001131636016189433,177.50837425030196,0j,1.3837589746143416e-09
Increasing Power,40,2700,45,0.0044323299985188904,49.536784813695895,(0.004+0.005j),0.0004435605724381255,238.49606443730417,(-0-0.001j),-1.942020112544854e-06,3.515367240959107e-05,130.72673362448563,0j,1.0182395217896755e-05,-61.43031927371109,0j,-3.4992123874688363e-10
Increasing Power,40,2760,46,0.0007489982612592763,255.24342517125015,(-0-0.001j),3.5804376971194716e-05,-84.47044051336044,0j,2.515400864093276e-08,0.00013657035732302718,241.36617409220767,(-0+0j),7.175230520989786e-05,256.13390382080354,(-0+0j),9.475540792442583e-09
Increasing Power,40,2820,47,0.022299450296403907,53.9923710895867,(0.019+0.026j),0.00033169488377228224,227.74666146354434,(-0+0j),-7.352710882015212e-06,3.355590900653395e-05,263.1809050575025,(-0+0j),3.7063401003074836e-05,132.8971412728838,0j,-8.04141112047701e-10
Increasing Power,40,2880,48,0.001166502745324501,47.68606912418328,(0.001+0.001j),3.370533573031535e-05,231.1529480355878,(-0+0j),-3.9245412817768803e-08,5.3468269299038754e-05,267.26592344298683,(-0+0j),4.77371420590317e-05,8.749917387578847,0j,-5.081724292121851e-10
Increasing Power,40,2940,49,0.016113944774016783,187.1206153664096,(-0.023-0.003j),0.00017785143286123403,244.0723198311826,(-0+0j),1.5628999902950907e-06,8.119702744804591e-05,166.3713682115718,0j,3.569830635261669e-05,201.4273609952338,(-0+0j),2.372765243732759e-09
Increasing Power,40,3000,50,0.0009790909624165897,193.68731069946824,(-0.001+0j),6.129797630732407e-05,236.13062093753956,(-0+0j),4.428874975641035e-08,2.260295543360905e-05,226.66150255862206,(-0+0j),3.715756954985001e-05,269.02392118386166,(-0+0j),6.205784740975481e-10
Increasing Power,40,3060,51,0.002260520284169336,100.61074296755801,(-0.001+0.003j),8.116973640232983e-05,269.86577910255016,(-0+0j),-1.802687397012399e-07,3.992433764450321e-05,119.6138839719153,0j,2.6267301607711372e-05,184.14938079311253,(-0+0j),4.5089246958059143e-10
Increasing Power,40,3120,52,0.0005052727339423636,227.61752112227356,(-0-0.001j),6.859729762392364e-05,213.32791549060073,(-0+0j),3.3587971262110756e-08,7.254079407173439e-05,261.75935938779685,(-0+0j),5.570515166830933e-05,109.54870461652996,0j,-3.5748500714135487e-09
Increasing Power,40,3180,53,0.00974543064691329,83.57110476210148,(0.002+0.014j),9.836528893039584e-05,243.59343478759723,(-0+0j),-9.009284289033807e-07,6.449511076796002e-05,116.14596920033051,0j,5.0772304675915005e-05,193.67793682303994,(-0+0j),7.069618593673889e-10
Increasing Power,40,3240,54,0.00023799744098058226,175.8509942507938,0j,7.105712596256158e-05,233.37090853546673,(-0+0j),9.081538278206727e-09,0.0001136477974306022,80.42920663525322,0j,7.144599731979572e-05,105.1943781322841,0j,7.37293178515721e-09
Increasing Power,40,3300,55,0.006560098407626317,224.90944348954508,(-0.007-0.007j),0.0001066177914705862,-58.912643794709595,0j,1.6709766458866516e-07,7.932438353709451e-05,-33.97977492884128,0j,6.057791237075186e-05,-35.75387517157898,0j,4.803002165397757e-09
Increasing Power,40,3360,56,0.0009474861057886283,204.2762842386337,(-0.001-0.001j),0.00010164374386814527,222.08657077458273,(-0+0j),9.169051966395838e-08,2.935832598562898e-05,-55.217420952057466,0j,6.675238022462455e-05,262.38568922589957,(-0+0j),1.447250825202419e-09
Increasing Power,40,3420,57,0.001496614643452299,153.4840535405588,(-0.002+0.001j),7.519519213294881e-05,-88.80258848151814,0j,-5.233572790296022e-08,7.681044128528202e-05,43.07541434295424,0j,6.750220208835071e-05,98.07197870737835,0j,2.9741761819362442e-09
Increasing Power,40,3480,58,0.0005411664297032264,121.54943070004322,0.001j,1.0847578667909678e-05,225.14105776504857,(-0+0j),-1.3795316007158946e-09,0.0001333591737841823,83.42277698663818,0j,6.0246168261400566e-05,119.88498497874457,0j,6.461641679406027e-09
Increasing Power,40,3540,59,0.0010158447787406023,173.73369125025215,(-0.001+0j),8.539363149017722e-05,246.3436374409685,(-0+0j),2.5926424330753607e-08,0.00010533379838573424,125.92811578286108,0j,0.00013790863648480966,166.23960989461187,0j,1.1076971055310655e-08
Increasing Power,40,3600,60,0.000354527397168009,134.33293128255633,0j,2.0553111750985928e-05,247.69016954345727,(-0+0j),-2.8888823920231077e-09,9.381247884047879e-05,131.1673628982009,0j,0.0001526192437294643,134.46266776825695,0j,1.4293915873538979e-08
Increasing Power,40,3660,61,0.0003955099680381607,92.17877390835646,0.001j,5.49632954752326e-05,193.47200905710724,(-0+0j),-4.257064457857307e-09,0.00019974889707564003,128.84650475841008,0j,0.00019574503163876882,158.16632442680435,0j,3.4091160270485965e-08
Increasing Power,40,3720,62,0.0009637711575192421,233.23848720251038,(-0.001-0.001j),2.6423455503646833e-05,236.83350576477022,(-0+0j),2.5416051566271642e-08,8.420663410674097e-05,120.02849889552475,0j,8.248605979801042e-05,125.9477336236193,0j,6.908839813935289e-09
Increasing Power,40,3780,63,0.0012705466991704056,253.29191654534065,(-0.001-0.002j),6.528120885436307e-05,140.02282592931056,0j,-3.2766560325337874e-08,0.00011653781806080879,171.8389501214645,0j,9.118052594980093e-05,204.37879201832396,(-0+0j),8.95788797119219e-09
Increasing Power,40,3840,64,0.0006849908204159611,235.36793282936776,(-0.001-0.001j),4.763684481179254e-05,176.2810429114498,0j,1.6763668817830762e-08,3.881681568655648e-05,123.41493302898002,0j,5.481210134052435e-05,209.01646776934885,(-0+0j),1.6317297716998696e-10
Increasing Power,40,3900,65,0.00349236216932876,-11.885572100689984,(0.005-0.001j),5.890166053454038e-05,149.96864457713465,0j,-1.9547559411566323e-07,0.00015331262670043846,261.4565906742205,(-0+0j),8.005582666656771e-05,-53.18333813681224,0j,8.624012084902237e-09
Increasing Power,40,3960,66,0.0005864826110418472,227.76239527897943,(-0.001-0.001j),3.0081350081347177e-05,255.62506658514414,(-0+0j),1.5596935141017052e-08,1.7453050285470317e-05,-76.13013122343133,0j,5.380262934168376e-05,178.5204000396262,0j,-2.485639855656863e-10
Increasing Power,40,4020,67,0.004258168414448525,108.82993061520793,(-0.002+0.006j),6.399063345026277e-05,154.1311301713556,0j,1.916589693909342e-07,0.00010377680076192869,75.61559435939509,0j,9.7743772809919e-05,146.00406406340662,0j,3.404588040878823e-09
Increasing Power,40,4080,68,0.0008062975367794957,245.41383924352772,(-0-0.001j),3.133985564469463e-05,247.9814178012863,(-0+0j),2.524388008013052e-08,3.729139888540637e-05,251.75769817625832,(-0+0j),5.837399270581098e-05,-66.51383854835211,0j,1.6245981320659534e-09
Increasing Power,40,4140,69,0.0014126662053461315,6.7712767262189,(0.002+0j),8.280408936398948e-05,143.67118754678322,0j,-8.541027108806546e-08,6.887002768070313e-05,258.02519156214163,(-0+0j),0.00015472000192674764,251.56810751679598,(-0+0j),1.0587975805650783e-08
Increasing Power,40,4200,70,0.0008185404530909052,265.611594015474,(-0-0.001j),3.980296921711963e-05,198.00129259522922,(-0+0j),1.2409986648789356e-08,9.728327955429659e-05,137.4697940188716,0j,9.947348215234248e-05,180.8182130338596,(-0+0j),7.037123506526157e-09
Increasing Power,40,4260,71,0.004929296012133227,34.429245961634855,(0.006+0.004j),3.8957228573889715e-05,160.09723412564853,0j,-1.1197127126038977e-07,9.778900488333294e-05,91.68800265608118,0j,0.0001077839995321724,146.7659785985516,0j,6.033791455667028e-09
Increasing Power,40,4320,72,0.0008668820942591213,206.3209143315241,(-0.001-0.001j),7.664200184041493e-05,229.55271729854377,(-0+0j),6.105242769514088e-08,7.530523497902621e-05,-4.967424494298783,0j,0.00010274261497772619,53.0056716370887,0j,4.1030959515723235e-09
Increasing Power,40,4380,73,0.003909897556474789,159.86730606093693,(-0.005+0.002j),6.50466747268236e-05,230.77494135591004,(-0+0j),8.318793855759995e-08,7.390539836601203e-05,66.2231706715331,0j,4.418774496539522e-05,60.481436622363304,0j,3.2493286883309085e-09
Increasing Power,40,4440,74,0.0006000378117369299,198.8386078861359,(-0.001+0j),3.133863152138031e-05,205.6138316265496,(-0+0j),1.867304579411455e-08,5.2735728844365485e-05,-88.19105945510378,0j,6.382859668542889e-05,-52.00754156123918,0j,2.7168385672011053e-09
Increasing Power,40,4500,75,0.0020675412144325837,34.969058788171985,(0.002+0.002j),0.00012149227654837018,223.9871762025935,(-0+0j),-2.4808528195493137e-07,2.737774664167475e-05,256.2536656365795,(-0+0j),3.7945835752393476e-05,34.19074271452626,0j,-7.712680853345511e-10
Increasing Power,40,4560,76,0.00021185727078781936,11.980715714651467,0j,2.7786656831227776e-05,190.26621069501488,(-0+0j),-5.884169862476231e-09,3.439242646136952e-05,-44.15946854995585,0j,5.238764646927122e-05,-68.17698098295276,0j,1.645745753347963e-09
Increasing Power,40,4620,77,0.004675497794888699,78.41569870642677,(0.001+0.006j),0.00015304953709015598,216.7059069874693,(-0+0j),-5.342000612339784e-07,5.577200791664948e-05,81.35752462268033,0j,8.17991498446877e-05,31.600737455402502,0j,2.9472715514421116e-09
Increasing Power,40,4680,78,0.0001928130917992434,-47.33236666319766,0j,5.129738134952125e-05,229.83953392909694,(-0+0j),1.2348341662040096e-09,2.6416832397499398e-05,167.59198495329616,0j,6.570980334857274e-05,175.00385709919925,0j,1.7213409296656062e-09
Increasing Power,40,4740,79,0.004101517894115383,206.35521939707593,(-0.005-0.003j),9.454581525371137e-05,209.57336923170087,(-0+0j),3.8716983400711034e-07,0.000119624242389002,247.25742586909578,(-0+0j),6.22578688364019e-05,-61.96315932290918,0j,4.709143335868946e-09
Increasing Power,40,4800,80,0.0003188920527540906,64.34194216345219,0j,3.1917871025461955e-05,187.96444135095805,(-0+0j),-5.635944526846931e-09,3.428475045833642e-05,192.81943203684267,(-0+0j),4.033832903944095e-06,223.19034973818682,(-0+0j),1.1932024590669416e-10
Increasing Power,40,4860,81,0.001812686080957554,116.26069203664038,(-0.001+0.002j),0.00012533377797086797,241.4794569700691,(-0+0j),-1.310209105222042e-07,5.2294219956798595e-05,-48.68732761834934,0j,5.771007555171483e-05,-14.22780045427099,0j,2.4883400578639756e-09
Increasing Power,40,4920,82,0.00016157416921281766,-22.062157718923757,0j,1.1797354869947009e-05,-30.814329638904283,0j,1.8839521373850305e-09,2.9426106706065468e-05,240.07660878338226,(-0+0j),1.4899066775585101e-05,69.54337072728033,0j,-4.3245074571690653e-10
Increasing Power,40,4980,83,0.004110559028234337,139.63882782880816,(-0.004+0.004j),0.00012665127177685341,227.870575909945,(-0+0j),1.606434442346902e-08,3.0122243786252206e-05,98.38622157493732,0j,7.278943494564958e-05,174.23335704075706,0j,5.361075021178075e-10
Increasing Power,40,5040,84,0.0002576756480079641,-56.62617149364152,0j,5.4995447877849755e-05,-71.66802053948533,0j,1.368544040578637e-08,9.23670656535237e-05,-87.34292133045292,0j,4.8438177385774586e-05,-37.54041294598589,0j,2.8876876671272523e-09
Increasing Power,40,5100,85,0.002908052840874805,255.12632229168972,(-0.001-0.004j),9.01712286606705e-05,238.30471424713593,(-0+0j),2.510023002644134e-07,7.565253863674552e-05,173.64979592161762,0j,6.6061179856057e-05,205.82109918593272,(-0+0j),4.230349485678999e-09
Increasing Power,40,5160,86,0.00031438228455285,-42.48110157746842,0j,4.0378232833240323e-05,-83.61737499198526,0j,9.560600267361983e-09,4.84315034060593e-05,162.3927711745634,0j,0.00011365771203028678,193.23392621557755,(-0+0j),4.726216766868031e-09
Increasing Power,40,5220,87,0.0016473856934611484,147.23893809224114,(-0.002+0.001j),9.178716161873403e-05,-85.28042400475982,0j,-9.200957548924986e-08,5.41887526397712e-05,-10.235695442494645,0j,6.938895398000662e-05,55.09869329115499,0j,1.5691717408750026e-09
Increasing Power,40,5280,88,0.0003692023820349217,151.71774313919886,0j,4.941356521730488e-05,234.9337732058357,(-0+0j),2.1550470158200875e-09,0.00015388895265783231,113.76705429337345,0j,0.00010398473681010961,116.63511746160724,0j,1.5982058049768525e-08
Increasing Power,40,5340,89,0.003451315883595994,187.53107841132848,(-0.005-0.001j),5.628605136572458e-05,258.36694492861346,(-0+0j),6.377109138424012e-08,8.739370757838489e-05,118.92471441134714,0j,0.00012497043387770472,155.2331367791868,0j,8.801099598479214e-09
Increasing Power,40,5400,90,0.0004450639766282829,79.11146753034168,0.001j,5.070376803454565e-05,219.14151398825103,(-0+0j),-1.7294485527956028e-08,0.00023912184613767822,30.436610733604724,0j,0.00030562570665819796,57.854247436979264,0j,6.487277580605355e-08
Increasing Power,40,5460,91,0.0005058893909956169,4.255375372173219,(0.001+0j),9.12144510926043e-05,248.06034685269577,(-0+0j),-2.036944027609242e-08,0.00012030168679885131,120.39879247275161,0j,0.00019852444895961983,162.03028614804373,0j,1.7850813261561695e-08
Increasing Power,40,5520,92,0.0006536913764010743,68.4591232394283,0.001j,4.422923452321218e-05,195.68289525555554,(-0+0j),-1.7489885790915892e-08,0.00023149212052426337,259.3598473829603,(-0+0j),0.00031163443936568953,-70.03069001577919,0j,6.208865356478592e-08
Increasing Power,40,5580,93,0.0005928611021354615,220.00191853346558,(-0.001-0.001j),3.844990902628757e-05,-45.82404620903628,0j,-1.6591954081198954e-09,0.0003524417321212039,27.861458383221887,0j,0.0004885853516217741,57.848163225952575,0.001j,1.4914770258088904e-07
Increasing Power,40,5640,94,0.0005091961034840845,21.548432968777178,(0.001+0j),3.2435597212442914e-05,183.79623618615463,(-0+0j),-1.572965188170588e-08,0.00014553946883197729,-19.28539655840214,0j,0.00017930560279256748,13.735010737095891,0j,2.18809188548792e-08
Increasing Power,40,5700,95,0.001988269935018136,256.2036765868956,(-0.001-0.003j),5.634888367468405e-05,239.6959537893668,(-0+0j),1.0741879655231358e-07,0.0008565361541389714,-54.99600696681637,(0.001-0.001j),0.0010502301369968172,-17.81670973034771,(0.001+0j),7.167229904644703e-07
Increasing Power,40,5760,96,0.0006863289032084916,-11.72291301931726,(0.001+0j),6.0628123974002535e-05,215.82578172314544,(-0+0j),-2.8085788372673248e-08,8.096833868904263e-05,13.546203160837578,0j,0.00016227224403230376,106.99811769242035,0j,-7.911049674886012e-10
Increasing Power,40,5820,97,0.0009235978579009308,119.55568519448508,(-0.001+0.001j),4.19239346980196e-05,266.46403057508667,(-0+0j),-3.244026562643435e-08,0.0007780464056134377,189.36136019801592,(-0.001+0j),0.0009318961841211956,230.63405052005058,(-0.001-0.001j),5.449384592022175e-07
Increasing Power,40,5880,98,0.0008009899068934108,-22.613820556857505,(0.001+0j),4.83291624096652e-05,153.98962145576172,0j,-3.864317082634763e-08,0.00018234587871239884,18.1984839401687,0j,0.00024184352856350676,56.94532236128891,0j,3.439378203099492e-08
Increasing Power,40,5940,99,0.0005084147304664734,250.69774985880582,(-0-0.001j),9.181509302063196e-05,261.0462319090983,(-0+0j),4.5920817969970544e-08,0.0007405598947980051,-83.54760503510511,-0.001j,0.0009461026033893282,-36.993611173424654,(0.001-0.001j),4.818134797914421e-07
Increasing Power,40,6000,100,0.00033997918140188404,-31.518883498143495,0j,4.830143524104233e-05,238.25599040042,(-0+0j),-6.452298641498977e-11,0.00020604855956349286,40.10356961311352,0j,0.0002778515423073336,68.30148916396556,0j,5.045640698875246e-08
Increasing Power,40,6060,101,0.0010061421366450338,-21.56070945555024,(0.001-0.001j),6.456114054696729e-05,-70.36901373183466,0j,4.277985747253765e-08,0.00032760522956034916,-50.75166275149033,0j,0.0003689494305785551,-12.121856321437434,(0.001+0j),9.44229525543905e-08
Increasing Power,40,6120,102,0.00022218188613037625,-0.774734507361913,0j,4.92685426751252e-06,-18.706761990824106,0j,1.0414819783321306e-09,1.998457515791703e-05,-50.34733595178574,0j,6.513461090135082e-05,233.36616441522168,(-0+0j),3.085872371076195e-10
Increasing Power,40,6180,103,0.0010769671970449978,171.34065517093953,(-0.002+0j),3.935445963191076e-05,-89.58832461135947,0j,-6.682118160792373e-09,0.00015058408247496484,-2.9628007884014096,0j,0.0001966100511246055,24.313461550916685,0j,2.6314331111052855e-08
Increasing Power,40,6240,104,0.0008655264608158092,-68.19180116487439,-0.001j,1.6066989293194316e-05,147.7290891480898,0j,-1.1261792759307414e-08,8.129322200188734e-05,-9.478591020527375,0j,5.17592194123312e-05,23.42523462201804,0j,3.532693823130975e-09
Increasing Power,40,6300,105,0.00041019240886293394,85.95325651051894,0.001j,1.2004321555438015e-05,28.867397163404036,0j,2.675655583033817e-09,8.173071049257002e-05,42.71337577011071,0j,0.00015681945339753197,55.145688099434544,0j,1.2516420602158534e-08
Increasing Power,40,6360,106,0.0004819241849029578,-78.69570519268302,-0.001j,1.3168252929025588e-05,232.4983200312943,(-0+0j),4.17961094568309e-09,5.179938999867764e-05,261.14488326370855,(-0+0j),2.7335601997685088e-05,-12.431338102494223,0j,8.83228390647263e-11
Increasing Power,40,6420,107,0.0008241868496089884,26.261928501487397,(0.001+0.001j),4.7844108620983754e-05,-89.99185694972954,0j,-1.7442878750408872e-08,5.890988884901301e-05,125.24584503472298,0j,5.9178166921646855e-05,161.62654756962235,0j,2.806700652893925e-09
Increasing Power,40,6480,108,0.0007251368337656711,1.5789278685226833,(0.001+0j),2.1620467250968914e-05,199.47305008392715,(-0+0j),-1.4919398302584207e-08,2.3744265034128438e-05,25.821805187178242,0j,8.802194192265546e-05,-0.3024079200286849,0j,1.8765035487813605e-09
Increasing Power,40,6540,109,0.0009661552979116891,241.5487574109689,(-0.001-0.001j),5.207234488350483e-05,243.46582513560895,(-0+0j),5.028181314450043e-08,1.825496372678154e-05,-11.582485053579703,0j,5.715731307444685e-05,-55.88895059689483,0j,7.466749072861628e-10
Increasing Power,40,6600,110,0.00016913215365300618,50.82836443492435,0j,2.9437042368519943e-05,5.448080367089872,0j,3.497064430077265e-09,0.00010132832328888641,-13.28743336770475,0j,6.837968445150787e-05,-23.191610869398133,0j,6.825537415388158e-09
Increasing Power,40,6660,111,0.0004538582489624817,251.62925423530652,(-0-0.001j),6.245879360937811e-05,236.74811449314316,(-0+0j),2.739668455018558e-08,5.653213926802691e-05,115.67767298352891,0j,2.8127552991980407e-05,18.08848763139187,0j,-2.1000480443104767e-10
Increasing Power,40,6720,112,0.00043138126616985313,-33.05853344715432,(0.001+0j),2.2439170278046603e-05,196.9279522793149,(-0+0j),-6.223828564744382e-09,2.7677705866416058e-05,-63.985657347090864,0j,6.22707666197912e-05,34.069594907100694,0j,-2.4151225848395347e-10
Increasing Power,40,6780,113,0.00031299450831564395,48.776901008539795,0j,5.352627563685902e-05,233.00954559177018,(-0+0j),-1.670773680946014e-08,4.542941608474322e-05,165.93944997333287,0j,4.711006930659979e-05,65.06415603563725,0j,-4.037926015621167e-10
Increasing Power,40,6840,114,0.0002845431383117018,13.095617810926186,0j,2.14050662535142e-05,-5.928791894843414,0j,5.757991329407673e-09,5.992643290181757e-05,-59.445730426947506,0j,7.497997324663316e-06,201.24374178217198,(-0+0j),-7.269463467812287e-11
Increasing Power,40,6900,115,0.0007871583015709836,-50.17524251615953,(0.001-0.001j),6.262841011220582e-05,232.21640503647578,(-0+0j),1.0579104630947583e-08,4.868683699516436e-05,250.29760894440463,(-0+0j),4.356678442740079e-05,-33.7393566362575,0j,5.144752661442858e-10
Increasing Power,40,6960,116,0.00048335974179474883,33.68648295280689,(0.001+0j),2.5597163325460164e-05,260.7346181680175,(-0+0j),-8.430513984604404e-09,7.290689511080766e-05,-16.558427222427312,0j,4.6135481118920174e-05,15.349989254232383,0j,2.8553355242953253e-09
Increasing Power,40,7020,117,0.0012293438384728675,-32.654873354711825,(0.001-0.001j),4.951868072048175e-05,226.0883610793988,(-0+0j),-1.1883268037250753e-08,4.5871295889100346e-05,-9.528660621335234,0j,5.9465485720781976e-05,43.5250681182386,0j,1.6395626984126233e-09
Increasing Power,40,7080,118,0.0008329727769956512,2.48779317644113,(0.001+0j),1.8321465260529115e-05,236.68964283768796,(-0+0j),-8.926804321551701e-09,4.419904996792762e-05,7.718746797356573,0j,3.968982401971618e-05,90.82299059798474,0j,2.1062135768021176e-10
Increasing Power,40,7140,119,0.00024440401522481526,35.69553169903716,0j,6.707096214808597e-05,-76.07153259466523,0j,-6.078864644905558e-09,6.4357224010095e-05,31.85246170618595,0j,1.3047530846956706e-05,-39.54719312550213,0j,2.678358404102428e-10
Increasing Power,40,7200,120,0.0004329867175049298,-37.95541174540362,0j,2.309477622304529e-05,243.3110509969852,(-0+0j),1.953668733656781e-09,5.841862142505489e-05,-83.27990153168759,0j,2.419598067439851e-05,-80.83695792952324,0j,1.4122111982224548e-09
Increasing Power,40,7260,121,0.001181953261195036,34.901815927836736,(0.001+0.001j),4.6659005743909114e-05,-59.69667509422638,0j,-4.4214237952693696e-09,4.956034156495658e-05,133.01555366364119,0j,4.475216669880523e-06,107.0566698801569,0j,1.9941618826258145e-10
Increasing Power,40,7320,122,0.00033765957375311503,-50.8482134708585,0j,6.417910879464255e-06,-12.493735314985017,0j,1.699386762326103e-09,1.906781674271678e-05,-26.58388268038506,0j,5.536983126587263e-05,68.65147511966146,0j,-9.63370620846435e-11
Increasing Power,40,7380,123,0.0011516288215566348,0.3734565002283716,(0.002+0j),4.698723023220151e-05,261.6925262942999,(-0+0j),-8.167199290297182e-09,9.455721340195844e-05,52.72985644049389,0j,1.654235735793211e-05,118.20743945964874,0j,6.49219684963774e-10
Increasing Power,40,7440,124,9.621498848910051e-05,-65.98632950507655,0j,2.145258477668484e-05,255.39023385526255,(-0+0j),1.6125784261393937e-09,9.021933084178673e-05,17.919625059084936,0j,5.919854491147152e-05,226.72494422726535,(-0+0j),-4.67998636880441e-09
Increasing Power,40,7500,125,0.00042818694932360686,-16.052225430576115,(0.001+0j),2.2880901685862143e-05,-55.017585796177116,0j,7.617661046880394e-09,4.077482627132143e-05,248.20975392785658,(-0+0j),1.4780399108120068e-05,-49.6916739299547,0j,2.8201969480217517e-10
Increasing Power,40,7560,126,0.00029447141940331994,27.00577980576631,0j,4.757765342532871e-05,240.60162900155646,(-0+0j),-1.1670004070789555e-08,8.033209379722193e-05,230.23009215562632,(-0+0j),3.7527914740846094e-05,-18.395993431963234,0j,-1.0987145551720438e-09
Increasing Power,40,7620,127,0.0011436907251890368,102.08504117769102,0.002j,1.5729219958980268e-05,-20.565868591457004,0j,-9.705605419810494e-09,6.723211298377495e-05,8.915179824864893,0j,1.7883777494970727e-05,144.0529542099966,0j,-8.522417880187075e-10
Increasing Power,50,0,0,0.03819612041115761,0.0,(0.011+0j),0.0003899910079780966,0.0,0j,5.191779109736672e-06,24.081830978393555,0.0,(24.104+0j),0.6205393671989441,0.0,(0.001+0j),14.943724632263184
Increasing Power,50,60,1,123.5600847666602,250.25466204438925,(-59.034-164.466j),0.1396754186848502,264.49639234539984,(-0.019-0.197j),16.727897160927984,0.00033257863526431846,186.6300714316758,(-0+0j),0.0004029020190931866,103.72139234152318,0.001j,1.6542035912332982e-08
Increasing Power,50,120,2,0.01852711952554461,195.52084081021775,(-0.025-0.007j),0.000129296913848099,-89.6907105917114,0j,6.285400624676952e-07,9.574413006562793e-05,121.63643169526576,0j,0.00010416242810037494,14.178334890036254,0j,-2.9919642915862367e-09
Increasing Power,50,180,3,0.01009132360943607,257.9745816619344,(-0.003-0.014j),0.13103142255288064,245.64209691815907,(-0.076-0.169j),0.001291768385045401,8.073160338259071e-05,53.413501994286875,0j,0.00012522934971753656,131.17003073856458,0j,2.143983297290006e-09
Increasing Power,50,240,4,0.022472245035394193,207.26216986311584,(-0.028-0.015j),0.0001568008798125304,-81.47403845462529,0j,1.1318426884088348e-06,4.480774808299478e-05,213.54329923463843,(-0+0j),2.3696995032953712e-05,165.6694508391465,0j,7.122245263275981e-10
Increasing Power,50,300,5,0.4118371803914821,-1.7957890842330784,(0.582-0.018j),0.11782667480241477,229.58947416404817,(-0.108-0.127j),-0.030283763560803555,1.8428083488495492e-05,-27.119536617806546,0j,0.00019648774686653177,-40.000883106224364,0j,3.529768586795971e-09
Increasing Power,50,360,6,0.0017059738317256501,66.05100755329272,(0.001+0.002j),0.00012193662939537386,246.1347094720465,(-0+0j),-2.0802047690337087e-07,0.00011587741966401859,-49.28635639702537,0j,0.0003969256522598176,230.59634805322256,(-0+0j),7.894153113835109e-09
Increasing Power,50,420,7,0.6519414983549021,226.68016911612563,(-0.633-0.671j),0.10011312231408712,214.25283746483524,(-0.117-0.08j),0.06373865464103265,4.33178610538651e-05,229.5872643888497,(-0+0j),6.753937171819333e-05,267.20632094646726,(-0+0j),2.3173771605928166e-09
Increasing Power,50,480,8,0.023888852430874595,213.92452183663988,(-0.028-0.019j),9.481883898646129e-05,241.6209204784284,(-0+0j),2.0055830130275603e-06,4.874106606448213e-05,42.38980609905181,0j,0.0006235180674235192,-40.17997256538263,(0.001-0.001j),3.9301146454276215e-09
Increasing Power,50,540,9,0.2558363181296425,99.98142612327912,(-0.063+0.356j),0.08027153732365465,199.316513544521,(-0.107-0.038j),-0.003331166962502315,3.5630229602401046e-05,132.20784102884625,0j,4.537831652932559e-05,48.129445425106425,0j,1.6680548543090169e-10
Increasing Power,50,600,10,0.01588611882284222,-16.754080838970182,(0.022-0.006j),3.0223195606103812e-05,233.6018025309158,(-0+0j),-1.614083411090809e-07,2.7926935339746102e-05,28.799717697252028,0j,0.0005404360212247211,50.92542509815663,0.001j,1.3981289767053864e-08
Increasing Power,50,660,11,0.17003011818763275,246.1625168489312,(-0.097-0.22j),0.059720026853911354,185.73357139710598,(-0.084-0.008j),0.0050111250872392835,9.780029227251502e-05,86.5662568576767,0j,0.00010213325057253274,41.05973387965996,0j,7.00033442116716e-09
Increasing Power,50,720,12,0.0009158993133381383,109.3000724237061,0.001j,6.394070677047959e-05,-37.84198852833268,0j,-4.919420613036621e-08,4.171638977869436e-05,2.8923601215127803,0j,0.00020339966263822095,179.0124024322889,0j,-8.465651842640932e-09
Increasing Power,50,780,13,0.31610464659585813,125.55251406385219,(-0.26+0.364j),0.04140743920926002,174.09521232856503,(-0.058+0.006j),0.008665781471028011,9.450347254440966e-05,132.53159882057878,0j,5.21348514457724e-05,114.44646771087986,0j,4.68351631845608e-09
Increasing Power,50,840,14,0.006591585300932521,45.852696587120214,(0.006+0.007j),5.783008083096786e-05,-53.70965347062679,0j,-6.332390422401839e-08,5.786989215343921e-06,-68.19835508168308,0j,0.0003389437586100957,-3.7294564941513073,0j,8.453928458914579e-10
Increasing Power,50,900,15,0.076753651734578,33.901046647785265,(0.09+0.061j),0.025874255544064625,165.15373809812178,(-0.035+0.009j),-0.0013094937379461683,7.489414155548708e-05,256.0308586004917,(-0+0j),0.00016774215560303018,186.42747871203562,(-0+0j),4.378382811728041e-09
Increasing Power,50,960,16,0.0028404213532880894,200.26356303839725,(-0.004-0.001j),0.0001589519490691354,-73.81056043671683,0j,3.207702927132039e-08,0.00011633263645259128,-45.5061005669705,0j,0.000459612707668448,89.72389870171527,0.001j,-3.7959019446783594e-08
Increasing Power,50,1020,17,0.1917800527945913,89.17392390428999,(0.004+0.271j),0.01463642131518663,163.28276514671398,(-0.02+0.006j),0.0007685797302768945,0.00015432493944038904,237.0761069851712,(-0+0j),0.0002990848942475508,217.7860074107664,(-0+0j),4.356495579429608e-08
Increasing Power,50,1080,18,0.002113952808224653,173.90703612582143,(-0.003+0j),0.00016884720088914312,-79.55612639561755,0j,-1.0159503602449847e-07,5.905303581909276e-05,76.18723286106723,0j,0.00037936622503428956,191.0824269727467,(-0.001+0j),-9.430646032493739e-09
Increasing Power,50,1140,19,0.09084254099265232,86.98844596292535,(0.007+0.128j),0.0073907338479105135,174.27399746687172,(-0.01+0.001j),3.1796062058946834e-05,0.0002063991847576015,-49.26610618612972,0j,0.00026758987915815035,-83.12664260916347,0j,4.5863061107539225e-08
Increasing Power,50,1200,20,0.0020734271143944155,150.83623510791915,(-0.003+0.001j),0.00024353967169309202,256.84594619652944,(-0+0j),-1.3926859270390701e-07,7.814306647867266e-05,-81.61413287233688,0j,0.00022582590786268471,-17.40295531442716,0j,7.677305635418224e-09
Increasing Power,50,1260,21,0.01196582842055969,193.02374228192053,(-0.016-0.004j),0.004365620589518083,206.12901235836117,(-0.006-0.003j),5.087772730693087e-05,0.00010675859392642994,129.65622509926197,0j,0.00016009376072848591,149.13261853840237,0j,1.6113397698338637e-08
Increasing Power,50,1320,22,0.0046661943665975035,202.4189671930116,(-0.006-0.003j),0.0002556451248665673,227.52527973244392,(-0+0j),1.0801880636637664e-06,0.00016321261807150856,48.645158566530895,0j,0.0003977653926306058,120.23384832310627,0j,2.0504199759931166e-08
Increasing Power,50,1380,23,0.04525393430867706,-53.9064753595197,(0.038-0.052j),0.003911400862928797,236.66559321856514,(-0.003-0.005j),6.2197400809588e-05,0.00037355861348724334,268.99091287063686,(-0-0.001j),0.0005241744373217989,254.22050061117554,(-0-0.001j),1.8933937250741993e-07
Increasing Power,50,1440,24,0.0032389506175266227,209.88764937276852,(-0.004-0.002j),0.00025434052050766077,209.10504870577998,(-0+0j),8.237195404857278e-07,6.256508484174982e-05,9.136331120932311,0j,0.00033545230315590416,254.51352004812347,(-0+0j),-8.744332172982943e-09
Increasing Power,50,1500,25,0.03799630395929253,43.810213684729575,(0.039+0.037j),0.0038110244844509187,255.24588641575187,(-0.001-0.005j),-0.00012355129431609996,0.00023582791586746523,226.05804994009986,(-0+0j),0.00032104159420470247,225.5472197686129,(-0+0j),7.57075610038224e-08
Increasing Power,50,1560,26,0.005119263847248635,145.83934701961246,(-0.006+0.004j),0.00020298912780069816,182.36227752735883,(-0+0j),8.350843546211873e-07,0.00011800726973499946,-62.915426398677425,0j,0.00023703782278604625,-42.66546607620239,0j,2.6243269529511694e-08
Increasing Power,50,1620,27,0.024167527997270875,250.4843259526157,(-0.011-0.032j),0.0038681665441016883,-87.94932078120362,-0.005j,8.693944099330463e-05,8.442963678355442e-05,136.5535453478666,0j,9.425571535846899e-05,164.83054627748115,0j,7.008331348876272e-09
Increasing Power,50,1680,28,0.003541754542871539,181.83849316028014,(-0.005+0j),0.00014724676717718294,171.9997196378098,0j,5.138417638050791e-07,0.00011536120238733804,34.24381307192736,0j,3.69012827982054e-05,74.0744925408181,0j,3.2691052378626732e-09
Increasing Power,50,1740,29,0.07371817359688677,-64.00549240690859,(0.046-0.094j),0.0039128626314320755,-75.09485100592451,(0.001-0.005j),0.00028306328182074584,0.00024985020161711913,219.998299189442,(-0+0j),0.0002774547152776765,212.3244178339402,(-0+0j),6.870127982111324e-08
Increasing Power,50,1800,30,0.0009520477460016273,244.68386310678804,(-0.001-0.001j),8.571252049311545e-05,145.87876147797184,0j,-1.2491193549227162e-08,7.635793401478396e-05,57.170256035392434,0j,0.0002964227035978936,-39.76007897772706,0j,-2.731100692052385e-09
Increasing Power,50,1860,31,0.074056231812437,66.92906922271071,(0.041+0.096j),0.0038965696221237834,-71.50441662225623,(0.002-0.005j),-0.0002159004861633153,4.746872536654222e-05,74.10577267791436,0j,0.0001996397008414007,84.09228352209281,0j,9.33305780926962e-09
Increasing Power,50,1920,32,0.0007045075595109706,83.67279180127308,0.001j,3.7262904160980424e-05,69.03478552417678,0j,2.5399903800082776e-08,6.70544933472094e-05,111.3282243912892,0j,0.00019697565411136366,49.664557269454995,0j,6.26917904348361e-09
Increasing Power,50,1980,33,0.017587089178347327,-70.96632726960266,(0.008-0.024j),0.003885787143427082,-66.78344624884846,(0.002-0.005j),6.815764962590754e-05,0.0001570740713024352,54.308757172336584,0j,0.0002584117911116458,65.13472709351505,0j,3.9867383800980794e-08
Increasing Power,50,2040,34,0.0004865376099903448,-78.0051235180143,-0.001j,3.622513587050024e-05,224.9378954954129,(-0+0j),9.584498631785643e-09,2.590733707926564e-05,42.98358238451301,0j,0.0001311296572503505,269.800368758297,(-0+0j),-2.3248316287781832e-09
Increasing Power,50,2100,35,0.0758195043247552,-46.47981509833403,(0.074-0.078j),0.0034086987635649976,-61.538997789038746,(0.002-0.004j),0.000249570295064495,0.0001730172756405465,15.08277860819058,0j,0.00013325914828190132,-23.716947619541287,0j,1.7968590197500682e-08
Increasing Power,50,2160,36,0.001190320673334341,-43.07427170030124,(0.001-0.001j),9.470499960708841e-05,229.86839850764105,(-0+0j),5.7871521114829325e-09,3.015878495078631e-05,-30.775981089130326,0j,0.00023328148945528157,-24.704295451942926,0j,6.9960195606297315e-09
Increasing Power,50,2220,37,0.05755111294202659,110.73889081414096,(-0.029+0.076j),0.002981462815827321,-62.10618382851061,(0.002-0.004j),-0.00017025035812713005,8.12865640630986e-05,-44.34993853070466,0j,0.00010021950716033467,261.1601184823035,(-0+0j),4.731860336355957e-09
Increasing Power,50,2280,38,9.831099193795292e-05,267.2037377134551,(-0+0j),9.095872083630225e-05,232.47708167579526,(-0+0j),7.349441891553755e-09,7.485817615872993e-05,249.45785171627202,(-0+0j),0.00017432568258001909,117.72318369811408,0j,-8.68695218940028e-09
Increasing Power,50,2340,39,0.015317221721294612,-37.22289572145732,(0.017-0.013j),0.0025277721211867292,-55.576510826538794,(0.002-0.003j),3.674888671691292e-05,8.456666217346656e-05,48.57181413247816,0j,4.176823626225928e-05,16.518148433727774,0j,2.9937212568065325e-09
Increasing Power,50,2400,40,0.0020202975999294866,193.03821629770803,(-0.003-0.001j),4.716502688577713e-05,223.98955237290667,(-0+0j),8.171888897040145e-08,6.404758511094879e-05,78.7043157618118,0j,5.032575536235627e-05,-85.72535601468752,0j,-3.1049555678946743e-09
Increasing Power,50,2460,41,0.05492496058054424,-8.60484492342222,(0.077-0.012j),0.0019816605256429993,-48.45679603668745,(0.002-0.002j),8.355878990227204e-05,7.115477828860237e-05,148.90683685451626,0j,8.015825745648007e-05,230.28539885201192,(-0+0j),8.550062620943061e-10
Increasing Power,50,2520,42,0.0009220178670091457,55.89418430282697,(0.001+0.001j),6.0465110545515956e-05,254.37037825630884,(-0+0j),-5.287630596720814e-08,0.00012967560237247037,245.43470525352032,(-0+0j),4.551654274664035e-05,7.833819795222837,0j,-3.1625790731575257e-09
Increasing Power,50,2580,43,0.0553814419998204,156.95400597994578,(-0.072+0.031j),0.0016515972443475854,-48.53801144599578,(0.002-0.002j),-8.25630090799278e-05,2.3692968954268146e-05,166.2199352562044,0j,7.799478063790404e-05,148.1675651853849,0j,1.7569612035000209e-09
Increasing Power,50,2640,44,0.0005831571289382604,218.7432751194764,(-0.001-0.001j),6.992902310230195e-05,230.77137902215915,(-0+0j),3.988431247992087e-08,6.982165300069556e-05,58.215912640113984,0j,0.00022095852431909952,151.00718311502902,0j,-7.512913271382822e-10
Increasing Power,50,2700,45,0.0072511049591148236,-10.272084312820965,(0.01-0.002j),0.0012268557705409086,-33.346035180662895,(0.001-0.001j),8.184373168874523e-06,6.506871250945939e-05,93.49519431181336,0j,4.71761751293499e-05,-13.157531886555887,0j,-8.796823418233141e-10
Increasing Power,50,2760,46,0.0004943382922125255,-31.171923060459747,(0.001+0j),6.0488060095716124e-05,221.87897163123597,(-0+0j),-8.716967518244937e-09,5.946456846728919e-05,123.55293410959077,0j,4.812604227947648e-05,173.69334465108312,0j,1.8341480085019678e-09
Increasing Power,50,2820,47,0.04534630940572935,44.069350460698324,(0.046+0.045j),0.0008608331666995752,-13.274769595435345,(0.001+0j),2.1063307689851697e-05,2.4861369660711026e-05,153.21114176995502,0j,8.647685441455452e-05,60.100425653002254,0j,-1.1666734185899828e-10
Increasing Power,50,2880,48,0.0014440165637606551,34.668067337298226,(0.002+0.001j),6.109839851376627e-05,214.03525988716726,(-0+0j),-8.822171844213296e-08,4.2683611570420145e-05,66.44718299786788,0j,5.0278931603165225e-05,61.394106963381205,0j,2.137745694552176e-09
Increasing Power,50,2940,49,0.04260882112865954,196.17430716214272,(-0.058-0.017j),0.0009353054952238657,0.15103782804420973,(0.001+0j),-3.830399103865781e-05,0.00011081987381464295,39.02588278049228,0j,7.123601352249783e-05,102.6189432020422,0j,3.510969266510092e-09
Increasing Power,50,3000,50,0.001589689372858892,199.51113905304382,(-0.002-0.001j),3.640684662404218e-05,179.0621509437238,0j,5.422846761148639e-08,4.852999156019118e-05,21.393533316815308,0j,6.38802071867859e-06,255.09993499607026,(-0+0j),-1.8350243920500235e-10
Increasing Power,50,3060,51,0.004694971186312693,26.357325748350853,(0.006+0.003j),0.0009063802320723186,16.27148612054424,(0.001+0j),4.1896677616704775e-06,3.460641826643791e-05,133.82086959505162,0j,4.6492986298208566e-05,70.81299777714794,0j,7.302536494553485e-10
Increasing Power,50,3120,52,0.0009619187217681998,225.35069576459148,(-0.001-0.001j),8.866787390266148e-05,164.72423508157289,0j,4.1835492046251905e-08,1.924478180842326e-05,260.2120005342772,(-0+0j),6.064006757751299e-05,-34.40606688307754,0j,4.86136285010979e-10
Increasing Power,50,3180,53,0.032348687710470586,75.57404837400924,(0.011+0.044j),0.0008662604515000339,25.139694865315434,(0.001+0.001j),1.7849193730786694e-05,1.8102150868696327e-05,-0.530826681341992,0j,1.4512151423973498e-05,-17.150243875258298,0j,2.5172699802788907e-10
Increasing Power,50,3240,54,5.789430689384328e-05,-26.45902827312723,0j,4.7443511351529025e-05,98.71790320949705,0j,-1.5823881535318217e-09,4.5562345272793926e-05,61.097411803656634,0j,3.2719002701119665e-05,100.90569803293478,0j,1.1451841015885586e-09
Increasing Power,50,3300,55,0.02996420273927891,231.26493718357372,(-0.027-0.033j),0.000897096790463853,15.564592052809061,(0.001+0j),-2.1829352347144287e-05,8.942103636002705e-05,55.04472590169346,0j,3.959606540240767e-05,243.86924095115208,(-0+0j),-3.498809096564593e-09
Increasing Power,50,3360,56,0.0008164778669127069,222.06609261480247,(-0.001-0.001j),4.1856356303421826e-05,61.52286113023738,0j,-3.222317196038904e-08,1.0322650408351501e-05,268.58008934002646,(-0+0j),6.500022708536147e-05,235.67842342355277,(-0+0j),5.633530230399704e-10
Increasing Power,50,3420,57,0.0041179908853459036,90.39221128433644,0.006j,0.0006477918150874651,22.703082327995006,(0.001+0j),1.0127058170929291e-06,5.213412808963553e-05,93.98790886436265,0j,5.893424864025327e-05,80.45412378606747,0j,2.987169185849059e-09
Increasing Power,50,3480,58,0.00036191930013694404,25.105401214289884,0j,2.2997593049007465e-05,-56.036311774854966,0j,1.281709780749918e-09,9.024912427361826e-05,263.0850942668934,(-0+0j),2.185823418393781e-05,-6.363746265353612,0j,-1.8976058594944383e-11
Increasing Power,50,3540,59,0.017018789949873478,115.6918570736548,(-0.01+0.022j),0.00043064879208185426,27.37548295554989,(0.001+0j),2.153338825246381e-07,8.753874661430094e-05,216.5126583512467,(-0+0j),6.188805461134339e-05,218.85359375449895,(-0+0j),5.413081566253699e-09
Increasing Power,50,3600,60,0.00023213144077181852,24.706047844514856,0j,5.1557670568171704e-05,242.8751206647338,(-0+0j),-9.409251829823756e-09,4.727599902450576e-05,-81.12423239028561,0j,3.817325035643473e-05,155.82184229036181,0j,-9.843224429834193e-10
Increasing Power,50,3660,61,0.019825176108062146,-85.78556453637032,(0.002-0.028j),0.00042713482611128004,25.441935715738666,(0.001+0j),-3.0660342117148412e-06,3.9478973802563344e-05,76.9272934233197,0j,6.885063579333437e-05,80.8998081938087,0j,2.711621808814049e-09
Increasing Power,50,3720,62,0.0001605645772196343,-71.1424785376621,0j,5.141628187638466e-05,198.48941183842834,(-0+0j),-5.303980999474991e-11,5.927390663810022e-05,122.74393001165382,0j,4.864753268137943e-05,-14.976912137951103,0j,-2.1334537394218955e-09
Increasing Power,50,3780,63,0.002671666285545141,98.56429611073774,(-0.001+0.004j),0.0002851725404065051,45.94003137869809,0j,4.6249469913845135e-07,7.757621937701588e-05,-89.42370402468916,0j,1.89478674511143e-05,222.25268617832646,(-0+0j),9.773723846276164e-10
Increasing Power,50,3840,64,0.00031458265848636693,-78.59367891128537,0j,2.1294701112730023e-05,-47.17283145662557,0j,5.716618409178444e-09,1.723932468179688e-05,36.379504685228625,0j,1.6219132619909586e-05,124.97882223918742,0j,6.834734813218701e-12
Increasing Power,50,3900,65,0.00950812577345204,181.34520214804172,(-0.013+0j),0.00015652456551250337,55.396046020028564,0j,-8.737057043075616e-07,5.668068337414214e-05,112.94325322262493,0j,0.00010839098796131638,110.1872518539606,0j,6.1365692216607085e-09
Increasing Power,50,3960,66,0.0007787545510745235,170.33830796474695,(-0.001+0j),4.0369198365618256e-05,163.88599822600614,0j,3.1238562291558037e-08,2.947449980846345e-05,84.10282369690867,0j,3.6472066717489456e-05,167.27494032565275,0j,1.2780324193697172e-10
Increasing Power,50,4020,67,0.010106090604137665,-56.90469336689978,(0.008-0.012j),0.00015292699927446288,79.1159832771217,0j,-1.1121227849596949e-06,0.0001332821328993818,-41.168312924166685,0j,6.250287469717811e-05,6.575687571005744,0j,5.601808410924764e-09
Increasing Power,50,4080,68,0.000378748786105557,135.90079140501004,0j,5.869564780447979e-05,171.92954960595577,0j,1.7978619310860803e-08,5.645844450320891e-05,-12.170161640023991,0j,3.0906841719652764e-05,11.28285990406259,0j,1.6007959685278711e-09
Increasing Power,50,4140,69,0.0010387178440932944,202.50517773651296,(-0.001-0.001j),0.00011640755919755854,97.82591998052105,0j,-3.0640699867216336e-08,2.4364145912208784e-05,200.53454763070016,(-0+0j),2.004915195048104e-05,-44.23371131426512,0j,-2.0822969020389206e-10
Increasing Power,50,4200,70,0.0001717234079961236,204.0020329048287,(-0+0j),1.6804563912302047e-05,-74.14694465756526,0j,4.090459227687524e-10,2.1143037384587238e-05,-87.69355222261697,0j,1.2651537282123598e-05,8.625277274193465,0j,-2.9440417395220705e-11
Increasing Power,50,4260,71,0.0056153231601006924,236.7182414921745,(-0.004-0.007j),9.692663686881811e-05,124.76147657336658,0j,-2.0350791626598863e-07,6.539551783577291e-05,-30.381279979802713,0j,4.83079703900134e-05,19.542520799246347,0j,2.0338629069696513e-09
Increasing Power,50,4320,72,0.0002618549580104059,257.90521526064515,(-0+0j),5.0271405279115e-05,226.69325715844093,(-0+0j),1.1258434877103677e-08,6.312224913065036e-05,236.09241166613623,(-0+0j),3.724181969509074e-05,146.29159417000247,0j,8.172238608129627e-12
Increasing Power,50,4380,73,0.0040657100206273255,-5.448555586360271,(0.006-0.001j),0.00013518088894069015,106.55478195625304,0j,-2.059158254056722e-07,8.803384089514307e-05,246.10095532412842,(-0+0j),6.887824410807268e-05,-78.02584780516514,0j,4.913444514746417e-09
Increasing Power,50,4440,74,0.00038810853230667846,205.14002709667938,(-0+0j),7.053312514722149e-06,254.33914446645343,(-0+0j),1.78873865639956e-09,4.6421862116306005e-05,-62.597399219973084,0j,2.9455356149434995e-05,160.40052346171677,0j,-1.000066735788301e-09
Increasing Power,50,4500,75,0.0015815573701432968,213.02877229075852,(-0.002-0.001j),0.00011147880334384939,122.6598459108926,0j,-1.135249515978815e-09,1.405519685718636e-05,201.64176243216224,(-0+0j),5.4835471064023664e-05,260.8078423176002,(-0+0j),3.9503524594936313e-10
Increasing Power,50,4560,76,0.00017848146886563512,179.03493586866648,0j,1.7136278650500328e-05,268.2477648597834,(-0+0j),4.201868366649281e-11,5.1609241224205514e-05,-19.22354175252454,0j,4.7813792174275285e-05,16.035841133294028,0j,2.0149388325050433e-09
Increasing Power,50,4620,77,0.0024236680789753006,-62.15401269071225,(0.002-0.003j),8.034829840606281e-05,124.88428269144599,0j,-1.9327015591923744e-07,7.607094800181265e-05,-83.27580870236449,0j,1.919140208819119e-05,264.4659379597432,(-0+0j),1.4266230220107886e-09
Increasing Power,50,4680,78,0.0005873885713574935,234.12128278070375,(-0-0.001j),3.3430944196673365e-05,171.16509605488102,0j,8.928367647006337e-09,3.103335865320485e-05,23.006373195327257,0j,4.7593324251826015e-05,70.86635021934337,0j,9.90972446811178e-10
Increasing Power,50,4740,79,0.0013419687741693083,28.090484200270396,(0.002+0.001j),2.9210539493064215e-05,131.2779029811354,0j,-8.942889653361566e-09,2.6044174887460006e-05,3.120251561016886,0j,2.770916395559855e-05,123.10098859643415,0j,-3.606210167180973e-10
Increasing Power,50,4800,80,0.0010754376669076073,268.28853622120414,(-0-0.002j),2.9213105825445862e-05,-87.26635281046273,0j,3.132237365892502e-08,2.7266431141957384e-05,203.44711495669202,(-0+0j),1.5656912154313847e-05,-68.99054170997312,0j,1.815738451732163e-11
Increasing Power,50,4860,81,0.001087139668272597,245.20653842437207,(-0.001-0.001j),2.5784627746281927e-05,170.4734640756692,0j,7.381146120768665e-09,6.703688506128073e-05,39.01995822919519,0j,2.4714953877861793e-05,109.00136058251957,0j,5.671689214886806e-10
Increasing Power,50,4920,82,0.0004797371011848369,232.82775685876922,(-0-0.001j),4.2199415607612765e-05,63.19039711574379,0j,-1.9914414610581038e-08,3.792816425792288e-05,212.7949097829986,(-0+0j),4.2022094460091555e-05,-75.87108524326598,0j,5.101036003303668e-10
Increasing Power,50,4980,83,0.0011835260901728038,-42.05659787647906,(0.001-0.001j),2.286765791186364e-05,196.3586375667722,(-0+0j),-1.4175270602156635e-08,4.685128521103033e-05,-68.14668207231611,0j,1.7700067646982596e-05,-1.193997622425357,0j,3.24652232857195e-10
Increasing Power,50,5040,84,0.0001514629810305847,244.69536306419644,(-0+0j),4.545836427985848e-05,254.0950921855789,(-0+0j),6.7928105329789565e-09,6.377547258012934e-05,192.87795233005576,(-0+0j),4.09626372137776e-05,187.60638070576294,(-0+0j),2.6013621088910315e-09
Increasing Power,50,5100,85,0.0004935454494578073,135.423931791593,0j,1.3029135987680043e-05,203.09394492470847,(-0+0j),2.4431952157246953e-09,0.0001095699920169012,246.42840992344168,(-0+0j),3.9331765379065864e-05,-86.1232399625315,0j,3.824437529196386e-09
