Test Type,Power Step,Frequency (Hz),Harmonic,Input Voltage Mag (Vrms),Input Voltage Angle (deg),Input Complex Voltage (V),Input Current Mag (Arms),Input Current Angle (deg),Input Complex Current (A),Input Real Power (W),Output Voltage Mag (Vrms),Output Voltage Angle (deg),Output Complex Voltage (V),Output Current Mag (Arms),Output Current Angle (deg),Output Complex Current (A),Output Real Power (W)
Increasing Power,50,5160,86,0.00019930520496281751,212.62241983273657,(-0+0j),5.079456992974362e-05,196.30368615392837,(-0+0j),9.715776589450614e-09,4.079716088823757e-05,7.221027122452156,0j,3.075657127374832e-05,77.46488317973424,0j,4.2413804055704307e-10
Increasing Power,50,5220,87,0.0007636996761882741,242.52110058897483,(-0-0.001j),2.356977719245785e-05,-27.238408585280553,0j,-7.555316976386084e-11,1.0353385722596469e-05,-24.154974681013258,0j,1.906174621290855e-05,204.88105653585035,(-0+0j),-1.2938192702173529e-10
Increasing Power,50,5280,88,0.0010684102096844216,223.96691011338308,(-0.001-0.001j),4.479596239926486e-05,227.76001417585172,(-0+0j),4.775562224712244e-08,3.3689943870443544e-05,49.42943258892191,0j,1.053667245310365e-05,10.355625302646828,0j,2.7558319519944003e-10
Increasing Power,50,5340,89,0.0009592558191586461,-89.50923473786719,-0.001j,2.637501956949926e-05,-22.061454594175117,0j,9.703340173297492e-09,8.812628439764342e-05,167.97799095020832,0j,2.656723086954056e-05,36.488769978040644,0j,-1.5510434161748184e-09
Increasing Power,50,5400,90,0.00013657591502970573,228.69400942464804,(-0+0j),3.212483336955839e-05,170.56864756504126,0j,2.3168628167168812e-09,2.4277160211670643e-05,210.24459647841744,(-0+0j),7.650303900671813e-05,269.6132805632836,(-0+0j),9.463042951674138e-10
Increasing Power,50,5460,91,0.00040553292107879375,-83.41967957348339,-0.001j,1.6447870202459997e-05,93.05300277943525,0j,-6.657516764929918e-09,3.430305829060521e-05,168.04350487448875,0j,2.431897846115952e-05,258.48482303602873,(-0+0j),-6.425442521759476e-12
Increasing Power,50,5520,92,0.00032323667739042703,227.39274562843622,(-0+0j),1.4889984263131157e-05,-74.5013396315245,0j,2.542946085461516e-09,3.744815927473183e-05,123.87698792228016,0j,3.876103902658836e-05,121.26334552487108,0j,1.4500195954574394e-09
Increasing Power,50,5580,93,0.0018584089597033949,265.5947009621849,(-0-0.003j),1.3041639650408293e-05,32.465918070751854,0j,-1.4542466498436455e-08,5.1059718903128054e-05,54.279198240930135,0j,2.5293821284963258e-05,135.52095217359843,0j,1.9665036224879264e-10
Increasing Power,50,5640,94,0.0005976583950775645,237.19884065717267,(-0-0.001j),2.7710349568857605e-05,156.10900698598027,0j,2.5651118390193294e-09,4.44728951125037e-05,123.80736765750353,0j,2.3348239160636523e-05,125.27641131595082,0j,1.038022504140474e-09
Increasing Power,50,5700,95,0.002179381504305349,-31.63130956868575,(0.003-0.002j),4.562325624082292e-05,98.334054143783,0j,-6.386662444761128e-08,3.610320654173037e-05,-14.959269842368755,0j,1.3350433190155651e-05,203.20712799217728,(-0+0j),-3.7895261548670153e-10
Increasing Power,50,5760,96,0.00029441429002814696,-20.10271637997728,0j,2.714342344339039e-05,220.54362755590822,(-0+0j),-3.917381310079079e-09,5.582686399179115e-05,25.452153128392467,0j,6.674795926423631e-05,-19.30852521714415,0j,2.6458955602664235e-09
Increasing Power,50,5820,97,0.00017004758472981312,157.83218648309955,0j,4.760858728530016e-05,54.43490102674952,0j,-1.8757942438228554e-09,1.8186867028377847e-05,189.58923367377673,(-0+0j),2.692392686287625e-05,259.25811212365545,(-0+0j),1.7013058913022135e-10
Increasing Power,50,5880,98,0.00035885427258947766,206.10882314199182,(-0+0j),3.8583072539847176e-05,24.98403692070393,0j,-1.3843032554199133e-08,9.916992309153763e-06,99.23958717290763,0j,1.1352658600262277e-05,118.62214024067478,0j,1.0620337723301605e-10
Increasing Power,50,5940,99,0.0018620878296245914,-65.28873083320568,(0.001-0.002j),8.266928925570537e-06,30.251946750036723,0j,-1.4863035596780688e-09,5.458143433145663e-05,-52.40316983661663,0j,4.1704771728232126e-05,-75.0263244484766,0j,2.1011555070600316e-09
Increasing Power,50,6000,100,0.0004170135361362788,-56.207230897738725,0j,3.971116480844429e-05,-84.48036140530891,0j,1.458446727258629e-08,3.3008511848373025e-05,259.6667042151719,(-0+0j),6.19505706585095e-06,262.6075231872202,(-0+0j),2.0422031401439179e-10
Increasing Power,50,6060,101,0.002850174746850714,23.331426372585923,(0.004+0.002j),2.712543849677407e-05,73.36883171470762,0j,4.965667466028257e-08,2.9202322517394714e-05,134.5629921988658,0j,1.735553896512983e-05,213.80518985034735,(-0+0j),9.460229885384629e-11
Increasing Power,50,6120,102,0.0003117412505659354,26.876158108702768,0j,1.8510636916950798e-05,190.0773870083881,(-0+0j),-5.524275791418854e-09,4.845293707021795e-05,69.66814609140368,0j,4.1230620752889856e-05,-66.9247142981051,0j,-1.4513396245311013e-09
Increasing Power,50,6180,103,0.0006540144943747209,185.92686115224274,(-0.001+0j),2.8303942459267146e-05,107.26274073540868,0j,3.6385626259547764e-09,3.286675407122333e-05,154.8453862859319,0j,2.390579560568943e-05,9.067071661691074,0j,-6.496748951197236e-10
Increasing Power,50,6240,104,0.0006131355168880932,-85.29090654042275,-0.001j,4.820047646398831e-05,140.33029525552936,0j,-2.0669632518598156e-08,5.927943581189007e-05,143.0802617212044,0j,2.886813735651593e-05,201.37064340797463,(-0+0j),8.994771552096653e-10
Increasing Power,50,6300,105,0.00340061104798266,-23.569415474065593,(0.004-0.002j),4.5177965178762994e-05,158.94488630313833,0j,-1.5348478570620497e-07,4.857213134005395e-05,175.53083162459245,0j,2.0264582001202577e-05,194.15976876240296,(-0+0j),9.327240223375423e-10
Increasing Power,50,6360,106,0.000458288206898255,-4.418590317972445,(0.001+0j),1.0905014794597665e-05,79.76695298537278,0j,5.062974781205438e-10,0.00014669579011028405,114.10427448557192,0j,2.1682214887566637e-05,163.70863628738016,0j,2.0612838535261305e-09
Increasing Power,50,6420,107,0.003772605177100778,82.53893126831368,(0.001+0.005j),6.734144880001074e-05,121.0098636123637,0j,1.989039228571192e-07,3.062486389891579e-05,63.33569771821098,0j,4.485409146079855e-05,190.24528404362005,(-0+0j),-8.249512900620496e-10
Increasing Power,50,6480,108,0.0005577825538284483,-59.956038088367734,-0.001j,1.546638820867749e-05,-31.124245625335888,0j,7.557486622483471e-09,3.335181003623575e-05,-61.40092917072002,0j,6.279583910352077e-05,129.37453305153986,0j,-2.0574259946018697e-09
Increasing Power,50,6540,109,0.0014081250691124435,245.3221754234909,(-0.001-0.002j),3.943747213971324e-05,116.07859511354641,0j,-3.5131138805350174e-08,3.2959642846036786e-05,100.34578426499533,0j,6.563353942563267e-05,130.80048357340746,0j,1.864793686643547e-09
Increasing Power,50,6600,110,0.0002901013023423125,186.5711545601299,(-0+0j),1.0901555936461725e-05,74.6564788835779,0j,-1.1803461493258788e-09,0.0001216960156092634,93.27730100419065,0j,2.1353534079024282e-05,86.47658514563845,0j,2.580356059964431e-09
Increasing Power,50,6660,111,0.003448599381989242,15.998657010267564,(0.005+0.001j),9.336402941635798e-05,182.78811503611252,(-0+0j),-3.13454664836683e-07,2.5927270429321966e-05,209.6092629398833,(-0+0j),3.937609383004896e-05,104.95345242463436,0j,-2.5830351227931127e-10
Increasing Power,50,6720,112,0.0004138421418079285,-63.83433611084598,-0.001j,1.799395947026183e-05,41.08288942293108,0j,-1.9169435753994274e-09,9.913029457601326e-05,255.21342719206078,(-0+0j),1.3468784259715074e-05,131.99816671615582,0j,-7.31384545693976e-10
Increasing Power,50,6780,113,0.0044305966878489715,139.43187682990137,(-0.005+0.004j),6.174795442427699e-05,178.5975200280214,0j,2.1211317799246543e-07,4.205173871872937e-05,137.60280329016462,0j,4.182773171862978e-05,-49.66911651169124,0j,-1.7447810715302064e-09
Increasing Power,50,6840,114,0.0003862502429957223,237.86624639665226,(-0+0j),4.8938982808559495e-05,249.44771600064172,(-0+0j),1.85178395046005e-08,6.828296149341904e-05,191.8521625550799,(-0+0j),3.757419646336213e-05,15.261252163682641,0j,-2.5611372049183428e-09
Increasing Power,50,6900,115,0.0029547550784131994,-81.45172772511594,(0.001-0.004j),6.086388095227914e-05,246.61072071500098,(-0+0j),1.5261493523476606e-07,2.89481481849735e-05,91.98024809732355,0j,2.4129296794483432e-05,127.29932355949836,0j,5.699364363108422e-10
Increasing Power,50,6960,116,0.0002603201298098392,-51.11040818211518,0j,2.7106437636767636e-05,187.4291902858044,(-0+0j),-3.682774414605457e-09,5.6282077805430034e-05,122.00993330709787,0j,8.689707607937611e-06,107.39852929917909,0j,4.732576218485059e-10
Increasing Power,50,7020,117,0.003628720638747125,58.375936292198915,(0.003+0.004j),8.46898904182786e-05,252.30970724421738,(-0+0j),-2.9827309501184754e-07,6.60907970841208e-05,169.5892103844686,0j,4.5741941970139214e-05,184.15817310641282,(-0+0j),2.9259146749298924e-09
Increasing Power,50,7080,118,0.000771430271555093,-18.617309330979126,(0.001+0j),2.3794152875757348e-05,245.24856713339054,(-0+0j),-1.9614030527121983e-09,2.9870663745328635e-05,-27.038206322453618,0j,3.7391822059892755e-05,170.4556890453827,0j,-1.0652599264974923e-09
Increasing Power,50,7140,119,0.004273652592648746,189.14913807222234,(-0.006-0.001j),9.820749213539598e-05,220.42471751317177,(-0+0j),3.587132920688669e-07,3.526571098868394e-05,-82.79061370338607,0j,1.6735259111774627e-05,-56.12491943512029,0j,5.274093317667695e-10
Increasing Power,50,7200,120,0.00030400064825257474,257.6225970977415,(-0+0j),2.977322438568472e-05,237.18524223804505,(-0+0j),8.48135509086688e-09,4.0896303831087544e-05,219.28263389570554,(-0+0j),5.994557892503311e-05,177.0798987660121,0j,1.8160428274180402e-09
Increasing Power,50,7260,121,0.003256937422212794,-24.839728409254846,(0.004-0.002j),5.054575605983742e-05,181.053907773753,(-0+0j),-1.4809711354284499e-07,7.086333316741216e-05,-13.593836495465212,0j,4.029919218370745e-05,5.2439659829467615,0j,2.702771717166262e-09
Increasing Power,50,7320,122,0.00040190871600623166,25.64288610688577,(0.001+0j),4.535292055789084e-05,-33.84227388477264,0j,9.25534184605021e-09,4.6124736132004665e-05,221.0251589443896,(-0+0j),3.276968746168247e-05,-69.01493989767056,0j,5.179550238030104e-10
Increasing Power,50,7380,123,0.0036721947513613236,111.86542806219751,(-0.002+0.005j),9.272863172205559e-05,226.11985168374838,(-0+0j),-1.3988096583906262e-07,7.647562895266454e-05,-14.40250970526128,0j,7.5712608414462944e-06,36.33633455952981,0j,3.664343958156169e-10
Increasing Power,50,7440,124,0.0003040759044082643,129.0903462216946,0j,2.5191041803168677e-05,252.15666412561498,(-0+0j),-4.179361922422325e-09,5.731532636633085e-05,-81.54304018371164,0j,1.1204998123515357e-05,-59.6272290209059,0j,5.95807133456545e-10
Increasing Power,50,7500,125,0.0049797299923177284,244.85315750093474,(-0.003-0.006j),4.6681323767628046e-05,249.7586136793382,(-0+0j),2.3160892227337586e-07,9.360052534007549e-05,163.234840918066,0j,2.0086127027861517e-05,165.2096244401506,0j,1.878955448017338e-09
Increasing Power,50,7560,126,0.000654423093477158,259.1251681167188,(-0-0.001j),4.582259505448437e-05,-78.3445450272248,0j,2.7698642239570286e-08,6.305503757638405e-05,116.33534182914342,0j,1.0324658630149707e-05,92.14966076588425,0j,5.938766985231462e-10
Increasing Power,50,7620,127,0.0032471662554703156,25.681697317141072,(0.004+0.002j),7.300980517483938e-05,238.0326980077441,(-0+0j),-2.0027758612070412e-07,5.75786686080006e-05,64.78437856142884,0j,4.737776883993819e-05,-14.251805845369205,0j,5.188259280578877e-10
Increasing Power,60,0,0,0.025058524683117867,0.0,(0.011+0j),0.0003930242091882974,0.0,0j,5.191779109736672e-06,24.07587242126465,0.0,(24.104+0j),0.7434785962104797,0.0,(0.001+0j),17.8998966217041
Increasing Power,60,60,1,123.56006405557423,250.2333406981352,(-59.095-164.444j),0.1684380013556154,265.10495753996184,(-0.02-0.237j),20.115070687422115,0.00035963867280602223,165.09241268761423,0j,0.00035630028796355457,97.88951516402818,0j,4.965002637752196e-08
Increasing Power,60,120,2,0.014759859344585147,172.3997547578656,(-0.021+0.003j),0.0001872088737216969,242.8928245047618,(-0+0j),9.226823619392313e-07,0.00023620373419049498,-77.91460023175244,0j,0.00012918788246946483,40.083693995826295,0j,-1.4324963105021159e-08
Increasing Power,60,180,3,0.014766529455724325,101.36100187459365,(-0.004+0.02j),0.15755902517405218,248.92339281273675,(-0.08-0.208j),-0.0019635946101939565,3.5967791860624696e-06,155.05655530075933,0j,0.00017079142271464868,125.50092737957252,0j,5.343647218413635e-10
Increasing Power,60,240,4,0.021943949391401273,190.1772353139518,(-0.031-0.005j),0.0001820389656343645,220.37059378816554,(-0+0j),3.4527115626528873e-06,5.447285117208136e-05,31.211668381811997,0j,7.24175952015498e-05,90.00116721931347,0j,2.0441276561195915e-09
Increasing Power,60,300,5,0.3942497542718592,0.02359842416628055,(0.558+0j),0.1403024604885027,235.19846080357053,(-0.113-0.163j),-0.03158849526469372,2.2152676577190514e-05,-59.65868571097448,0j,0.00017322841381418175,-45.12612450431689,0j,3.714693816489097e-09
Increasing Power,60,360,6,0.003592515441463262,51.27011407692139,(0.003+0.004j),0.00012827764463537055,212.19821612259057,(-0+0j),-4.355436162841122e-07,7.196405318936905e-05,-3.6392219736559355,0j,0.0003946768288800631,224.3054360620567,(-0+0j),-1.9025390262499086e-08
Increasing Power,60,420,7,0.6517572410063639,224.43933929907868,(-0.658-0.645j),0.11742890032581045,222.2751749160331,(-0.123-0.112j),0.07648054591984889,1.202531766538343e-05,125.51360318017052,0j,0.00010421685749373686,248.56079874148864,(-0+0j),-6.834294116313016e-10
Increasing Power,60,480,8,0.020390134984149755,210.1805997315705,(-0.025-0.014j),0.00012156015732188559,180.15963475254824,(-0+0j),2.1461012103202056e-06,2.9182815619019222e-05,142.7842654536798,0j,0.000589501806868885,-38.914273836442334,(0.001-0.001j),-1.7195763674183928e-08
Increasing Power,60,540,9,0.2746733466956764,105.66083217095878,(-0.105+0.374j),0.09180335867196375,210.12324728742092,(-0.112-0.065j),-0.0062975504675777845,6.294418244382983e-05,28.34613314244008,0j,4.7334742527299654e-05,66.28518486939609,0j,2.3497859521972973e-09
Increasing Power,60,600,10,0.011850009804697574,-36.17017048465027,(0.014-0.01j),7.17240070614625e-05,124.69394353799242,0j,-8.029662583189147e-07,4.2304360301386206e-05,158.36657870282096,0j,0.000546180672926527,57.77425239830297,0.001j,-4.247305705700926e-09
Increasing Power,60,660,11,0.18260227303991633,238.44173974469615,(-0.135-0.22j),0.06613848028524422,199.97325936563385,(-0.088-0.032j),0.009455721991309502,2.1659029019193414e-05,-27.48038447641912,0j,8.935396811215276e-05,-27.534950008048256,0j,1.93531931068543e-09
Increasing Power,60,720,12,0.001960533469404772,-7.039258551963982,(0.003+0j),2.2745124143010118e-05,-22.08492923207143,0j,4.306390854570602e-08,6.870485304658024e-05,141.58892318728002,0j,0.00027989498548962853,177.1079608631459,0j,1.5651847200596732e-08
Increasing Power,60,780,13,0.34595291172269294,125.58616573545063,(-0.285+0.398j),0.04361027661721041,192.80037879557943,(-0.06-0.014j),0.005843036923827509,7.842822222568196e-05,177.3957538946997,0j,0.00011115769688862201,34.41929353195995,0j,-6.960268847621079e-09
Increasing Power,60,840,14,0.006860352066830577,46.133367819228134,(0.007+0.007j),9.870972131310948e-05,-29.201480328602003,0j,1.7144225470119733e-07,5.295943879697036e-05,143.65075268303818,0j,0.00042601005997484605,-8.713249845739966,(0.001+0j),-1.9987292770722743e-08
Increasing Power,60,900,15,0.06712523747254485,53.64905263341345,(0.056+0.076j),0.02528832556542653,191.2876340429894,(-0.035-0.007j),-0.0012542872299012291,3.7355756136444735e-05,210.05519951090486,(-0+0j),7.046641158770478e-05,154.19340251620687,0j,1.4772376939169444e-09
Increasing Power,60,960,16,0.0035698759220414364,227.82942518819326,(-0.003-0.004j),0.00014695190113051763,-60.73713916228033,0j,1.6703589552406254e-07,2.142782499458829e-05,27.957678088890496,0j,0.0006312232419952761,98.35141499677222,0.001j,4.538623928614354e-09
Increasing Power,60,1020,17,0.2045925843270918,96.26235495772701,(-0.032+0.288j),0.013407511569524924,203.50247435531537,(-0.017-0.008j),-0.0008129847289923666,3.541273803443438e-05,215.13190712196797,(-0+0j),7.884422246323314e-05,190.8817372361143,(-0+0j),2.5457180976608333e-09
Increasing Power,60,1080,18,0.0009524158962156286,133.83719616848043,(-0.001+0.001j),0.00022668158863845895,267.9694325171097,(-0+0j),-1.5033140291958762e-07,6.23254747176845e-05,61.38237815976932,0j,0.0004940985480132393,190.74323506852485,(-0.001+0j),-1.95302179418864e-08
Increasing Power,60,1140,19,0.09765125020151763,103.97406336172534,(-0.033+0.134j),0.00848407315906425,239.29615029514494,(-0.006-0.01j),-0.0005891079973143953,6.16594236988006e-05,249.50098645243204,(-0+0j),6.304219775966566e-05,45.4989855164394,0j,-3.551028973289883e-09
Increasing Power,60,1200,20,0.0022027800691151417,146.4400472345908,(-0.003+0.002j),0.00023777484440506253,249.77931301911656,(-0+0j),-1.2084144891456858e-07,3.361667253512204e-05,88.49071416683732,0j,0.00018166610196870364,-15.729089433790534,0j,-1.500140854592993e-09
Increasing Power,60,1260,21,0.0363965827564945,203.5080326314336,(-0.047-0.021j),0.008686388504498975,-89.50069851104305,-0.012j,0.00012357589106765053,1.8617986874612776e-05,-50.21199229568907,0j,0.00010175911690628709,194.2779797349052,(-0+0j),-8.159240289796283e-10
Increasing Power,60,1320,22,0.0025657470620085625,211.6653296235612,(-0.003-0.002j),0.0002310309063155682,230.71257682398047,(-0+0j),5.603127552283326e-07,1.1805779312002166e-05,267.5749043958221,(-0+0j),0.0003752372691039125,135.04413189402186,0j,-2.994597001723846e-09
Increasing Power,60,1380,23,0.05059897844431628,-71.23497803852166,(0.023-0.068j),0.009307377442108643,-74.27169380231246,(0.004-0.013j),0.000470282487652559,1.4215270812619236e-05,212.07231383974897,(-0+0j),6.773825579319386e-05,-75.07797070426338,0j,2.8394423749958e-10
Increasing Power,60,1440,24,0.00211750473753414,228.87364053591418,(-0.002-0.002j),0.0002010461067465447,202.70823034804326,(-0+0j),3.8209071968077855e-07,8.11507988243252e-05,80.55442545801698,0j,0.00042524175825432275,236.8798044011558,(-0-0.001j),-3.1604474276273416e-08
Increasing Power,60,1500,25,0.018562837642819734,76.01354929679746,(0.006+0.025j),0.009297939941461554,-64.9211685502695,(0.006-0.012j),-0.00013400855512757745,3.902422978460059e-05,-60.36317971909344,0j,5.3853931700703954e-05,20.650131685428647,0j,3.282816957099751e-10
Increasing Power,60,1560,26,0.0037062245050795218,160.06839831862519,(-0.005+0.002j),0.0001192093642417543,184.13479660362793,(-0+0j),4.0341108604542723e-07,3.9521793621512355e-05,94.75037009217012,0j,0.0002352970242757656,5.139949967965521,0j,6.323006332828737e-11
Increasing Power,60,1620,27,0.050600002891134144,240.22361497129216,(-0.036-0.062j),0.009063490487591825,-56.11254020244465,(0.007-0.011j),0.0002034574505950803,3.9832040012966716e-05,174.78472809523532,0j,4.654489999784402e-05,-59.08178976785749,0j,-1.0932324747184082e-09
Increasing Power,60,1680,28,0.0020639574346772538,189.0446104001053,(-0.003+0j),8.723827186351792e-05,141.579576758774,0j,1.2172511686689318e-07,5.903986692205633e-05,107.39026950214577,0j,0.0002025702689672004,187.59704349071148,(-0+0j),2.034264884386213e-09
Increasing Power,60,1740,29,0.09793053137474195,-73.32938835635909,(0.04-0.133j),0.008636316744139876,-48.425249623647176,(0.008-0.009j),0.0007671149938484447,7.319299023622788e-05,-1.6004283221598428,0j,3.2918779059613376e-05,-50.217556095066755,0j,1.592840247775044e-09
Increasing Power,60,1800,30,0.0022538988001981155,265.01498290432437,(-0-0.003j),5.557071294964854e-05,62.23911454676602,0j,-1.1548449559126437e-07,9.167936039634996e-05,119.80143691652145,0j,0.00030554704759917984,-53.804554478385796,0j,-2.7838108983054834e-08
Increasing Power,60,1860,31,0.06900174873082675,73.62643832934722,(0.028+0.094j),0.007803012913477783,-43.49021612946754,(0.008-0.008j),-0.0002454145019158479,1.3272277650626636e-05,85.61779305517027,0j,1.4508496469139285e-05,96.59396604929299,0j,1.8903817260857808e-10
Increasing Power,60,1920,32,0.001777294379406763,-35.547167755086704,(0.002-0.001j),6.508794772318957e-05,-23.037138399745146,0j,1.1293397075865532e-07,9.432480252844783e-05,85.77776001322799,0j,0.0002622397155099381,62.32839965571121,0j,2.2692840125403422e-08
Increasing Power,60,1980,33,0.03693613792955051,-82.05469734050811,(0.007-0.052j),0.007168270493670776,-37.250631912252615,(0.008-0.006j),0.000187858548124585,2.8141491075340288e-05,137.52554106677707,0j,6.635615810229357e-05,243.06440297039822,(-0+0j),-5.002509750992653e-10
Increasing Power,60,2040,34,0.0019461535930666264,-4.58421806995014,(0.003+0j),0.00013342139965286242,-46.726221028786995,0j,1.925326913421046e-07,3.0494778599591416e-05,146.03487970134847,0j,0.00011183406750807973,184.06430396637867,(-0+0j),2.6863178979007046e-09
Increasing Power,60,2100,35,0.10288405665598076,-54.62756118184791,(0.084-0.119j),0.0063282883586779195,-29.701623216353653,(0.008-0.004j),0.0005904340378515791,9.757179122251545e-05,267.65847008920105,(-0+0j),5.942589619835816e-05,-68.75213048106141,0j,5.313767284653099e-09
Increasing Power,60,2160,36,0.0012566544159796009,-52.271893529210104,(0.001-0.001j),0.00014245860011922974,-74.87136176500474,0j,1.652748661326106e-07,3.77998050002516e-05,79.00782593318604,0j,0.00021014857747023204,-13.701923556351915,0j,-3.755438142523625e-10
Increasing Power,60,2220,37,0.056036628877406396,116.04158564837402,(-0.035+0.071j),0.0052491068944841126,-25.578482852438057,(0.007-0.003j),-0.0002305813414075946,1.4752413968919423e-05,28.377998899971068,0j,4.357154890503562e-05,150.86617992077203,0j,-3.452565758770496e-10
Increasing Power,60,2280,38,0.0011289519462848322,-48.99180206558728,(0.001-0.001j),0.00010471300637089769,-84.25088871492409,0j,9.652923757817327e-08,8.981501589767138e-05,261.8015546843402,(-0+0j),0.0001975147138522272,94.43943001214308,0j,-1.730999372693424e-08
Increasing Power,60,2340,39,0.034569041717435134,-45.1645382112294,(0.034-0.035j),0.004476315407375478,-16.93957415574306,(0.006-0.002j),0.00013634272748421525,5.821279524582995e-05,16.572556050242497,0j,5.5598598172920165e-05,184.2514046429356,(-0+0j),-3.1620019233079882e-09
Increasing Power,60,2400,40,0.002387940766675647,159.59467449221097,(-0.003+0.001j),0.00012022316758261092,240.03614978840343,(-0+0j),4.767202147219389e-08,4.725040820910537e-05,83.78309092380984,0j,0.00010449495324653595,235.74635438081827,(-0+0j),-4.3580040988085825e-09
Increasing Power,60,2460,41,0.07912378457874295,-18.281722346368554,(0.106-0.035j),0.003618357303308298,-5.571778027374677,(0.005+0j),0.000279282781216995,8.450170194480147e-05,67.19950993154458,0j,4.9558077957472416e-05,-64.09678645992551,0j,-2.7637132902414153e-09
Increasing Power,60,2520,42,0.0003413799766852267,93.98188911398088,0j,3.966602992573188e-05,246.73454258922726,(-0+0j),-1.2038635706133257e-08,2.9093426169013267e-05,219.6980765057662,(-0+0j),0.00010194651041495636,29.028299839180043,0j,-2.9146933707437114e-09
Increasing Power,60,2580,43,0.06650872304994014,162.96479189756977,(-0.09+0.028j),0.002771950159173691,2.216934620573767,(0.004+0j),-0.00017404890748022502,4.097197035236209e-05,83.55908692329662,0j,1.3351192591130777e-05,152.86893579107908,0j,1.932714952168113e-10
Increasing Power,60,2640,44,0.0017395247976807584,-27.119271736273404,(0.002-0.001j),5.829580981936085e-05,249.94572378141817,(-0+0j),1.2472574572887935e-08,2.5863024448051513e-05,110.44777568839632,0j,0.00013930029127954215,144.46416005931792,0j,2.9862196880723235e-09
Increasing Power,60,2700,45,0.022604596953579706,-18.76898537174982,(0.03-0.01j),0.002457531994162883,23.161286069083232,(0.003+0.001j),4.132803133794917e-05,6.158820852758849e-05,139.585671245453,0j,2.0730721866462465e-05,225.44789367041858,(-0+0j),9.212530434400389e-11
Increasing Power,60,2760,46,0.0004866848660767171,220.80453540827597,(-0.001+0j),5.46247962034375e-05,-53.33269676478406,0j,1.9179949603112313e-09,2.6078243983084506e-05,194.70944218001682,(-0+0j),9.44365677452805e-05,-79.79427994214672,0j,1.9338383608310275e-10
Increasing Power,60,2820,47,0.07031387785648459,33.27449492650813,(0.083+0.055j),0.0023930536222956872,45.61963068128385,(0.002+0.002j),0.00016437416748076183,2.8920232744718934e-06,216.5520871889933,(-0+0j),2.1361317795520125e-05,213.21863468898545,(-0+0j),6.16729031360114e-11
Increasing Power,60,2880,48,0.001437419190949669,25.05996708193247,(0.002+0.001j),4.3869753970323725e-05,-59.29995872634822,0j,6.197395448894641e-09,3.2012134677435875e-05,-47.170020664174245,0j,9.358734281856131e-05,75.53589837385698,0j,-1.618782958288264e-09
Increasing Power,60,2940,49,0.055162535112639535,202.0064507547393,(-0.072-0.029j),0.002246642299898444,47.945845238188895,(0.002+0.002j),-0.00011144538535013176,9.17382199505068e-05,152.23140638281012,0j,4.673950098452911e-05,218.9324342358776,(-0+0j),1.6959488129680814e-09
Increasing Power,60,3000,50,0.001393472930025097,175.7329199199367,(-0.002+0j),2.7698851170377668e-05,269.577640781049,(-0+0j),-2.5880728756577982e-09,6.810793695882166e-05,78.57773517684768,0j,0.00011113500749336891,204.0370855272016,(-0+0j),-4.391069932713027e-09
Increasing Power,60,3060,51,0.016328566131739834,9.550600806587383,(0.023+0.004j),0.0023086794263768302,57.741407194672334,(0.002+0.003j),2.5131066575010835e-05,8.34057926683145e-05,-24.60414545353457,0j,4.0364618671937765e-05,-32.26215258851647,0j,3.3366163777025443e-09
Increasing Power,60,3120,52,0.0019060206861139556,185.35084394985586,(-0.003+0j),8.692992107041526e-05,222.34502848595397,(-0+0j),1.323362198679212e-07,1.6491547596951394e-05,27.26045925486904,0j,0.00010060186671815122,-39.19747184384184,0j,6.626737457400354e-10
Increasing Power,60,3180,53,0.056521391902582686,64.11147280437599,(0.035+0.072j),0.002077977575036719,66.72763035111615,(0.001+0.003j),0.00011732777097162733,6.279027771500411e-05,10.764157411925666,0j,5.186438336728341e-05,86.44560561851408,0j,8.053935403991134e-10
Increasing Power,60,3240,54,0.0006839785937773499,0.8487637798281185,(0.001+0j),2.6724449370213112e-05,23.574742781577314,0j,1.6859828676688826e-08,9.44151214924655e-05,110.45691007685431,0j,5.5271201177645045e-05,200.33890434677954,(-0+0j),1.0747825729260618e-11
Increasing Power,60,3300,55,0.043425411833461804,239.70977743446042,(-0.031-0.053j),0.001663968086768277,63.62408030877806,(0.001+0.002j),-7.208993979963012e-05,2.4951838242897005e-05,-0.1426441538685168,0j,3.710664055647646e-05,-53.18845852009656,0j,5.566163847344343e-10
Increasing Power,60,3360,56,0.0003325206281098082,-22.95881650938962,0j,5.8735063333558876e-05,130.40437158409208,0j,-1.745776457859275e-08,1.5368894037486874e-05,258.63191368588826,(-0+0j),6.964054128188045e-05,-61.050383418333524,0j,8.160685354374122e-10
Increasing Power,60,3420,57,0.012857713350106341,62.768652783537625,(0.008+0.016j),0.001373374036350848,78.9998827820783,0.002j,1.695460991289867e-05,5.2727771673474854e-05,126.81905542989364,0j,3.569571749887008e-05,-69.91199634514894,0j,-1.8024776273095102e-09
Increasing Power,60,3480,58,0.0004595720845567626,76.31259570444247,0.001j,4.193690487373689e-05,42.59791668494844,0j,1.603153723410124e-08,5.6946053652763554e-05,199.94529137137195,(-0+0j),0.00010307587231326737,22.101765241883,0j,-5.865607131138792e-09
Increasing Power,60,3540,59,0.03633285205339603,100.82642091113664,(-0.01+0.05j),0.001088949704367274,94.58975531048898,0.002j,3.933049097783217e-05,2.2791079584825e-05,-71.03391804637181,0j,5.1351854182140896e-05,38.35125485632097,0j,-3.88463810165922e-10
Increasing Power,60,3600,60,0.0009267859950593933,41.105354448670596,(0.001+0.001j),3.2871313229972434e-05,24.704474904423833,0j,2.9225054246329955e-08,2.8425811945619466e-05,233.15875286589832,(-0+0j),3.90467371180745e-05,157.6464807003394,0j,2.7767541089832305e-10
Increasing Power,60,3660,61,0.03445657220997379,-72.33397192035474,(0.015-0.046j),0.0009351628622716333,91.91586561212245,0.001j,-3.1012695495711235e-05,7.93609709846184e-05,50.251768397468645,0j,3.000217571316349e-05,-25.612844664465925,0j,5.814739161495848e-10
Increasing Power,60,3720,62,0.0005653946093428534,21.738159912134577,(0.001+0j),4.1340992752521615e-05,-50.47972955993157,0j,7.138365200773243e-09,2.9850640548590895e-05,156.26316133151488,0j,3.592931761420193e-05,19.632114559537413,0j,-7.796600796517321e-10
Increasing Power,60,3780,63,0.011068276506227766,77.71759876618009,(0.003+0.015j),0.0007271226034460097,116.32062834617625,0.001j,6.289406596640449e-06,3.1055515609713535e-05,-64.39610456078597,0j,7.392923058265021e-05,-13.252617720393914,0j,1.440390340729719e-09
Increasing Power,60,3840,64,0.0010666943505451174,255.36119067499334,(-0-0.001j),2.8551041929537572e-05,-43.12163092365165,0j,1.4523957036336803e-08,1.1622299486747908e-05,245.9616516102708,(-0+0j),3.470147672785384e-05,41.95262005334205,0j,-3.6841702862634263e-10
Increasing Power,60,3900,65,0.023580301684761378,158.00675522093357,(-0.031+0.012j),0.0004793462481962904,149.16748863757385,(-0.001+0j),1.1168885308660833e-05,8.110043714498009e-05,173.2895815909518,0j,5.920358025426768e-05,159.31352211362395,0j,4.659298008719782e-09
Increasing Power,60,3960,66,0.0009501977573232085,138.28748093463835,(-0.001+0.001j),3.859904961867897e-05,194.86643481803284,(-0+0j),2.0201079596959657e-08,5.3773291656991826e-05,44.521001759038924,0j,3.5759952950644835e-05,121.33228945053861,0j,4.3873399450185814e-10
Increasing Power,60,4020,67,0.021198728269781992,-45.0473738211557,(0.021-0.021j),0.0005276241043159597,157.3131992753646,(-0.001+0j),-1.0343940954094487e-05,4.253590034679252e-05,139.76637780714876,0j,1.9844363882187665e-05,70.32603388745838,0j,2.964323628573374e-10
Increasing Power,60,4080,68,0.000650151989736009,59.85465255504074,0.001j,4.9951426239643404e-05,151.02823805282696,0j,-6.651575458127815e-10,9.237164921511732e-05,84.12565284058411,0j,1.3509934170634698e-05,44.343444749542186,0j,9.590158300678258e-10
Increasing Power,60,4140,69,0.005028833468597042,121.3840222265269,(-0.004+0.006j),0.0006766035942255438,175.73369732685762,(-0.001+0j),1.9831182419249766e-06,0.00011176189713460886,61.4597788563631,0j,4.1407141161900906e-05,135.20905935535916,0j,1.295031895460979e-09
Increasing Power,60,4200,70,0.0009258886385438258,225.90740449507027,(-0.001-0.001j),1.770095727424046e-05,-49.35645805703206,0j,1.5035791936590686e-09,7.116616919912098e-05,-86.67897850414724,0j,3.0299648539234047e-05,50.7328013087419,0j,-1.5875534928266784e-09
Increasing Power,60,4260,71,0.012681913394906668,205.51911864078835,(-0.016-0.008j),0.0006789698280650838,183.40087160174357,(-0.001+0j),7.976969199593382e-06,2.580744740035059e-05,56.9783721124597,0j,3.0170490120994484e-05,48.85772338185674,0j,7.708159360244243e-10
Increasing Power,60,4320,72,0.0008580499782824702,119.87661748205133,(-0.001+0.001j),1.6327289090910646e-05,43.289099613062895,0j,3.249671284041513e-09,4.707145301998996e-05,62.90600770197976,0j,1.4509618398526257e-05,-66.48605927310922,0j,-4.3344076713101004e-10
Increasing Power,60,4380,73,0.011605233701577155,20.117260241626695,(0.015+0.006j),0.0006171040199816256,171.98595273298042,(-0.001+0j),-6.315627714089475e-06,4.2941413028433315e-05,73.03930934172465,0j,6.097884069957184e-05,112.68304135277715,0j,2.0163279132553004e-09
Increasing Power,60,4440,74,0.0005464382492412226,119.87532537933426,0.001j,2.0567246609763414e-05,158.14827136480022,0j,8.8231779302845e-09,0.00013502063354080995,228.44832549520575,(-0+0j),0.00010842682690934378,252.5243637102691,(-0+0j),1.3366262380361766e-08
Increasing Power,60,4500,75,0.004704642803046274,173.5401118528857,(-0.007+0.001j),0.000509187854404778,179.15056158036873,(-0.001+0j),2.384071312980259e-06,6.339394431045753e-05,83.00189197428621,0j,2.1169351587428056e-05,74.14422225858753,0j,1.3260037611569394e-09
Increasing Power,60,4560,76,0.0004942562607443709,261.8662421878644,(-0-0.001j),4.4562860345891654e-05,-71.60936687202283,0j,1.9707166902874497e-08,8.7705827786355e-05,182.90190201703194,(-0+0j),0.00015432049415905997,231.76492307994198,(-0+0j),8.9040277111248e-09
Increasing Power,60,4620,77,0.008036295582186607,251.9761826862187,(-0.004-0.011j),0.0002733078848379482,192.21392470027047,(-0+0j),1.106074631790272e-06,3.161877005925181e-05,-9.630989082261038,0j,6.832073530059615e-05,-52.710190515509765,0j,1.577845111695276e-09
Increasing Power,60,4680,78,0.0007641234787294413,260.3093679926392,(-0-0.001j),3.102890185265117e-05,12.832345591031896,0j,-9.082174645275596e-09,8.5501230650898e-05,174.06117486958573,0j,0.00010904708593313951,158.29738260823865,0j,8.972995954804796e-09
Increasing Power,60,4740,79,0.00781458555648854,54.034601605027255,(0.006+0.009j),0.0002941493354908352,201.93710540733878,(-0+0j),-1.9472945433437063e-06,0.00010591120992250707,-75.2991225164053,0j,7.3652936342225e-05,-63.5678473670346,0j,7.637730958784186e-09
Increasing Power,60,4800,80,0.0006701995176865341,249.70483787004108,(-0-0.001j),6.141045722514071e-05,161.0362981177928,0j,9.56341330631091e-10,0.00010962503152009344,65.74304585313635,0j,0.00017065645155352112,49.50739542254929,0j,1.796213336581917e-08
Increasing Power,60,4860,81,0.0016657805678622305,193.39997747163372,(-0.002-0.001j),0.0002514011663131575,235.52253141806614,(-0+0j),3.106134895783044e-07,0.00010966154583970516,216.34180942518353,(-0+0j),3.918483435597641e-05,251.29614791110677,(-0+0j),3.5219163802541473e-09
Increasing Power,60,4920,82,0.0010060527043507042,-48.601256066557085,(0.001-0.001j),1.886502783715371e-05,-10.469950027089851,0j,1.492900586334617e-08,0.0001517227433424866,253.0781126285925,(-0+0j),0.00022834607558239243,265.3371904080908,(-0+0j),3.385529294089311e-08
Increasing Power,60,4980,83,0.004146767512898516,-46.77321028317294,(0.004-0.004j),0.0002336069356918795,245.68430679725373,(-0+0j),3.700469693160254e-07,0.00013719129307955804,-35.61740427990789,0j,0.00017058688485108013,-35.40153642792298,0j,2.340286921409252e-08
Increasing Power,60,5040,84,0.0013556038988507926,-76.60522553338419,-0.002j,2.971568067801984e-05,227.13560857331095,(-0+0j),2.237450644248044e-08,0.00011045316803139637,94.21664400497961,0j,0.00011213458322797226,82.39353821487902,0j,1.2122857074165748e-08
Increasing Power,60,5100,85,0.006429889845144141,126.7466977242565,(-0.005+0.007j),0.000272251058929223,247.52818740246306,(-0+0j),-8.958679040540459e-07,9.393537754149168e-05,238.28464508557764,(-0+0j),0.00011166957888428551,261.5415521465593,(-0+0j),9.637367014330337e-09
Increasing Power,60,5160,86,0.0004872303776908406,265.8446220952674,(-0-0.001j),1.6649671224048653e-05,48.18841110109066,0j,-6.4223733108858485e-09,6.705506738735725e-05,199.84409024219377,(-0+0j),8.263607687274728e-05,161.45644772086925,0j,4.343319115072707e-09
Increasing Power,60,5220,87,0.00029558522068553214,213.41981558396884,(-0+0j),0.00016895285403221018,-85.01865406461116,0j,2.3782147095050472e-08,0.00023502804500057027,178.46357227233335,0j,0.00018878011159856556,172.00716508422133,0j,4.408722134685336e-08
Increasing Power,60,5280,88,0.00012789622077484774,3.1467118195345876,0j,1.160673295986707e-05,152.0910733094437,0j,-1.2716852033316584e-09,0.00010718096599123766,27.686354998600116,0j,0.00019300616921420004,24.84222581569317,0j,2.0661106272167468e-08
Increasing Power,60,5340,89,0.004072872672499302,18.07598670010536,(0.005+0.002j),0.0001519122194380842,-79.71075425279594,0j,-8.382796271424134e-08,0.0001914513655745625,47.59194244410881,0j,0.00019308967131817333,37.77814021525353,0j,3.642633412332704e-08
Increasing Power,60,5400,90,0.0004675709405176475,-55.64010939067683,-0.001j,4.17910832028931e-05,253.3841925143552,(-0+0j),1.2303546635128435e-08,0.0001324210532561935,43.18014039574783,0j,0.00013953765241079175,24.91612985858761,0j,1.7546861782693314e-08
Increasing Power,60,5460,91,0.0036821663156165773,182.72947437964396,(-0.005+0j),0.00017236492773226223,-74.33843414351878,0j,-1.4203805371905738e-07,0.00011966792281536617,67.69374288982385,0j,0.00019789493307482273,76.11800046284955,0j,2.3426159686386467e-08
Increasing Power,60,5520,92,0.0004162211745753693,-11.686096778220772,(0.001+0j),1.3260255693817006e-05,-24.154307738784922,0j,5.389034089375314e-09,0.00026526282981569613,-43.71787484327447,0j,0.00040403144170419173,-65.07483787133089,-0.001j,9.98148089003008e-08
Increasing Power,60,5580,93,0.0017016015872214415,202.44599606025562,(-0.002-0.001j),0.00010198667517913692,-53.26220426759278,0j,-4.2840310213150565e-08,0.0003308142076296301,-82.390395705289,0j,0.0004266933130948934,-82.83722525312388,-0.001j,1.4115191781195113e-07
Increasing Power,60,5640,94,0.0004394717704295642,93.52078270907151,0.001j,1.301815210396931e-05,176.74731614491992,0j,6.747713114182443e-10,0.0001291022052984353,230.38523613887665,(-0+0j),0.0002331664923422591,225.31855263085714,(-0+0j),2.99846862268823e-08
Increasing Power,60,5700,95,0.00150239380456904,107.20215052069196,(-0.001+0.002j),6.95701220532895e-05,-73.01199619639794,0j,-1.0452099030425965e-07,0.00021352379364357482,171.42623944141644,0j,0.0002435674256108101,177.9472410032094,0j,5.1670967909555764e-08
Increasing Power,60,5760,96,0.0003866121342307525,-76.82628288483141,-0.001j,1.2786291998014536e-05,227.5196764905893,(-0+0j),2.788973198125002e-09,8.543463504252063e-05,37.58084550561474,0j,8.814986714761097e-05,31.86056505101795,0j,7.493549744675258e-09
Increasing Power,60,5820,97,0.004513338111644658,257.38015167203605,(-0.001-0.006j),0.00011395156079520722,-44.02599640352548,0j,2.68003358290001e-07,0.00010788253615773862,-44.1249652437472,0j,0.00022289399260478452,-7.23376000721386,0j,1.9231728514985066e-08
Increasing Power,60,5880,98,0.00038572873606170085,-54.463385196289096,0j,6.037226336687242e-05,172.21756140490245,0j,-1.5976504320561494e-08,0.0003634594499781872,206.0547740786853,(-0+0j),0.0004905308215813223,218.49966080101046,(-0.001+0j),1.74098961798552e-07
Increasing Power,60,5940,99,0.0027158095661717137,221.28257577307537,(-0.003-0.003j),5.0115587040027114e-05,-37.401039777420365,0j,-2.6707295752496103e-08,0.00019977986204787907,72.22089759590554,0j,0.0002797264924969015,85.149652765844,0j,5.4467013479600446e-08
Increasing Power,60,6000,100,0.0005863773617018233,261.29944166542134,(-0-0.001j),1.6683524421683382e-05,195.43451385420093,(-0+0j),4.000097580743667e-09,0.0001218988898631492,-81.49788063969604,0j,0.00010883665880968573,-54.965546583893655,0j,1.186981231885784e-08
Increasing Power,60,6060,101,0.0029959598974733043,156.74984953663352,(-0.004+0.002j),6.437158739189536e-05,-26.18527565608494,0j,-1.9260169860628266e-07,0.00026773587478652405,262.36309223356193,(-0+0j),0.00035212694897607797,260.7683186859059,(-0+0j),9.424049925860713e-08
Increasing Power,60,6120,102,0.0008901736151727609,-67.1425605106107,-0.001j,1.73287485997586e-05,260.64667957647225,(-0+0j),1.3051488992570486e-08,0.00019572938436526134,-2.6722551401124406,0j,0.00026657046271648605,-5.397369942519006,0j,5.211666868318678e-08
Increasing Power,60,6180,103,0.002560809497070057,-29.57890278088108,(0.003-0.002j),8.54075222731021e-05,-2.8757366291507225,0j,1.9538596444715992e-07,3.068506579658688e-05,-41.000751087127526,0j,0.00015360218102679796,-72.94636384282668,0j,3.999468255207863e-09
Increasing Power,60,6240,104,0.0007437761089044035,29.844896495879233,(0.001+0.001j),3.80792714384961e-05,230.92990281512337,(-0+0j),-2.6426199301197893e-08,0.00016946853186731883,121.96619020485132,0j,0.00021971642088694697,93.58271571691442,0j,3.275883816734622e-08
Increasing Power,60,6300,105,0.0024532282236856347,-81.38725023678947,(0.001-0.003j),2.8312783035788316e-05,7.8555520985563305,0j,9.178981721442725e-10,0.00014658184377845063,-41.55808875826705,0j,0.00023268705739632305,-40.02047191534248,0j,3.4095416511778004e-08
Increasing Power,60,6360,106,0.00022545488527600334,258.8679507555331,(-0+0j),6.23040325110325e-05,239.85576242117955,(-0+0j),1.3280488499324482e-08,8.687438770809753e-05,70.19433023146146,0j,4.817170695843605e-05,77.77065228338645,0j,4.1483539457874285e-09
Increasing Power,60,6420,107,0.001590380771659572,216.76571262328028,(-0.002-0.001j),8.660059724788715e-05,-61.601440676079534,0j,2.004159898977967e-08,0.00016567941873453143,41.653193204965326,0j,0.00021035068193406875,38.40643606888396,0j,3.479483895094098e-08
Increasing Power,60,6480,108,0.0001545043758103766,-46.953715567250924,0j,5.440681811884272e-06,-23.81294383013585,0j,7.729754812385936e-10,9.141537074423953e-05,142.89401276906344,0j,0.0001157508742196951,53.33494862480892,0j,8.143141873943756e-11
Increasing Power,60,6540,109,0.0031839969628148397,-0.7403466818658018,(0.005+0j),4.452371835370551e-05,100.13801783080794,0j,-2.6754242422971114e-08,8.936670882605984e-05,35.003693779094405,0j,0.00012126727596087952,83.0439508234578,0j,7.245880145895275e-09
Increasing Power,60,6600,110,0.0007006728633576212,231.1582936104982,(-0.001-0.001j),1.9335673484979734e-05,211.8516560958165,(-0+0j),1.2786079202309508e-08,3.791105765302567e-05,244.16316553901575,(-0+0j),6.771463222402584e-05,33.168078348884976,0j,-2.2005761048715936e-09
Increasing Power,60,6660,111,0.0016927619517666907,-33.171641134629795,(0.002-0.001j),2.422136078120527e-05,101.37126794885674,0j,-2.8759872204718367e-08,8.798974943644197e-05,154.07039750954175,0j,5.9962597143989807e-05,146.99269332696753,0j,5.235889854161069e-09
Increasing Power,60,6720,112,0.00030783015668167695,181.97361695045367,(-0+0j),2.689229756354924e-05,-47.80226029565014,0j,-5.3459282733420184e-09,0.00019199897124413782,10.55587214007845,0j,0.00012803091610693026,18.75066942755636,0j,2.4330803757258196e-08
Increasing Power,60,6780,113,0.0014309477008072565,238.64578781630297,(-0.001-0.002j),4.1989697301156744e-05,-7.619992149265045,0j,-2.4183911705662505e-08,0.00011001267985165809,237.41411615757872,(-0+0j),6.972709726779303e-05,216.57312526826388,(-0+0j),7.168970762759475e-09
Increasing Power,60,6840,114,0.0002878765565174847,0.11129189759132885,0j,2.7579337790683054e-05,-31.8096700399756,0j,6.738828448231592e-09,0.00020024344191558237,13.691243058151187,0j,0.0002060765682427411,32.16539080916816,0j,3.913893607900891e-08
Increasing Power,60,6900,115,0.003373922810554659,78.33946263193849,(0.001+0.005j),6.403094726975044e-05,158.69918698201684,0j,3.617769017008947e-08,4.807278702366509e-05,149.27909468159163,0j,5.051417068856172e-05,-75.16575905282502,0j,-1.7336640998043356e-09
Increasing Power,60,6960,116,0.0006552857965166962,-37.27219825955635,(0.001-0.001j),2.1590458040704573e-05,-62.007070562156144,0j,1.284990085500546e-08,0.00012417086549771492,56.844012196545535,0j,0.00013794122771400953,54.08607710578903,0j,1.710844249681632e-08
Increasing Power,60,7020,117,0.0021561705818479624,22.10913719802413,(0.003+0.001j),1.25693413789785e-05,-74.03894898005402,0j,-2.9025466246000704e-09,9.445776296796682e-05,-11.671116059757281,0j,6.293585243967169e-05,-64.16488007631614,0j,3.619465960134085e-09
Increasing Power,60,7080,118,0.0005010297420355641,184.86256859203425,(-0.001+0j),3.983511174513595e-05,211.25555889606238,(-0+0j),1.7878216593721894e-08,9.461889512925396e-05,55.69697018659115,0j,0.00017635031632061196,64.57357395206469,0j,1.6486222300500798e-08
Increasing Power,60,7140,119,0.00016460590931905851,-29.279441176125715,0j,2.0046127335972235e-05,85.5735873328899,0j,-1.3868423769145106e-09,2.715814472777923e-05,69.98594779969676,0j,4.7219528257336755e-05,-61.245049886077595,0j,-8.452218215820885e-10
Increasing Power,60,7200,120,0.00010142176777467216,49.57560644778284,0j,3.363858172363394e-05,157.75456213479958,0j,-1.0643977077238826e-09,0.00011948217492173365,99.72945481649485,0j,0.00014586683446002276,94.37097275006779,0j,1.735232233849303e-08
Increasing Power,60,7260,121,0.0028138111016193933,75.97389571343888,(0.001+0.004j),1.4152736748165401e-05,216.70792015053868,(-0+0j),-3.0831710629400055e-08,5.084310005766908e-05,115.9917772654958,0j,4.554752915685828e-05,81.2132499197999,0j,1.902094107877286e-09
Increasing Power,60,7320,122,0.00041549136368917706,-84.923158698061,-0.001j,2.910440697515474e-06,195.5537079374348,(-0+0j),2.1989058732004958e-10,9.788962507528686e-05,125.68940814207912,0j,0.00011915963675053124,85.05617193193144,0j,8.852109357580088e-09
Increasing Power,60,7380,123,0.002455987179890164,55.14200564886425,(0.002+0.003j),6.61820796983291e-05,258.0811094173111,(-0+0j),-1.4968842900155264e-07,7.777376912490424e-05,257.53354520535447,(-0+0j),2.168953489394481e-05,189.58022307203402,(-0+0j),6.331891914464306e-10
Increasing Power,60,7440,124,0.0008844680251248776,-29.2678965898575,(0.001-0.001j),2.8835790005046218e-05,76.50467025526932,0j,-6.93257555794237e-09,9.117653454575145e-05,73.19466466475355,0j,9.645493034444772e-05,98.5211375011905,0j,7.949149984169319e-09
Increasing Power,60,7500,125,0.000574573975977027,19.50178801237145,(0.001+0j),8.323598262594334e-06,250.72332258031076,(-0+0j),-2.99534603017738e-09,1.518131354689538e-05,-46.5831124621937,0j,3.34925712793159e-05,243.18280126096744,(-0+0j),1.719504583029596e-10
Increasing Power,60,7560,126,0.00040855087072319145,160.99613838992315,(-0.001+0j),1.7370048304217937e-05,-51.36658927117952,0j,-5.994286321297867e-09,7.391960206219855e-05,107.18615949357314,0j,9.325500596860047e-05,71.78223274826105,0j,5.6187061970163e-09
Increasing Power,60,7620,127,0.0016995653297966662,91.78481098532914,0.002j,3.5124266368133664e-05,264.97333879830023,(-0+0j),-5.927463798468525e-08,6.440713695885392e-05,-80.01614332419317,0j,6.989819899675876e-05,239.40342901287397,(-0+0j),3.419196660609205e-09
Increasing Power,70,0,0,0.026146793738007545,0.0,(0.011+0j),0.0004886345705017447,0.0,0j,5.191779109736672e-06,24.070146560668945,0.0,(24.104+0j),0.8699991703033447,0.0,(0.001+0j),20.941007614135742
Increasing Power,70,60,1,123.59542761614817,250.20855393959334,(-59.184-164.466j),0.1976422290278511,265.8389735531166,(-0.02-0.279j),23.524331944776527,0.0003098544640890516,186.77003238461418,(-0+0j),0.0003595154451596319,94.26678007612097,0.001j,-4.865406486030114e-09
Increasing Power,70,120,2,0.012359250239785955,168.48287223394632,(-0.017+0.003j),2.0244751314014164e-05,124.34586753275906,0j,1.7956984696081595e-07,0.00036243874692064857,38.47096581495268,0j,0.0001261150127666538,44.86326614039888,0j,4.5424789513561906e-08
Increasing Power,70,180,3,0.0244928609836505,130.12459408477537,(-0.022+0.026j),0.18409706671365064,252.11094319510877,(-0.08-0.248j),-0.0023885286803411792,9.764313611451445e-05,-9.59089667594867,0j,5.4564978199054094e-05,50.73349393468371,0j,2.6377817032467555e-09
Increasing Power,70,240,4,0.020562026287682864,193.36589192522086,(-0.028-0.007j),0.00010136719578409554,147.7831528650998,0j,1.458767323058403e-06,9.32475176679022e-05,94.25238443314339,0j,2.4192484435289014e-05,83.70061819791421,0j,2.217741714617159e-09
Increasing Power,70,300,5,0.37096879137599376,1.0399705752526245,(0.525+0.01j),0.16214493894846832,240.62341612630422,(-0.112-0.2j),-0.03045327985626454,9.098969113268146e-05,40.79681208966709,0j,0.00012680502462155741,33.700967128868896,0j,1.1449579696884803e-08
Increasing Power,70,360,6,0.005346750690738125,19.5244094682338,(0.007+0.003j),0.00014059345986424938,149.16682734977536,0j,-4.795918758861353e-07,0.0002458139494483588,84.73315342721091,0j,0.000440159396989385,221.82287484589207,(-0+0j),-7.924596414522945e-08
Increasing Power,70,420,7,0.6551459509434587,222.10182516074028,(-0.687-0.621j),0.13341783089792858,230.06865947117498,(-0.121-0.145j),0.08656452870809647,2.1375626340075224e-05,69.84057824012119,0j,6.818342046065907e-05,258.4586373480522,(-0+0j),-1.4410073911635378e-09
Increasing Power,70,480,8,0.021350915458207057,215.99761510428925,(-0.024-0.018j),0.00012811847510877232,127.15792690033447,0j,5.5392459835168704e-08,0.0009068683324669301,160.55402361066132,(-0.001+0j),0.0007966284942457004,-38.8762642383374,(0.001-0.001j),-6.812921463254362e-07
Increasing Power,70,540,9,0.29124136945391016,109.91064018085652,(-0.14+0.387j),0.10164933687989741,220.63611329463276,(-0.109-0.094j),-0.010476754353762127,4.376325427827018e-05,96.81185198794871,0j,0.00015742065417939625,111.82452894446477,0j,6.654100278396725e-09
Increasing Power,70,600,10,0.013921344962023106,-16.65784869445865,(0.019-0.006j),0.0001474485000415035,92.55740405180916,0j,-6.755744861891225e-07,0.00024658685895110325,226.91563089624947,(-0+0j),0.0005797521050464182,63.69629289993581,0.001j,-1.3687161601810786e-07
