Test Type,Power Step,Frequency (Hz),Harmonic,Input Voltage Mag (Vrms),Input Voltage Angle (deg),Input Complex Voltage (V),Input Current Mag (Arms),Input Current Angle (deg),Input Complex Current (A),Input Real Power (W),Output Voltage Mag (Vrms),Output Voltage Angle (deg),Output Complex Voltage (V),Output Current Mag (Arms),Output Current Angle (deg),Output Complex Current (A),Output Real Power (W)
Increasing Power,70,660,11,0.1899227183926198,225.6025464922694,(-0.188-0.192j),0.07054316831162058,213.8014220299694,(-0.083-0.055j),0.013114567069022922,5.227999830306307e-05,-43.02952543167709,0j,9.275815828818624e-05,-8.660156984025988,0j,4.002766550037249e-09
Increasing Power,70,720,12,0.0003006453172098094,140.54240554872243,0j,0.0001211341701824307,64.13764045180493,0j,8.5605605718469e-09,0.00015446598100438513,259.1155462858489,(-0+0j),0.0003441334733842744,206.99742531398175,(-0+0j),3.264023820758961e-08
Increasing Power,70,780,13,0.3612593572072622,129.43670608722186,(-0.325+0.395j),0.044098415158665236,211.47241468851252,(-0.053-0.033j),0.0022073293138352907,5.951183422339533e-05,203.08534807418937,(-0+0j),6.656028095727253e-05,109.59718535904021,0j,-2.4100401447905576e-10
Increasing Power,70,840,14,0.007787814293955134,34.02623089527838,(0.009+0.006j),8.75351529933408e-05,-1.3744474301378915,0j,5.556740693396368e-07,0.00012381977911827492,-24.428223152125256,0j,0.0006706310300625713,2.3792761352873413,(0.001+0j),7.411309214233491e-08
Increasing Power,70,900,15,0.04648613927801611,74.52621325926489,(0.018+0.063j),0.02424094371094227,219.3377344999554,(-0.027-0.022j),-0.0009209449416491926,3.2282154095758005e-05,-63.72338948688926,0j,7.200269585485557e-05,157.1537565381376,0j,-1.7575143120219715e-09
Increasing Power,70,960,16,0.003189543652098584,217.55636500520453,(-0.004-0.003j),0.0001180984826305624,-31.611507892883125,0j,-1.3395921173120335e-07,0.0002756293678456117,-32.93077345215262,0j,0.0008046950824146622,108.14225504551311,0.001j,-1.7254687579717115e-07
Increasing Power,70,1020,17,0.20122790460885936,102.43153318390218,(-0.061+0.278j),0.01408240238582843,248.2229544328165,(-0.007-0.018j),-0.00234351952646343,3.5984715664527646e-05,24.413402127531825,0j,0.00014434237048194896,-47.24364174499934,0j,1.6346109928607707e-09
Increasing Power,70,1080,18,0.002672846139358252,98.48184857632391,(-0.001+0.004j),0.00012939138232195369,-75.7902149595788,0j,-3.4411646998216413e-07,0.00027044737889007805,31.557027789881943,0j,0.0004785347877551124,197.4793435520652,(-0.001+0j),-1.2553163132373758e-07
Increasing Power,70,1140,19,0.0856968559651816,117.81046661277009,(-0.057+0.107j),0.013102964323942333,-75.66074340779642,(0.005-0.018j),-0.0010919890820776535,9.956031879541785e-05,164.6287366036226,0j,0.00014579730278973003,153.66458962335832,0j,1.4250663379066734e-08
Increasing Power,70,1200,20,0.001183897966932771,210.4105002021368,(-0.001-0.001j),0.00019514955876343403,258.2707961272173,(-0+0j),1.5501221991030772e-07,9.65649747143026e-05,162.11296225165768,0j,0.00027552724228278576,-29.00181850293538,0j,-2.6107226260775087e-08
Increasing Power,70,1260,21,0.06081862128147104,215.4547176008669,(-0.07-0.05j),0.014489341608535058,-57.75861577752352,(0.011-0.017j),4.939587521337889e-05,0.00015087500993064213,-2.2659810441444392,0j,0.00015717243167112562,15.407758481776156,0j,2.2594137369381398e-08
Increasing Power,70,1320,22,0.003718136052884513,210.28181389654293,(-0.005-0.003j),0.0002623985316117605,228.62148012801188,(-0+0j),9.260789412002545e-07,0.00010054704339604781,-70.77705215320162,0j,0.0004699645743213544,153.43212190366233,(-0.001+0j),-3.3871294863109726e-08
Increasing Power,70,1380,23,0.06985263971227404,-87.19221617889949,(0.005-0.099j),0.014622805257569944,-48.1584810644805,(0.014-0.015j),0.000793430554034742,0.00011711303891277428,167.3250659055456,0j,0.00021114929306517116,223.0869194443167,(-0+0j),1.391299997178628e-08
Increasing Power,70,1440,24,0.000816500159396143,265.659576876995,(-0-0.001j),0.00020053225448758333,210.75057174111993,(-0+0j),9.412720968052955e-08,0.00044431750290278664,142.20455548406383,0j,0.0005118295135870798,244.6156690591603,(-0-0.001j),-4.8877075295712935e-08
Increasing Power,70,1500,25,0.008080257385625844,256.69735938316376,(-0.003-0.011j),0.01372329831253156,-40.60593209518521,(0.015-0.013j),5.086429263456368e-05,5.712171745489711e-06,143.09233927694925,0j,0.00015836921465463082,42.917686158751295,0j,-1.5980266207112976e-10
Increasing Power,70,1560,26,0.00341401068775917,161.2147562459072,(-0.005+0.002j),0.00021063569330049712,207.15941505851785,(-0+0j),5.000369295030731e-07,0.0004263624388240874,226.2329296597258,(-0+0j),0.00020171578962117066,-24.227480141086673,0j,-2.876474865089338e-08
Increasing Power,70,1620,27,0.06894135189531114,249.97724134301657,(-0.033-0.092j),0.012601022309744197,-33.290808051704374,(0.015-0.01j),0.00019937997628646523,5.270767411662754e-05,-89.9882431865737,0j,6.947962528748129e-05,217.4260842839053,(-0+0j),2.225004218558059e-09
Increasing Power,70,1680,28,0.0034743080373361617,188.26042999897106,(-0.005-0.001j),0.00011637365445101123,171.58302924050332,0j,3.873105985756382e-07,0.00011518685500699865,-63.032342569461065,0j,0.0001212078257079505,128.83264892512756,0j,-1.3663256919338299e-08
Increasing Power,70,1740,29,0.11483077231730213,-75.70873617391487,(0.04-0.157j),0.01123350899564513,-25.370412066018545,(0.014-0.007j),0.0008233161098443089,5.740889655952602e-05,-72.90104305610978,0j,0.0001380997794985628,-53.23071207302226,0j,7.465508208641661e-09
Increasing Power,70,1800,30,0.0022240371625692527,-80.98425601579393,-0.003j,1.29595483390961e-05,99.76669131228223,0j,-2.8820041579494347e-08,0.0002467900219911446,153.6701919957688,0j,0.0002505511364756073,-61.78786599763623,0j,-5.0365899882320446e-08
Increasing Power,70,1860,31,0.053169117788047844,58.158813542761344,(0.04+0.064j),0.009583301083093283,-18.548752648371874,(0.013-0.004j),0.00011715306258903292,8.477212231317143e-05,27.581369546372294,0j,0.00011627467008790472,52.93287992943454,0j,8.907615921701084e-09
Increasing Power,70,1920,32,0.0005259354931422502,-58.75365302182689,-0.001j,1.1943768889674515e-05,3.377006916141255,0j,2.936401118373743e-09,0.0003973308459815212,256.2953830474612,(-0-0.001j),0.0002692328402989171,42.9235848084108,0j,-8.933641729827915e-08
Increasing Power,70,1980,33,0.05273202278454839,-71.24935391662976,(0.024-0.071j),0.008313717573828303,-11.097701312815374,(0.012-0.002j),0.0002181938946819099,0.00011395513520764352,-40.337468381198676,0j,8.008768035839856e-05,266.19943638432744,(-0+0j),5.43331640357841e-09
Increasing Power,70,2040,34,0.002016537719597907,-0.42944772162600486,(0.003+0j),8.564269728598965e-05,-1.6338080101312755,0j,1.726635773992088e-07,0.0002686234600998794,-51.95001758371532,0j,0.0002446240099840423,181.3958614085227,(-0+0j),-3.9228792639211005e-08
Increasing Power,70,2100,35,0.11728772154186594,-53.440343176657905,(0.099-0.133j),0.007009558714069366,-2.3263114896902835,(0.01+0j),0.0005161138084162534,0.00012289136858219417,211.13810321653904,(-0+0j),9.955104328671474e-05,215.605637749796,(-0+0j),1.2196792655399924e-08
Increasing Power,70,2160,36,0.0016027309877569096,-89.22022021500788,-0.002j,5.634798566717173e-05,-68.39471722776327,0j,8.441044331779299e-08,0.0005533240075360911,49.270665011410706,(0.001+0.001j),0.00043659827012359104,5.399640851544106,(0.001+0j),1.7415564963108977e-07
Increasing Power,70,2220,37,0.043947935079832884,102.5975484637436,(-0.014+0.061j),0.005411450093572675,4.58818539561716,(0.008+0.001j),-3.313691855760621e-05,0.00014878825193602064,244.56759328390658,(-0+0j),0.000213986288341605,256.1228080629363,(-0+0j),3.119334401785211e-08
Increasing Power,70,2280,38,0.0005896802890072526,92.3403799859184,0.001j,8.63586082057224e-05,-86.34912564873255,0j,-5.091064922466061e-08,0.00024201404155293948,127.35137302196094,0j,0.0004486779281568051,68.2157311869282,0.001j,5.570560324792367e-08
Increasing Power,70,2340,39,0.04514430953517465,-34.41058790397021,(0.053-0.036j),0.004373430331372179,14.89724849868307,(0.006+0.002j),0.00012872689613968764,0.0001018243512546694,37.80785271410589,0j,8.72064504214933e-05,100.0653759642032,0j,4.1335040975936e-09
Increasing Power,70,2400,40,0.0015854062173099744,183.59803883543515,(-0.002+0j),6.594993161604268e-05,-52.565322634211356,0j,-5.8220389006101406e-08,0.00026625050475841957,221.3847690226792,(-0+0j),0.00028337460629279367,240.33044273301,(-0+0j),7.136134155300766e-08
Increasing Power,70,2460,41,0.0911350627986813,-15.79969746937202,(0.124-0.035j),0.003471869240242543,30.97119823966551,(0.004+0.003j),0.00021671401526167467,7.168582756609526e-05,189.67536848984764,(-0+0j),0.00014664537302081537,200.74889457296547,(-0+0j),1.0316670060350086e-08
Increasing Power,70,2520,42,0.0010738168579939233,170.22079048246292,(-0.001+0j),3.872067786786255e-05,267.5406437611332,(-0+0j),-5.297498979025107e-09,0.00014906925904648662,217.07682804464594,(-0+0j),0.00011160299910522132,263.45934610897314,(-0+0j),1.1476583655639184e-08
Increasing Power,70,2580,43,0.05492410016795501,156.10343667826788,(-0.071+0.031j),0.0025193471250022793,46.26626356727169,(0.002+0.003j),-4.69565975614991e-05,0.00010814698066980604,140.84143423831097,0j,9.572491117903098e-05,154.67069808729346,0j,1.0052269238890005e-08
Increasing Power,70,2640,44,0.0004301496168092254,-53.60884107586378,0j,3.202021534715117e-05,-0.8182610912293313,0j,8.329239480351832e-09,0.00015392309086918976,136.65014708323432,0j,0.00027918802535038405,184.0719607513898,(-0+0j),2.9075673211610727e-08
Increasing Power,70,2700,45,0.028977938125114462,2.2948986444239807,(0.041+0.002j),0.0024160803883999764,67.24833231337767,(0.001+0.003j),2.9640345225770592e-05,7.06063892162851e-05,205.51079334245634,(-0+0j),3.715758494799661e-05,223.58335750199169,(-0+0j),2.4941278255600167e-09
Increasing Power,70,2760,46,0.0004462068826161195,58.92345732659069,0.001j,4.101579864237051e-05,48.12302565185161,0j,1.7977335370975712e-08,0.0001806111725056492,91.9054685269355,0j,0.0001259567931376213,-41.17327436782878,0j,-1.553777081553783e-08
Increasing Power,70,2820,47,0.07753453908834487,34.609064540975886,(0.09+0.062j),0.0025032943164662405,82.48394973684466,0.004j,0.000130187402702756,7.20071749097252e-05,29.96091795068846,0j,5.309705840525485e-05,50.262758486345234,0j,3.585853026784194e-09
Increasing Power,70,2880,48,0.0011216611802324988,35.608650068006185,(0.001+0.001j),4.034442913882298e-05,-5.921502253541149,0j,3.387654373798796e-08,8.309275120204157e-05,167.6548286284439,0j,1.554199878213495e-05,-21.311849360311314,0j,-1.2756451002418762e-09
Increasing Power,70,2940,49,0.045905905397117155,193.97409727058488,(-0.063-0.016j),0.002023713001131766,84.16890861845243,0.003j,-3.1476796165499e-05,8.37369419048725e-05,177.50775596232938,0j,0.0001249096448287165,201.601541180303,(-0+0j),9.548299452450977e-09
Increasing Power,70,3000,50,0.0015828876277816722,195.88344310446593,(-0.002-0.001j),4.671399726511069e-05,-27.749224286430206,0j,-5.351836369126195e-08,6.763316664109157e-05,128.14528341108493,0j,6.849896467391099e-05,221.39026664264762,(-0+0j),-2.622414608301616e-10
Increasing Power,70,3060,51,0.020423477628922364,33.825415753597056,(0.024+0.016j),0.0018647493567204572,90.49776404991037,0.003j,2.0924710915005177e-05,4.064508716804186e-05,94.52989284205468,0j,2.288148723420156e-05,237.76173270408069,(-0+0j),-7.450056976487633e-10
Increasing Power,70,3120,52,0.0016970362556382062,201.96078210698874,(-0.002-0.001j),1.7322778299106368e-05,109.13726795701457,0j,-1.448105525062718e-09,7.54848449797788e-05,-78.34732084346874,0j,0.00013594145253857982,-66.93846069068252,0j,1.005875797667777e-08
Increasing Power,70,3180,53,0.06215706412110443,67.78654360330296,(0.033+0.081j),0.0014654578775308389,100.98534725377554,0.002j,7.622069717525294e-05,8.059334676643195e-05,263.5578162770555,(-0+0j),1.4123592474179389e-05,211.81096803080965,(-0+0j),7.047437461596704e-10
Increasing Power,70,3240,54,0.000765223665431516,0.4166908767310389,(0.001+0j),2.067750142440789e-05,135.32019170107137,0j,-1.116962955508428e-08,0.00012191262116643377,-8.757067072516776,0j,7.50260763154217e-05,23.268227573965007,0j,7.754637870198548e-09
Increasing Power,70,3300,55,0.038355021584031035,229.85487164048567,(-0.035-0.041j),0.0009482644037508212,99.50040709946735,0.001j,-2.355055556959281e-05,2.676907276674703e-05,112.35642452158515,0j,6.327600070713981e-05,219.5938815299953,(-0+0j),-5.019397995119812e-10
Increasing Power,70,3360,56,0.0009105612787530608,-88.6859319661722,-0.001j,6.308190295587809e-05,40.4806974768227,0j,-3.6277792548384385e-08,9.717799178528548e-05,-7.8448911916232476,0j,0.00010534060394300805,-40.90087525081836,0j,8.57984128418947e-09
Increasing Power,70,3420,57,0.01731567877260556,84.76507890709601,(0.002+0.024j),0.0008164311161269729,117.64599352174366,(-0.001+0.001j),1.1872312718875162e-05,5.735231344917881e-05,63.50833549313028,0j,3.3930838472316916e-05,53.83829465037431,0j,1.9183620445953824e-09
Increasing Power,70,3480,58,0.00037670179169405196,-69.9539687934334,-0.001j,4.841104195194023e-05,33.22305337161205,0j,-4.157205976462615e-09,7.972505588205934e-05,156.14457037707479,0j,0.00014750538389204847,37.619785729753296,0j,-5.615797391870172e-09
Increasing Power,70,3540,59,0.04028283194336809,107.97579545449274,(-0.018+0.054j),0.0005969042555994383,147.171888289586,(-0.001+0j),1.863457173119221e-05,0.0001223853275851217,151.62860537090634,0j,4.6947945656688376e-05,84.38804948324503,0j,2.2228138915163915e-09
Increasing Power,70,3600,60,0.0009194592752334203,41.95839821559058,(0.001+0.001j),7.833139904586118e-05,-36.25640629630911,0j,1.4710106374235848e-08,0.00010277075645541404,188.79255327692098,(-0+0j),3.2478666522308764e-05,149.89777223799047,0j,2.5978553543990554e-09
Increasing Power,70,3660,61,0.02925678595744432,-82.7144776067868,(0.005-0.041j),0.00029582746207977643,146.8991895314659,0j,-5.607879923352737e-06,0.00010601478613565271,260.27578292693266,(-0+0j),2.2326428581310076e-05,37.99422419234222,0j,-1.7511688003440185e-09
Increasing Power,70,3720,62,0.0006379897560384784,-74.66138881160342,-0.001j,2.8359713926171494e-05,-63.40691926716792,0j,1.774527566224308e-08,3.5101442449005136e-05,269.60081963855635,(-0+0j),6.289459643367037e-05,-46.18658919886741,0j,1.5823788651105925e-09
Increasing Power,70,3780,63,0.010546764565574619,108.3021002879382,(-0.005+0.014j),0.00029106363198532485,185.1367462895344,(-0+0j),6.99179503790217e-07,1.2462777072223242e-05,-3.5270690043528816,0j,4.1198650536019e-05,140.52497312165167,0j,-4.1566340374746674e-10
Increasing Power,70,3840,64,0.0005810189587032647,-61.51632943726344,-0.001j,4.215917337077335e-05,251.24304655471917,(-0+0j),1.6630356931072636e-08,4.062792370447251e-05,151.42642227020676,0j,8.122601611142275e-05,67.73852639321684,0j,3.628210357693562e-10
Increasing Power,70,3900,65,0.02686038255824203,161.22481051532768,(-0.036+0.012j),0.00041985172533243355,229.04366716300996,(-0+0j),4.257616758181874e-06,3.379885531778011e-05,57.584672723012645,0j,0.00010938389344731582,23.530412187982037,0j,3.0630344600475727e-09
Increasing Power,70,3960,66,0.0010427042026407284,144.57965036916698,(-0.001+0.001j),1.9784157262632884e-05,174.70845101297857,0j,1.7842026677096853e-08,0.00014864226621584385,166.8375536813858,0j,0.00011907120510936923,179.00445231734636,0j,1.730145532428571e-08
Increasing Power,70,4020,67,0.018906368303561193,-64.03562873914072,(0.012-0.024j),0.0003196625293486951,238.916071775127,(-0+0j),3.287337840840931e-06,4.1376343184822863e-05,6.394074371609349,0j,4.3521040486055974e-05,56.52969632478479,0j,1.1542258673410793e-09
Increasing Power,70,4080,68,0.0005955443990079516,-1.7494267586786805,(0.001+0j),4.064196240378796e-05,212.1968059954416,(-0+0j),-2.007879495641494e-08,6.635233748346148e-05,171.602783637393,0j,5.074856763466667e-05,222.8553005125127,(-0+0j),2.1075480386358545e-09
Increasing Power,70,4140,69,0.006141598035361145,180.63281293884637,(-0.009+0j),0.0004729863716275051,230.8823911786971,(-0-0.001j),1.8575177907762199e-06,0.00010496496506335298,178.65867303155437,0j,4.388081241495184e-05,127.54273084656992,0j,2.8913676636915727e-09
Increasing Power,70,4200,70,0.0005820154574135571,168.49411262970176,(-0.001+0j),4.7058058142033725e-05,180.8244312028197,(-0+0j),2.6756738384513556e-08,3.384734730953463e-05,-15.01234324129129,0j,3.571793840688743e-05,161.57798594259918,0j,-1.2068173741927786e-09
Increasing Power,70,4260,71,0.014831258482907025,210.8276737771871,(-0.018-0.011j),0.00036740737762444196,229.2580253270146,(-0+0j),5.169621483612295e-06,7.882840518402117e-05,51.45143295952955,0j,1.1800851424414484e-05,-29.701501301231602,0j,1.4306900197067956e-10
Increasing Power,70,4320,72,0.0009622186709581105,134.47339199229347,(-0.001+0.001j),2.34457100989703e-05,110.23045373093818,0j,2.0570402393173723e-08,6.772242770562943e-05,140.30029469226906,0j,5.9431135067753905e-05,161.6931202674399,0j,3.7475166255615515e-09
Increasing Power,70,4380,73,0.009308476347916692,-1.034203774443668,(0.013+0j),0.00023999992346200128,193.45427690636956,(-0+0j),-2.162986784168345e-06,3.447240985603623e-05,159.48831353299136,0j,4.659501331589759e-05,124.79763643776279,0j,1.3207113841590211e-09
Increasing Power,70,4440,74,0.00023491224839295008,145.69428472233392,0j,3.827739579669678e-05,-2.997146906172631,0j,-7.682449100908231e-09,0.00014565662464550535,170.3315111461794,0j,7.858897066201082e-05,161.8751231872504,0j,1.1322553349789885e-08
Increasing Power,70,4500,75,0.005623288487315351,222.36889203770266,(-0.006-0.005j),0.00015152232839458465,197.68726137643534,(-0+0j),7.742119232899927e-07,7.128787293141504e-05,96.26249158530925,0j,4.6883818772479996e-05,122.80889667870706,0j,2.9898835052865087e-09
Increasing Power,70,4560,76,0.0003966940716352353,145.4411710996207,0j,5.877480553974976e-05,247.1172844902463,(-0+0j),-4.718592163848447e-09,3.1620574613300727e-05,258.2848947815833,(-0+0j),5.007713092331094e-05,153.2527281158146,0j,-4.106902116966265e-10
Increasing Power,70,4620,77,0.010180744142774888,254.67362234039115,(-0.004-0.014j),3.513518309837388e-05,-17.923955630410504,0j,1.621134024323084e-08,4.989456135537375e-05,74.12063673227135,0j,5.641010237757806e-05,78.14709957986356,0j,2.807610215135832e-09
Increasing Power,70,4680,78,0.0007185475253559809,209.38935841102094,(-0.001+0j),3.349368820086514e-05,40.02873924150817,0j,-2.3653066657565135e-08,4.408723875381365e-05,200.16891824006632,(-0+0j),2.2458976382093802e-05,-55.66273842557311,0j,-2.423617570858317e-10
Increasing Power,70,4740,79,0.006702895303634464,41.07282479275683,(0.007+0.006j),6.306379360964233e-05,106.62985198157811,0j,1.749120497569573e-07,5.9825030245271806e-05,-74.74170839623699,0j,4.039945350018888e-05,-3.277959112772024,0j,7.683431400231776e-10
Increasing Power,70,4800,80,0.00033754152681262804,171.15569117916232,0j,2.5978789131566113e-05,204.95629735944487,(-0+0j),7.286784845411792e-09,3.1569929235437594e-06,83.67031749569671,0j,2.1423098916217304e-05,127.46875275446351,0j,4.881577875826282e-11
Increasing Power,70,4860,81,0.002887658602404383,-47.36561194659092,(0.003-0.003j),0.0001022994967292834,-6.700630366334579,0j,2.2407514159095393e-07,3.786088938691565e-05,-49.74959991368715,0j,6.0388040603509695e-05,29.562105006445748,0j,4.2403896020617403e-10
Increasing Power,70,4920,82,0.0001361696809679252,230.99222327044905,(-0+0j),4.201067769005741e-05,251.48053139953765,(-0+0j),5.358717437445649e-09,2.9781225504820182e-05,126.10789965106025,0j,3.494777346624859e-05,112.49425959912065,0j,1.0115465910166817e-09
Increasing Power,70,4980,83,0.005507267027508459,-40.30552585994968,(0.006-0.005j),8.760314548063612e-05,14.579694146380149,0j,2.7751534721387494e-07,1.4430541139941378e-05,142.9648241206374,0j,1.3494850938722961e-05,255.50746546248845,(-0+0j),-7.465688429220191e-11
Increasing Power,70,5040,84,0.0007809166282449634,258.9999086908514,(-0-0.001j),8.217273534244513e-06,171.49736754201643,0j,2.7962151778510346e-10,4.768033358259007e-05,-78.0636688987575,0j,5.19436400754656e-05,67.16492921821505,0j,-2.034437364693343e-09
Increasing Power,70,5100,85,0.0038358864996234686,97.56960086756722,(-0.001+0.005j),1.316804799870369e-05,107.93959730675398,0j,4.968608189454657e-08,3.683349378382443e-05,155.8682466706813,0j,3.2219514111646915e-05,78.36547976338652,0j,2.5680533368144486e-10
Increasing Power,70,5160,86,0.0004100849059087217,238.0063281165399,(-0+0j),2.0218796059764144e-05,9.967095866277475,0j,-5.543824520567197e-09,3.9981484460268636e-05,212.12511774377595,(-0+0j),3.9114774058692176e-05,75.04529009118367,0j,-1.1452245949770586e-09
Increasing Power,70,5220,87,0.0025329578450183896,3.0780176629591978,(0.004+0j),6.76462030958217e-05,98.08128917138177,0j,-1.4943445372878174e-08,3.79173940922473e-05,53.276112798044785,0j,2.676431366967575e-05,37.57402749635421,0j,9.769613857022083e-10
Increasing Power,70,5280,88,0.00017371921747941164,-83.16082925730089,0j,2.5668708943604507e-05,100.00322844102153,0j,-4.452350440130552e-09,5.556381404886564e-05,-35.862173346797604,0j,1.047709602432296e-05,111.44484155023174,0j,-4.899218280912526e-10
Increasing Power,70,5340,89,0.0043356364541976625,11.803082492422206,(0.006+0.001j),5.021883205887525e-05,114.86174554344626,0j,-4.91959148894673e-08,3.742637921857112e-06,-53.50847430621775,0j,4.575940734417032e-05,111.22413977189738,0j,-1.652166621069918e-10
Increasing Power,70,5400,90,0.00023273899331744316,-57.54372768974321,0j,1.3739113982582723e-05,-84.40479379753839,0j,2.8526187780929975e-09,4.17272070585379e-05,163.0226931317335,0j,4.2161610191446455e-05,-15.922575270890121,0j,-1.7589881583410188e-09
Increasing Power,70,5460,91,0.0026057975110200596,174.1376630513903,(-0.004+0j),8.288926639374989e-05,261.67098234531903,(-0+0j),9.295978271712788e-09,3.788696796234796e-05,235.78180441291133,(-0+0j),3.644490843818434e-05,-44.45154228619677,0j,2.4530721031360287e-10
Increasing Power,70,5520,92,0.00013773106402134483,-57.56369007527002,0j,3.8696509959402116e-05,263.37996273287047,(-0+0j),4.138663192444958e-09,4.8672530328403185e-05,165.6283185750334,0j,5.250193843086074e-05,118.98682807392218,0j,1.7544399552594724e-09
Increasing Power,70,5580,93,0.0018459505115749945,124.71680776797227,(-0.001+0.002j),6.0764331591205404e-05,183.22962448535972,(-0+0j),5.8586197046437674e-08,4.680143440058548e-05,-75.34647417581604,0j,3.7757980885880127e-05,18.983456825075223,0j,-1.3341750366845052e-10
Increasing Power,70,5640,94,0.0005849210420759869,44.524096684207905,(0.001+0.001j),1.9153403306642112e-05,34.726695135629825,0j,1.1039836441366562e-08,4.074919177041063e-05,8.537863848978802,0j,2.3647436862353993e-05,264.654011121036,(-0+0j),-2.312234650738102e-10
Increasing Power,70,5700,95,0.002494326493565101,104.54405922102865,(-0.001+0.003j),6.786641580094334e-05,179.2969674377723,0j,4.4517896884749923e-08,1.6402315377202716e-05,11.685134156426344,0j,2.1308771754488793e-05,167.80821310750179,0j,-3.196008326016837e-10
Increasing Power,70,5760,96,0.000256232028131873,246.15821985958087,(-0+0j),1.9549544429895486e-05,182.5617823408303,(-0+0j),2.2275541462659296e-09,6.298058346008153e-05,-79.18879110795694,0j,2.8897480098030858e-05,174.57209915187326,0j,-5.089511382348981e-10
Increasing Power,70,5820,97,0.0015529206535937559,-86.34604809713423,-0.002j,2.4045976126192633e-05,239.45423078915277,(-0+0j),3.0884525606847946e-08,3.732355613555992e-05,255.9290698946715,(-0+0j),4.0429168969228524e-05,264.0825595183406,(-0+0j),1.4937073111267788e-09
Increasing Power,70,5880,98,0.00037418062059191656,-68.92158299721336,0j,2.426592379903194e-05,228.48724708670773,(-0+0j),4.1797819872556465e-09,7.69865696423188e-05,-16.339416752139982,0j,1.9936555658772257e-05,215.31257724567837,(-0+0j),-9.522748881211297e-10
Increasing Power,70,5940,99,0.001634441590544018,165.15600139938337,(-0.002+0.001j),3.650945370283544e-05,-76.67845127727426,0j,-2.8166690484279842e-08,8.351548943362509e-05,-60.115680860490244,0j,4.360548846971549e-05,223.26379360674326,(-0+0j),8.426950075435351e-10
Increasing Power,70,6000,100,0.0005732335442080751,200.71229330517474,(-0.001+0j),2.597263002530629e-05,137.64706004553494,0j,6.744076548149643e-09,2.9349439032358113e-05,99.37831969144212,0j,6.104495927541222e-05,20.066354954977882,0j,3.3227922550759036e-10
Increasing Power,70,6060,101,0.002502472158041884,167.68522114025814,(-0.003+0.001j),3.772184405700786e-05,219.67374664460553,(-0+0j),5.813202458365476e-08,1.8425769342275163e-05,50.44185271114464,0j,5.6442716096475404e-05,60.81293078111658,0j,1.0230094274190926e-09
Increasing Power,70,6120,102,0.00011497378671491389,-81.71627186152833,0j,5.010156885861235e-05,228.04465775731742,(-0+0j),3.6842481477824456e-09,6.305646560703488e-05,231.9043768977905,(-0+0j),2.9382211627683867e-05,117.03221573502532,0j,-7.792526065846598e-10
Increasing Power,70,6180,103,0.0008524629361217463,-31.203413855419683,(0.001-0.001j),2.747931981652844e-05,0.16662526876265815,0j,2.0000893492510954e-08,0.00011403870657207356,134.24664047948383,0j,7.648796520613484e-05,48.83287759811544,0j,6.974537215278516e-10
Increasing Power,70,6240,104,0.0003510955621670056,30.239680346253778,0j,2.1796067233586387e-05,96.54839366028357,0j,3.0748407080543097e-09,6.971989283146215e-05,-53.96315582869724,0j,5.440400215583102e-05,-11.950401680020946,0j,2.818213898215053e-09
Increasing Power,70,6300,105,0.0014068564874944508,220.12437446004503,(-0.002-0.001j),5.028139598791305e-05,258.9113097784761,(-0+0j),5.5139466510125207e-08,2.1048572146309726e-05,74.95778323843638,0j,6.99507563752706e-05,189.37649916685103,(-0+0j),-6.086778663675945e-10
Increasing Power,70,6360,106,0.000544697213919852,231.13395836353234,(-0-0.001j),1.968857808110448e-05,91.48019142865263,0j,-8.173494603327966e-09,7.114541941898061e-05,153.17433152091678,0j,2.721283742861194e-05,105.79734426572014,0j,1.311050697603758e-09
Increasing Power,70,6420,107,0.0017157490022371431,242.10387867401744,(-0.001-0.002j),4.0043224753639097e-05,252.4831708388764,(-0+0j),6.757989329289868e-08,8.566520268507916e-05,200.2837301130894,(-0+0j),4.796338912154088e-05,-8.233910670138556,0j,-3.6102741933459477e-09
Increasing Power,70,6480,108,0.00046504695035836676,159.14989522175375,(-0.001+0j),9.719707324371654e-06,51.315188499316534,0j,-1.3843862598844804e-09,2.7415792231481783e-05,-65.49913182125204,0j,5.032700636990714e-05,137.2783316229387,0j,-1.2721552721967528e-09
Increasing Power,70,6540,109,0.001098964553371224,27.405025525039235,(0.001+0.001j),5.87139876948309e-05,224.3499376719048,(-0+0j),-6.172328316327669e-08,5.964867969735483e-05,2.083808719027985,0j,1.8838069173441482e-05,116.4958826368833,0j,-4.6440701354325134e-10
Increasing Power,70,6600,110,0.0008925903167374565,-84.57393089576445,-0.001j,2.1458412505432793e-05,247.1886783857603,(-0+0j),1.6874198211944855e-08,4.471043242239832e-05,228.87564850753486,(-0+0j),4.492094599069268e-05,100.14300595905583,0j,-1.2566519845863434e-09
Increasing Power,70,6660,111,0.0005764409426845596,215.72458679660267,(-0.001+0j),2.9860062532843726e-05,194.36254171609784,(-0+0j),1.6030013413746286e-08,4.70026560547326e-05,11.522960210868362,0j,1.9405141223497274e-05,267.07269609424304,(-0+0j),-2.2760327985392676e-10
Increasing Power,70,6720,112,0.000436593345558774,223.64089608866047,(-0+0j),2.5078705933174658e-05,77.04202188361384,0j,-9.140794558376827e-09,6.065784096021539e-05,12.213085633122077,0j,4.7594487730457386e-05,-19.5977467750228,0j,2.453334579585203e-09
Increasing Power,70,6780,113,0.00227512398245737,-58.69542443112272,(0.002-0.003j),2.7467919604796128e-05,-54.01947829630035,0j,6.228492734316476e-08,3.1155272146172726e-05,-52.594584880577315,0j,2.4256014134328236e-05,161.63754214417088,0j,-6.247887657832599e-10
Increasing Power,70,6840,114,0.0001732658841107258,140.1159717460053,0j,1.9316501794032784e-05,-20.79674349706582,0j,-3.162883747694705e-09,3.264202602664144e-05,259.5660431642825,(-0+0j),3.201887891451521e-05,69.73312543421892,0j,-1.0298076068380786e-09
Increasing Power,70,6900,115,0.0012923454778494862,106.64307638004883,(-0.001+0.002j),2.11498307240941e-05,164.3489200528133,0j,1.4603036541145014e-08,7.807100842718503e-05,144.19560500169453,0j,2.8601005029560562e-05,-38.84022464951076,0j,-2.2297756653321103e-09
Increasing Power,70,6960,116,0.0003692043950005452,-37.003957414083246,0j,3.99886713033578e-05,54.68292555061069,0j,-4.3461370054378854e-10,3.409790888959062e-05,226.6355592871066,(-0+0j),1.0301939083354978e-05,154.19405088537405,0j,1.0597225704038075e-10
Increasing Power,70,7020,117,0.0004435665133672299,-41.36445944838158,0j,2.4440794877231446e-05,233.53278023493976,(-0+0j),9.254945766112779e-10,6.334710169833744e-05,-19.93567369379798,0j,9.75176723110318e-06,51.6490308542362,0j,1.9514746330753108e-10
Increasing Power,70,7080,118,0.000552718609579722,242.59979829652028,(-0-0.001j),6.143682055349562e-05,-33.56101849126959,0j,3.6442761240446214e-09,3.711066679487978e-05,5.66185809395364,0j,1.3566516370283153e-05,-78.47231927675591,0j,5.1453446765980485e-11
Increasing Power,70,7140,119,0.0013926207395431626,-13.963670624501376,(0.002+0j),5.4140243565359864e-05,230.75261948112083,(-0+0j),-3.2202044791790776e-08,2.3708409345048642e-05,-85.55498188077829,0j,1.910467767011976e-05,12.414535748415702,0j,-6.279863899978672e-11
Increasing Power,70,7200,120,0.00012786669838586335,70.13132282596399,0j,1.6818849487179168e-05,20.57291369276318,0j,1.3950161702948236e-09,3.7703359219771795e-05,235.19044276028606,(-0+0j),4.810659458623531e-05,-1.807318420271173,0j,-9.879149452409207e-10
Increasing Power,70,7260,121,0.0007365627804004488,175.62767864258845,(-0.001+0j),2.9424989370859187e-05,-37.05528665197768,0j,-1.8241839738244367e-08,6.203095848930968e-05,269.56055319519214,(-0+0j),1.655337295919938e-05,34.68953888354227,0j,-5.908527319371597e-10
Increasing Power,70,7320,122,0.0006050802077051703,-64.7406894578331,-0.001j,3.4319921736955046e-05,204.9562353898275,(-0+0j),-1.0984616786092094e-10,2.669030210996825e-05,235.07195522135243,(-0+0j),1.909575968057163e-05,-34.756757483178774,0j,-1.523674863504371e-12
Increasing Power,70,7380,123,0.0005114116388985265,-88.48588363710434,-0.001j,2.5463179924022804e-05,43.77850722263976,0j,-8.758093359194929e-09,7.065941905396613e-05,-22.94969423308838,0j,1.896267791040565e-05,1.5479216233292874,0j,1.2192727695209625e-09
Increasing Power,70,7440,124,0.00041485685279391807,-63.74032717408792,-0.001j,7.473393388554894e-06,178.6284156594598,0j,-1.437896380977087e-09,0.00010458899113628105,-80.92889209118917,0j,6.073386062817254e-05,84.5415756601292,0j,-6.148943469809625e-09
Increasing Power,70,7500,125,0.00075578107997234,54.90760753793672,(0.001+0.001j),1.2405252423410412e-05,-61.432016444489335,0j,-4.159894403619036e-09,9.71882037688515e-05,-1.6534863563311006,0j,6.718547481414029e-05,266.839290316915,(-0+0j),-1.717488471672143e-10
Increasing Power,70,7560,126,0.0001632841804273355,224.74050917102758,(-0+0j),3.1778873720374824e-05,167.98894135024688,0j,2.8449678872895527e-09,4.295785200735931e-05,159.77386432298442,0j,2.205767614197049e-05,83.27826540808269,0j,2.2127201783727113e-10
Increasing Power,70,7620,127,0.00033992980244730396,252.7726700280497,(-0+0j),2.3107453862517868e-05,-43.435842123069676,0j,3.4690367525015745e-09,6.498290040282208e-05,-63.197518355066705,0j,2.5411931954652872e-05,-45.60529099014883,0j,1.5741105935089856e-09
Increasing Power,80,0,0,0.06027892604470253,0.0,(0.011+0j),0.0006470646476373076,0.0,0j,5.191779109736672e-06,24.06704330444336,0.0,(24.104+0j),0.9931716918945312,0.0,(0.001+0j),23.902706146240234
Increasing Power,80,60,1,123.51843957366137,250.22145128395957,(-59.11-164.377j),0.227512339912661,266.72317360480076,(-0.018-0.321j),26.944482732856507,0.0002689634733003278,193.97104853351806,(-0+0j),0.0003915929029268845,95.4828075176201,0.001j,-1.554652720874219e-08
Increasing Power,80,120,2,0.031915589167943854,212.4113927579342,(-0.038-0.024j),0.00015021585871110077,93.95504927344935,0j,-2.2843967650608726e-06,0.0003259164486671339,34.25983231892892,0j,8.240762709303132e-05,11.722643555645632,0j,2.4806881157555497e-08
Increasing Power,80,180,3,0.051577840627033536,145.00136692377347,(-0.06+0.042j),0.2097188459252406,255.5150059745004,(-0.074-0.287j),-0.0037905507746915455,5.840420089541999e-05,136.48931917558136,0j,0.00014297523632574336,119.15191181949203,0j,7.970968142296766e-09
Increasing Power,80,240,4,0.02564677364586488,201.39542786165995,(-0.034-0.013j),0.00014421755804333344,88.47475041419746,0j,-1.4404881472036728e-06,0.00018115278611190175,43.39223787876524,0j,8.245810250015539e-05,130.69129321361635,0j,7.038993233617824e-10
Increasing Power,80,300,5,0.3130240411817785,2.6589873303508256,(0.442+0.021j),0.18037339862437798,246.36605603222384,(-0.102-0.234j),-0.025010090739454125,5.014565667388579e-05,38.816888423859105,0j,0.00022375282589501296,-30.092036081106485,0j,4.037617287108517e-09
Increasing Power,80,360,6,0.002741167954115495,132.88936095916895,(-0.003+0.003j),0.00012223897861951557,138.47380346538276,0j,3.334872458490828e-07,0.00014702530554103367,45.41796947203171,0j,0.00033265759368477423,224.5609967228135,(-0+0j),-4.8903613686063333e-08
Increasing Power,80,420,7,0.6582447075549367,219.24948248443474,(-0.721-0.589j),0.1431541425182702,238.2454734999943,(-0.107-0.172j),0.08909879352690123,0.0001462125994949069,231.41243338248688,(-0+0j),0.00016863903920798912,239.78752141201653,(-0+0j),2.4394202404404345e-08
Increasing Power,80,480,8,0.024387631004277852,214.49725942668758,(-0.028-0.02j),0.00011016451602597538,187.9242939848476,(-0+0j),2.4028482268409203e-06,0.00011664503127198131,63.22405180990201,0j,0.0005352002320110335,-28.912609824217256,(0.001+0j),-2.327528412456738e-09
Increasing Power,80,540,9,0.28423386886301666,116.02859289090527,(-0.176+0.361j),0.1034087630836072,231.5592975865109,(-0.091-0.115j),-0.012667914642139807,0.00011338586451969563,-31.52087940922067,0j,9.569016903812043e-05,35.360542915086015,0j,4.2600591041461274e-09
Increasing Power,80,600,10,0.01367184047156072,-16.776510324742844,(0.019-0.006j),0.00011549171812351101,175.6617995298853,0j,-1.5419231846997422e-06,2.2336140013082086e-05,-33.76859761844992,0j,0.0004727947180763693,58.727311002851735,0.001j,-4.598851903615749e-10
Increasing Power,80,660,11,0.1913915677863198,222.89117234369112,(-0.198-0.184j),0.06672651417094005,228.19050769939741,(-0.063-0.07j),0.012716306425068805,5.10623322340852e-05,48.71466221669858,0j,0.00011241485200987559,0.843709952372393,0j,3.850517851789757e-09
Increasing Power,80,720,12,0.004379834274118034,236.63472054233057,(-0.003-0.005j),9.850386883897997e-05,170.35793191444654,0j,1.7357260316185543e-07,6.809458924955299e-05,30.653949119438394,0j,0.00024904467581361,186.0021535754032,(-0+0j),-1.5412978704685874e-08
Increasing Power,80,780,13,0.33757785419439956,135.8381330502626,(-0.342+0.333j),0.03784496008871226,231.19563425320177,(-0.034-0.042j),-0.0011928575762357762,0.0001303224901613239,-37.763804969335126,0j,0.00010203956077034103,-32.79119306846725,0j,1.3247999064477803e-08
Increasing Power,80,840,14,0.006685437811319417,56.478069106947125,(0.005+0.008j),9.359291591899631e-05,230.6080974416407,(-0+0j),-6.224287439736865e-07,4.23412569692608e-05,-65.98078004622391,0j,0.00039910880451484674,2.9432722392114954,(0.001+0j),6.0768838319428646e-09
Increasing Power,80,900,15,0.02436536211658462,100.9170408612035,(-0.007+0.034j),0.019163170477057633,250.67433692715923,(-0.009-0.026j),-0.0004033699403483138,0.00020541942824022858,219.8224553422277,(-0+0j),0.0002461203221984532,179.17952988155855,0j,3.836249921685562e-08
Increasing Power,80,960,16,0.0032771159675747466,220.79246167251017,(-0.004-0.003j),0.0001520126462106286,245.5495911423204,(-0+0j),4.523774363338478e-07,8.892554777582984e-05,-14.942216906744335,0j,0.0005177666208903539,112.24857018044725,0.001j,-2.783146636543428e-08
Increasing Power,80,1020,17,0.14744774198516064,108.44564364606461,(-0.066+0.198j),0.01331501258436674,-69.35235548885606,(0.007-0.018j),-0.001961818813957342,0.00011713475341604229,-47.275804323338974,0j,0.00016266888927154283,-70.44425630102651,0j,1.751750082029222e-08
Increasing Power,80,1080,18,0.0024128288389821872,151.15125896462885,(-0.003+0.002j),0.00021530708164651816,252.29324341584447,(-0+0j),-1.0038851877525608e-07,5.262050638640698e-05,61.1838601903241,0j,0.0004250831649967906,203.22004203325073,(-0.001+0j),-1.7634989433560136e-08
Increasing Power,80,1140,19,0.05324478840356645,134.79849984347663,(-0.053+0.053j),0.013933050266692035,-42.16459448133196,(0.015-0.013j),-0.0007408204541974206,6.801824838216419e-05,3.452660485126515,0j,9.290129419418611e-05,8.779380255518689,0j,6.291694856749116e-09
Increasing Power,80,1200,20,0.0018216652752771837,167.23334292050123,(-0.003+0.001j),0.00029984959796756,246.63019225482648,(-0+0j),1.0050846088695203e-07,7.156001887317386e-05,262.3912381482287,(-0+0j),0.00015013463502361234,-19.187430973425307,0j,2.15639000979721e-09
Increasing Power,80,1260,21,0.058265984419256414,231.39751848994277,(-0.051-0.064j),0.013766778170885877,-30.16342981398705,(0.017-0.01j),-0.00011771912028647153,6.206226344320016e-05,-57.07279437772195,0j,9.177770550629175e-05,260.92191980117013,(-0+0j),4.2325508626340065e-09
Increasing Power,80,1320,22,0.0038410105970949713,196.96703823365783,(-0.005-0.002j),0.0002311859171953991,237.31868551324607,(-0+0j),6.76721992571129e-07,8.766558081322959e-05,33.273507660155644,0j,0.0003320931801936276,142.64542705700734,0j,-9.656794677400915e-09
Increasing Power,80,1380,23,0.07028995296599601,-85.23478395412852,(0.008-0.099j),0.012148948184984765,-22.477806686666966,(0.016-0.007j),0.0003909085178918026,0.00011179622291057612,179.65241539156773,0j,0.00014089093811729474,232.78546167686378,(-0+0j),9.4499973733825e-09
Increasing Power,80,1440,24,0.003158111482947934,223.50964825921108,(-0.003-0.003j),0.0001998965243926943,227.6881845117596,(-0+0j),6.296174266546801e-07,6.434561119957048e-05,55.1637683618928,0j,0.0002803911061088532,265.49040335880846,(-0+0j),-1.557309499440831e-08
Increasing Power,80,1500,25,0.01919268816655521,-54.702081439770694,(0.016-0.022j),0.009839088435951307,-15.242962875437286,(0.013-0.004j),0.0001457981398649359,7.012522405644721e-05,61.56552615347756,0j,7.022255824014082e-05,-32.710312690439096,0j,-3.6715243555089863e-10
Increasing Power,80,1560,26,0.003299914042821352,139.36536295483793,(-0.004+0.003j),9.669380919297149e-05,214.38956989723977,(-0+0j),8.245408393958336e-08,9.27062844081801e-05,169.27826126233347,0j,0.00016175547671188584,32.42877626902637,0j,-1.094029254525018e-08
Increasing Power,80,1620,27,0.04464772100319133,263.40804817716594,(-0.007-0.063j),0.007689173741319474,-8.653957287658585,(0.011-0.002j),1.235242984851905e-05,1.8999844727565822e-05,116.1960804579339,0j,5.090604604185441e-05,252.91772219967953,(-0+0j),-7.041573860481827e-10
Increasing Power,80,1680,28,0.0036511558997218644,201.93690849267483,(-0.005-0.002j),3.2975031148983866e-05,155.11660626067243,0j,8.238629978191011e-08,2.816356348411172e-05,90.13999676319611,0j,0.0001599670998022747,150.75856173190948,0j,2.2103690760181235e-09
Increasing Power,80,1740,29,0.07324315564758223,-68.10133662848776,(0.039-0.096j),0.005738328909156609,-0.9735412251386322,(0.008+0j),0.00016335835318693272,5.919778767320287e-06,-38.55415151853748,0j,4.1469013303890445e-05,-33.72831906444185,0j,2.4461713925630125e-10
Increasing Power,80,1800,30,0.0017925080317971387,248.30357212742845,(-0.001-0.002j),3.317120761272135e-05,251.0953161383651,(-0+0j),5.9389087325214324e-08,5.409939589539765e-05,123.6840534570957,0j,0.0002034908997591813,-58.8204237980882,0j,-1.0998219313714132e-08
Increasing Power,80,1860,31,0.03393119726559846,48.333998160991925,(0.032+0.036j),0.003970349436728048,5.722757747988183,(0.006+0.001j),9.914815863127105e-05,3.428100536261913e-05,65.85363631783898,0j,2.4637368989880383e-05,51.62842007208715,0j,8.186962482787475e-10
Increasing Power,80,1920,32,0.0006435421822977038,150.3062297287376,(-0.001+0j),5.364653092763611e-05,-22.160138584944164,0j,-3.422579864512722e-08,1.9257477654833545e-05,-72.1408558174405,0j,0.0001582939294736151,46.20750135720854,0j,-1.4474476650163133e-09
Increasing Power,80,1980,33,0.022184864275260376,-58.00003180738412,(0.017-0.027j),0.002744392295409288,10.14308003795125,(0.004+0.001j),2.266646495191793e-05,5.092517558177127e-05,238.68899722470576,(-0+0j),2.1620127018726605e-05,25.736160660345277,0j,-9.238769411411416e-10
Increasing Power,80,2040,34,0.0010431093790720534,218.1573507450179,(-0.001-0.001j),0.00010163273656641968,-62.81051391238472,0j,2.0170065845642475e-08,1.006891394627158e-05,85.96456744511536,0j,0.00010857061643384079,232.0467188003266,(-0+0j),-9.071696482523597e-10
Increasing Power,80,2100,35,0.050051237017987506,-44.54287573806499,(0.05-0.05j),0.0018033029932136154,16.623820150821587,(0.002+0.001j),4.352787109703918e-05,7.422113474277432e-05,-48.92486814215201,0j,1.746003066158794e-05,-60.214902832507335,0j,1.2708259063134076e-09
Increasing Power,80,2160,36,0.0020811001624527537,-47.45368629751454,(0.002-0.002j),6.888510390409864e-05,-84.86666285002943,0j,1.1386501543340181e-07,3.6108531784869816e-05,78.12749684115906,0j,7.062846532011392e-05,-34.96972200419562,0j,-1.0004596300597724e-09
Increasing Power,80,2220,37,0.020055457429483437,100.32859140255319,(-0.005+0.028j),0.0009160455695067664,15.740082710572395,(0.001+0j),1.7325991805747912e-06,2.3395056107027216e-05,175.82701609529033,0j,6.056513149959058e-05,191.97009500301823,(-0+0j),1.3610558467665607e-09
Increasing Power,80,2280,38,0.0014788434413360576,186.60130869614883,(-0.002+0j),9.908273096287923e-05,254.30183442409944,(-0+0j),5.559965008323493e-08,6.593778772451282e-05,-9.841177700478141,0j,9.462757326649715e-05,96.62855633599952,0j,-1.7689625767922554e-09
Increasing Power,80,2340,39,0.009933578395068312,-24.380919377920065,(0.013-0.006j),0.0005148515060539326,16.69007962524833,(0.001+0j),3.855663907529458e-06,0.00015532503647009056,152.20981626578086,0j,0.00011579407175818147,148.63270183725786,0j,1.7950677367787386e-08
Increasing Power,80,2400,40,0.001958546177703786,216.9489799041815,(-0.002-0.002j),1.785731873576653e-05,-66.62965973999093,0j,8.211276679821469e-09,2.8983947044515617e-05,201.03017965456388,(-0+0j),6.882120064470442e-05,156.3804286108981,0j,1.4190688027127038e-09
Increasing Power,80,2460,41,0.019724211531235464,-7.252741536187031,(0.028-0.004j),0.00020741448857136439,20.234616908165663,0j,3.629255414175213e-06,0.00017350871993503998,25.1013203559895,0j,0.00024671319598677636,8.81734203464093,0j,4.1089638360691156e-08
Increasing Power,80,2520,42,0.00045354502064895344,70.35358496754617,0.001j,5.4751198089796646e-05,224.16316355608396,(-0+0j),-2.2282671960757172e-08,2.4584750386020756e-05,90.66894477660517,0j,2.7227569583049053e-05,132.16007957952942,0j,5.014068511886741e-10
Increasing Power,80,2580,43,0.011978246103429856,158.2593564845176,(-0.016+0.006j),4.119881319360429e-05,-39.51753182866153,0j,-4.6992669432469965e-07,0.000215177025565013,94.80989800888997,0j,0.00029227270224634256,81.34534679276538,0j,6.116177646234483e-08
Increasing Power,80,2640,44,0.0004187729395693462,186.7120558973274,(-0.001+0j),2.8556338457617875e-05,197.48140840083585,(-0+0j),1.1747998664341852e-08,6.0896719483958056e-05,224.02396138865745,(-0+0j),6.252627828578959e-05,220.67758437843108,(-0+0j),3.801152795881508e-09
Increasing Power,80,2700,45,0.0015166307609869609,-21.42665508186124,(0.002-0.001j),6.207162880623353e-05,46.63686554968862,0j,3.516857842762398e-08,0.00021668032349044802,72.62833706865206,0j,0.000233857476516908,41.15829514473119,0j,4.3219087481516124e-08
Increasing Power,80,2760,46,0.0005475220042558041,-87.18096265592914,-0.001j,3.1565140185411816e-05,200.39529200157153,(-0+0j),5.218912856322798e-09,0.00010539515398889411,56.40523096422593,0j,3.2451653048993976e-05,60.637532269833116,0j,3.4109200582820066e-09
Increasing Power,80,2820,47,0.004670042519315165,31.058382458087365,(0.006+0.003j),5.123054538244343e-05,133.11234434874953,0j,-4.9963009309740045e-08,0.00023027719035363572,-9.211455919640372,0j,0.00040209000545308505,-26.972331067950364,(0.001+0j),8.817902167211718e-08
Increasing Power,80,2880,48,0.0004190127746557484,10.040361783116225,(0.001+0j),4.2067291641022376e-05,249.26561775724176,(-0+0j),-9.01896777856047e-09,5.955111842371056e-05,-7.4871627771925375,0j,2.032722779357962e-05,203.11655525912596,(-0+0j),-1.0418961105170842e-09
Increasing Power,80,2940,49,0.0012092343366321956,181.11139292068785,(-0.002+0j),2.392686955976468e-05,-61.93172360470021,0j,-1.3115990837136562e-08,0.00046176458262916554,240.64893913249955,(-0-0.001j),0.0005201234855580944,222.47194260147867,(-0.001+0j),2.2818926056852451e-07
Increasing Power,80,3000,50,0.0015380374905428114,250.3996345428991,(-0.001-0.002j),3.545292757004465e-05,256.38528650159515,(-0+0j),5.423064766366623e-08,4.4795993689022736e-05,-21.736427815416405,0j,5.0650268781291804e-05,67.50394800369747,0j,3.008045179038245e-11
Increasing Power,80,3060,51,0.0012335004683810377,186.4348392378476,(-0.002+0j),3.9177453992997514e-05,202.99228456402017,(-0+0j),4.632157047484331e-08,0.00018174077743662696,5.671826178633125,0j,0.00021349345365525695,-34.56468110600653,0j,2.9619678631002703e-08
Increasing Power,80,3120,52,0.0007509782508927939,232.86858504632934,(-0.001-0.001j),5.3904751513006526e-05,227.29469898865858,(-0+0j),4.028989122443129e-08,7.353913416724519e-05,32.11829770377731,0j,5.252566974926131e-05,67.6431727287152,0j,3.143703593069185e-09
Increasing Power,80,3180,53,0.005758789430643425,255.58155645973346,(-0.002-0.008j),0.00010740096951164361,238.2529782724264,(-0+0j),5.904273292826008e-07,4.1359289532880284e-05,32.8554449064746,0j,2.9535832355356735e-05,93.1159950001585,0j,6.059733755125403e-10
Increasing Power,80,3240,54,0.0009674840484272049,179.78470714330865,(-0.001+0j),4.1306152268605575e-05,-20.486811162673504,0j,-3.748778367322059e-08,9.317102531508885e-06,214.3944778283738,(-0+0j),4.3020930653441584e-05,-9.456056079785697,0j,-2.8905865388078114e-10
Increasing Power,80,3300,55,0.004934422920683803,52.41554112613552,(0.004+0.006j),0.00016239000063000497,218.57648138834327,(-0+0j),-7.780403295372202e-07,8.059433949562024e-05,186.93966179156274,(-0+0j),7.760627550601166e-05,132.71808195273732,0j,3.6567808710628814e-09
Increasing Power,80,3360,56,0.0010265842535100158,263.0560407346204,(-0-0.001j),4.895780466059938e-06,224.24117200424735,(-0+0j),3.916081549747805e-09,5.278961396390075e-05,214.99234261982508,(-0+0j),1.241748986048489e-06,-35.840298021888955,0j,-2.152241533704919e-11
Increasing Power,80,3420,57,0.0028874659788885077,233.30460777622048,(-0.002-0.003j),0.00017200144416082847,236.3045762768865,(-0+0j),4.95967693364389e-07,0.00014474744530207885,81.1594305309196,0j,0.00014662784001906454,59.216069953881075,0j,1.9686404956280704e-08
Increasing Power,80,3480,58,0.001263941461808255,226.4311406094346,(-0.001-0.001j),5.334644121400683e-05,221.43705816207913,(-0+0j),6.717080622468774e-08,3.7827147305699155e-05,167.05622374092263,0j,5.8944785348299505e-05,131.63211860488386,0j,1.8169575386160448e-09
Increasing Power,80,3540,59,0.007704262697410715,-72.67712265436487,(0.003-0.01j),0.00026568235657422826,243.3372771884811,(-0+0j),1.4727643566413513e-06,0.00015360430556886687,221.02118227561297,(-0+0j),0.00021874804381614976,176.68708344198313,0j,2.403376441678881e-08
Increasing Power,80,3600,60,0.0012045905159080523,193.22128456763141,(-0.002+0j),1.397074622917624e-05,219.42622117134252,(-0+0j),1.5099346357775956e-08,6.042036038528804e-05,-26.45198337929868,0j,3.18263737636943e-05,217.20603440930907,(-0+0j),-8.532715348400279e-10
Increasing Power,80,3660,61,0.008643861271064205,105.27040259021214,(-0.003+0.012j),0.0003111186479719898,236.53259172377625,(-0+0j),-1.773586666965822e-06,6.344897199532833e-05,-58.318664132607154,0j,3.499780605947609e-05,260.18470224490954,(-0+0j),1.6631986604652153e-09
Increasing Power,80,3720,62,0.0008173837519414257,-74.6484876660096,-0.001j,3.985453055282293e-05,103.7101991185121,0j,-3.256308032403491e-08,2.779998958976867e-05,169.58401406941027,0j,4.626241146931021e-05,140.6668727558514,0j,1.1257441632147614e-09
Increasing Power,80,3780,63,0.0033715362034411655,242.66807704074822,(-0.002-0.004j),0.00022344257317893335,-89.47515028326112,0j,6.66045942175308e-07,6.308598111971214e-05,-83.10749533877416,0j,5.9748943532362116e-05,249.2701417616686,(-0+0j),3.3397036659175956e-09
