Test Type,Power Step,Frequency (Hz),Harmonic,Input Voltage Mag (Vrms),Input Voltage Angle (deg),Input Complex Voltage (V),Input Current Mag (Arms),Input Current Angle (deg),Input Complex Current (A),Input Real Power (W),Output Voltage Mag (Vrms),Output Voltage Angle (deg),Output Complex Voltage (V),Output Current Mag (Arms),Output Current Angle (deg),Output Complex Current (A),Output Real Power (W)
Increasing Power,80,3840,64,0.0008273983104201962,217.04408577187917,(-0.001-0.001j),2.3608124256201257e-05,-34.06239641377719,0j,-6.325092464809677e-09,1.3527175190215993e-05,113.4982394363004,0j,3.471371539056619e-05,-23.86594305665642,0j,-3.4545660914244667e-10
Increasing Power,80,3900,65,0.00647206615995221,-19.34785682667973,(0.009-0.003j),0.00015638613771243152,-60.56814775243552,0j,7.613141511177571e-07,2.2982945429433462e-05,173.3540346303626,0j,9.496625210967393e-05,129.47944102957385,0j,1.5733488102488701e-09
Increasing Power,80,3960,66,0.0014781049930320089,233.56758916168417,(-0.001-0.002j),4.024326737153545e-05,225.1806202402495,(-0+0j),5.8847627103849305e-08,0.00011033048013957447,13.309894444868945,0j,8.067735140385014e-05,-42.81712355855572,0j,4.961100118459819e-09
Increasing Power,80,4020,67,0.007654229957374044,133.21861742317054,(-0.007+0.008j),0.00020721742639005195,-38.95213846893503,0j,-1.5713050034185719e-06,6.394395697533632e-05,256.0215675731582,(-0+0j),1.7642066697877346e-05,196.30351395742912,(-0+0j),5.688524747736073e-10
Increasing Power,80,4080,68,0.0005195390963440672,242.31258197413013,(-0-0.001j),2.0102164562683404e-05,245.66016589299002,(-0+0j),1.042603969350404e-08,5.632704608967909e-05,-72.49357673568883,0j,5.9084199198874815e-05,-31.228108967771675,0j,2.50155927890055e-09
Increasing Power,80,4140,69,0.002215559132293144,-63.292276566953404,(0.001-0.003j),0.0003011514090055068,-11.734194657804665,0j,4.1482389183374235e-07,4.2201041946291755e-05,138.21950070007983,0j,2.7475543479487017e-05,19.123939163607304,0j,-5.638257169291472e-10
Increasing Power,80,4200,70,0.0005384661183332445,241.9509429668691,(-0-0.001j),3.558733373399643e-05,265.75974381510116,(-0+0j),1.7531793826200885e-08,8.865181761133713e-05,-87.82539822235032,0j,2.1409532233724396e-05,237.91780673631297,(-0+0j),1.5687356451165268e-09
Increasing Power,80,4260,71,0.0032945917599864045,37.988751598419114,(0.004+0.003j),0.00030506658503672615,-11.278925996007146,0j,6.558342018368722e-07,6.304958269663808e-05,10.116133237078998,0j,4.0818083748817764e-05,89.85341282982843,0j,4.5851118542663557e-10
Increasing Power,80,4320,72,0.0010031424268863976,229.93581999637692,(-0.001-0.001j),2.802999563786124e-05,238.61591027193592,(-0+0j),2.779602431803117e-08,1.3557539812990009e-05,251.15938173432767,(-0+0j),1.3595575893225117e-05,195.88415310026653,(-0+0j),1.049965670918625e-10
Increasing Power,80,4380,73,0.0056821197193817315,205.22223710526114,(-0.007-0.003j),0.00024858951715087693,-12.91701844919659,0j,-1.1109604263093805e-06,4.397324137829834e-05,-88.05711147074993,0j,3.183740769473258e-05,138.81961005046145,0j,-9.569944286389247e-10
Increasing Power,80,4440,74,0.0005842447932313165,224.01871979908634,(-0.001-0.001j),2.3383701822081177e-05,231.5670554986669,(-0+0j),1.3543418213925313e-08,5.325116758240964e-05,268.6314188374039,(-0+0j),2.0845547903873697e-05,86.81754077994445,0j,-1.1094935441491106e-09
Increasing Power,80,4500,75,0.0024287042553414557,-14.92210895279112,(0.003-0.001j),0.00024394352050623427,15.327495005980765,0j,5.11795805088426e-07,7.256468837878005e-05,216.82650574411127,(-0+0j),9.754548408320957e-05,115.65533342185009,0j,-1.3713664691646028e-09
Increasing Power,80,4560,76,0.0005421709722054269,209.2752043112156,(-0.001+0j),1.9422189703975098e-05,192.07568716958582,(-0+0j),1.005924827353455e-08,4.29106059514003e-05,232.61347625372878,(-0+0j),5.142887682192782e-05,102.93776004092521,0j,-1.4089413264735155e-09
Increasing Power,80,4620,77,0.0019578342506232516,79.15779117657863,(0.001+0.003j),0.00011913344957355865,38.13514912116458,0j,1.7597065562654093e-07,3.313442957751564e-05,-63.34003718377235,0j,5.662742723808257e-05,191.10596822942023,(-0+0j),-5.031277200984127e-10
Increasing Power,80,4680,78,0.0004987682640196592,-66.4859508811675,-0.001j,6.652562670477108e-06,128.8588155554845,0j,-3.1998004946151582e-09,5.213296407397741e-05,142.3763057018759,0j,5.7124961836438035e-05,122.01847230746365,0j,2.7920766935845815e-09
Increasing Power,80,4740,79,0.0038173670191387994,257.4149553099536,(-0.001-0.005j),0.00012132170217035546,57.228155113368594,0j,-4.346806014601659e-07,6.033783166892458e-05,68.30567157371266,0j,6.196806970702565e-05,116.8763337973983,0j,2.4740933882518775e-09
Increasing Power,80,4800,80,0.0006963189414563615,164.42171899704834,(-0.001+0j),2.9342086594295277e-05,-85.82001582260281,0j,-6.9069026423346585e-09,5.8468834375175624e-05,57.67549848211711,0j,4.2217158586672764e-05,34.922781055957266,0j,2.27630458599723e-09
Increasing Power,80,4860,81,0.00045408457619109706,70.84670975919377,0.001j,8.4380049974295e-05,95.36777671555416,0j,3.4859939527542025e-08,8.439636910535125e-05,51.83657463386791,0j,5.206500335944738e-05,11.237511969883982,0j,3.336358737622417e-09
Increasing Power,80,4920,82,0.00077582356203032,235.36079132358483,(-0.001-0.001j),3.4511411269886835e-05,-47.644223731757165,0j,6.0252953323375375e-09,3.979772085843843e-05,-60.02668577421977,0j,1.4074392407059015e-05,106.20536421785063,0j,-5.440348738987201e-10
Increasing Power,80,4980,83,0.0014572611783323498,189.2676941463866,(-0.002+0j),0.0001504721336172989,101.87984664760896,0j,9.993529809636413e-09,6.433558780558361e-05,19.605648174949835,0j,4.605628112613457e-05,20.155700323565014,0j,2.9629213754409513e-09
Increasing Power,80,5040,84,0.0003574912304704093,220.99475090378778,(-0+0j),5.0158515435259615e-05,15.69394177834242,0j,-1.621120337738596e-08,2.5146299452297604e-05,160.9880861504949,0j,2.3657948110875417e-05,166.52354563753346,0j,5.921355987385738e-10
Increasing Power,80,5100,85,0.0026051171083413508,-38.52890620923458,(0.003-0.002j),8.868061323521726e-05,116.21771661322917,0j,-2.089444781923565e-07,2.3159359391379415e-05,23.2912204340532,0j,7.431954527894375e-05,206.6526683117939,(-0+0j),-1.7182317581742668e-09
Increasing Power,80,5160,86,0.000392165020212492,218.5064029145093,(-0+0j),2.854069106720582e-06,32.80865933394757,0j,-1.1137363131918882e-09,6.52643312994814e-05,-62.865106310266356,0j,1.0017561076453846e-05,226.93334960533412,(-0+0j),2.2144669242016267e-10
Increasing Power,80,5220,87,0.001232015898003575,160.53130132914123,(-0.002+0.001j),4.997348774612857e-05,160.2973649002546,0j,6.156761819471095e-08,0.00010122795951038567,194.77276885778178,(-0+0j),7.316859448274736e-05,213.24535523733573,(-0+0j),7.025079607748954e-09
Increasing Power,80,5280,88,0.0009758514394340649,-87.862557338697,-0.001j,3.0409558915315356e-05,-4.42898258063498,0j,3.3935095684729416e-09,0.00010366120740996142,0.3238704861654753,0j,9.746156976778765e-06,73.15025050111383,0j,2.983089811391355e-10
Increasing Power,80,5340,89,0.0013188298243042664,252.03927760413438,(-0.001-0.002j),9.74757507984533e-05,174.02638085397174,0j,2.6699559736508355e-08,0.00010981975012856984,52.043804851225865,0j,1.7128136555729085e-05,172.04163760691227,0j,-9.404422198506497e-10
Increasing Power,80,5400,90,0.0003973386619377949,228.04140060513544,(-0+0j),1.5190111536638354e-05,195.50247422596516,(-0+0j),5.088184687356861e-09,5.885919745537398e-05,-29.638693986462272,0j,2.679170836170326e-05,197.44383212047353,(-0+0j),-1.0738071656287645e-09
Increasing Power,80,5460,91,0.0010883702417984662,43.50135155656509,(0.001+0.001j),6.588456642498087e-05,188.9192733018681,(-0+0j),-5.9037209695790316e-08,3.12047728542213e-05,89.5564014936808,0j,7.965873468626398e-05,124.9676954884705,0j,2.0259059580198916e-09
Increasing Power,80,5520,92,0.00039662384294563796,195.1468250976863,(-0.001+0j),3.489572323886196e-05,-40.34849116576984,0j,-7.840264245562998e-09,8.974000785183406e-05,-34.21812222623882,0j,7.054698989057687e-05,249.76557044135984,(-0+0j),1.5298318725772393e-09
Increasing Power,80,5580,93,0.0006872528534921566,231.16477551814782,(-0.001-0.001j),1.617013672549067e-05,259.3914613463136,(-0+0j),9.791454169000105e-09,0.00010341838441895089,176.71655691440355,0j,4.094763384013336e-05,154.30928753420108,0j,3.915005575132328e-09
Increasing Power,80,5640,94,0.0007429092384506717,-59.405371672812265,(0.001-0.001j),2.8009546398739475e-05,232.38655611140229,(-0+0j),7.724904394565345e-09,9.464125300806849e-05,155.64667282154755,0j,2.0911609676722868e-05,35.42574669455364,0j,-9.961519047989006e-10
Increasing Power,80,5700,95,0.001250274857845386,-53.98520991876359,(0.001-0.001j),2.4796314259052288e-05,264.53333223461607,(-0+0j),2.3225928093441375e-08,3.6261873356371845e-05,28.611238834376636,0j,2.274104153235804e-05,129.8977886010838,0j,-1.6139377629170742e-10
Increasing Power,80,5760,96,0.0004688646303208762,-87.83629897669559,-0.001j,2.615390985850226e-05,183.75295322995362,(-0+0j),3.400937058653819e-10,7.792701753578728e-05,137.42097963645577,0j,5.258959053094582e-05,126.57304451471418,0j,4.024916573455918e-09
Increasing Power,80,5820,97,0.000586342921709543,147.24675165744694,(-0.001+0j),1.0603383680647966e-05,187.25253759105357,(-0+0j),4.762262451374756e-09,6.942849731406328e-05,235.39554767279654,(-0+0j),9.89356056812119e-06,118.5888469822719,0j,-3.097772487248485e-10
Increasing Power,80,5880,98,0.0010313300890238107,255.6336744057995,(-0-0.001j),2.6333776104795634e-05,-32.59489538879134,0j,8.495510311139458e-09,6.98300341508588e-05,121.52430362264474,0j,5.8175739214066164e-05,86.52002905615717,0j,3.3275607676091105e-09
Increasing Power,80,5940,99,0.0009258331661557498,-81.55334795196939,-0.001j,1.0458500370014204e-06,198.74540345279308,(-0+0j),1.7311032196095354e-10,4.248701224437885e-05,22.497301073484266,0j,1.947223994348731e-05,47.220202755086035,0j,7.514862864873038e-10
Increasing Power,80,6000,100,0.0004712871016070637,21.761176714178646,(0.001+0j),5.358193314856348e-05,227.8752298901421,(-0+0j),-2.267469241452575e-08,0.00010055419900991526,41.36013292655766,0j,0.00017523253944254585,10.278171040502173,0j,1.509060546171132e-08
Increasing Power,80,6060,101,6.604552075744382e-05,130.92884707544832,0j,4.7161087780267767e-05,-73.36326235306348,0j,-2.8389959185367144e-09,1.03269241873993e-05,6.067462258488206,0j,3.0622603739425965e-05,88.30765211733643,0j,4.269854578728439e-11
Increasing Power,80,6120,102,0.0005301725537691081,212.93257301985503,(-0.001+0j),1.3384526154862642e-05,-68.04130460236317,0j,1.3508253492562122e-09,6.479076738022414e-05,205.11827014324402,(-0+0j),4.583350888473672e-05,110.36461434248467,0j,-2.460951024902819e-10
Increasing Power,80,6180,103,0.00025875717632341683,78.00393598536252,0j,4.8480488521299887e-05,-77.31403759278422,0j,-1.1398583047723847e-08,7.639438042457448e-05,87.62883586004115,0j,2.0876823050763013e-05,96.08936503662942,0j,1.5775156946369336e-09
Increasing Power,80,6240,104,0.0010071877018904699,245.99785841672593,(-0.001-0.001j),4.67968275832558e-06,122.52672256174972,0j,-2.5994746875442992e-09,5.3989748543498305e-05,140.0768783066,0j,2.5838187184109005e-05,213.22248017537356,(-0+0j),4.0446629313887923e-10
Increasing Power,80,6300,105,1.1895907048408306e-05,183.1535404747977,(-0+0j),5.6156718536191886e-05,227.3943560376569,(-0+0j),4.785895600028056e-10,2.376892452781992e-05,260.1203787548227,(-0+0j),5.75870945186742e-05,-36.759584042322444,0j,6.188581486651504e-10
Increasing Power,80,6360,106,0.00033525906717214764,217.066962519512,(-0+0j),4.29682136505141e-05,-58.5458414264092,0j,1.4089326344946366e-09,5.437872034076835e-05,187.97595517814966,(-0+0j),9.42163824120826e-06,103.81927357651195,0j,5.216019648086405e-11
Increasing Power,80,6420,107,0.0014009296223633939,267.78509578369244,(-0-0.002j),1.5661699110009207e-05,219.09859410186903,(-0+0j),1.448493875495329e-08,1.954597186996295e-05,-48.54416578803031,0j,4.169320010288632e-05,204.9924387230085,(-0+0j),-2.3095455037808538e-10
Increasing Power,80,6480,108,0.0008197994587934769,-88.2975824737216,-0.001j,3.426254691992497e-05,217.1052183657074,(-0+0j),1.6272210581896973e-08,6.724379666475204e-05,58.14925364886612,0j,6.604044280402528e-05,-11.202599752115347,0j,1.565954477438992e-09
Increasing Power,80,6540,109,0.00029407347947513446,-5.987744891209871,0j,5.7949433406645646e-05,201.60791285984806,(-0+0j),-1.5102740463339654e-08,5.458964540726578e-05,14.30879363309431,0j,5.7211230382119664e-05,1.0457649416303525,0j,3.0398376037687873e-09
Increasing Power,80,6600,110,0.0006503507353419386,258.2177110928359,(-0-0.001j),1.9914445994542888e-05,246.39764362628316,(-0+0j),1.267674983326982e-08,3.491927677360381e-05,20.01967613158436,0j,6.1020221623438096e-05,-15.912874818489811,0j,1.7253120457198027e-09
Increasing Power,80,6660,111,0.0008246342399789934,205.26790796776865,(-0.001+0j),4.58477935055701e-05,195.45026986253336,(-0+0j),3.7253984330527276e-08,3.584060873191174e-05,109.68133778958253,0j,4.671130972361882e-05,93.5056536612481,0j,1.6078850601339255e-09
Increasing Power,80,6720,112,0.00020574032411348398,239.0000048097915,(-0+0j),2.2428737541900718e-05,142.55380178460356,0j,-5.180706598548477e-10,4.801705185749647e-05,48.338358387040095,0j,4.916161306410328e-05,-11.389481767999271,0j,1.189995279658661e-09
Increasing Power,80,6780,113,0.001745036358530116,-54.73075425625606,(0.001-0.002j),1.3977212766612324e-05,230.0507340828121,(-0+0j),6.2228929352425895e-09,7.747492323328915e-05,-19.58630847785453,0j,2.069735340657143e-05,-42.79893299365307,0j,1.473718067849616e-09
Increasing Power,80,6840,114,0.000769472880942254,-73.49617663700249,-0.001j,2.98026298266221e-05,110.89594041974048,0j,-2.2864970056861087e-08,5.1864191313130794e-05,-57.62027051601487,0j,1.7139468838003464e-05,-13.747150313826168,0j,6.408047737276125e-10
Increasing Power,80,6900,115,0.0013913819056161224,132.99551498694242,(-0.001+0.001j),5.387957492931354e-05,267.6814189779519,(-0+0j),-5.271832560851968e-08,3.965202153973173e-05,205.88223558754538,(-0+0j),8.664845277662517e-05,110.03693992130393,0j,-3.499100193661307e-10
Increasing Power,80,6960,116,0.0007219509985318096,247.10805302419396,(-0-0.001j),2.949573757344529e-05,-5.253142290310279,0j,-6.4525542764439485e-09,7.044138144827862e-05,59.34547957792124,0j,1.9611645488881163e-05,-18.976960699438166,0j,2.7961500668453925e-10
Increasing Power,80,7020,117,0.0017403976872122898,200.5162876638537,(-0.002-0.001j),1.4156374707591149e-05,201.54625838219465,(-0+0j),2.4633741064667572e-08,9.539625916012106e-05,56.99669416427723,0j,8.036571302879597e-05,-1.8653391177554823,0j,3.964397576876417e-09
Increasing Power,80,7080,118,0.0005803140815431354,160.42783551501373,(-0.001+0j),1.4816356550481084e-05,214.36829622398696,(-0+0j),5.061085778033666e-09,9.378781407578432e-05,14.706643252192748,0j,4.76543125461001e-05,-77.1824949627576,0j,-1.473367315896111e-10
Increasing Power,80,7140,119,0.001630610864233192,11.091264599082876,(0.002+0j),8.306529648043371e-05,-54.88668884406428,0j,5.513893734643659e-08,7.51337088419784e-05,114.39988777849425,0j,7.238448811171246e-05,66.53852606290134,0j,3.648845661167492e-09
Increasing Power,80,7200,120,0.0002819903538781232,-29.697895027509688,0j,4.15676796669139e-05,267.2793588507001,(-0+0j),5.317386823571926e-09,4.028284766924038e-05,96.36635861705687,0j,2.1698438218288034e-05,-4.123890510791568,0j,-1.5914122965114002e-10
Increasing Power,80,7260,121,0.001612038865205135,166.42600373805317,(-0.002+0.001j),6.927713599415452e-05,-31.949777168992583,0j,-1.0598293095083502e-07,5.727602288357453e-05,239.43819056467754,(-0+0j),4.295922322932405e-05,91.16981363400735,0j,-2.0927352694846253e-09
Increasing Power,80,7320,122,0.000545336035484523,260.3994565994178,(-0-0.001j),3.256844232667729e-06,23.564048679083882,0j,-9.715944831342221e-10,4.467000699325079e-05,109.06936932276457,0j,2.8092188046853237e-05,250.56579970626987,(-0+0j),-9.82029273104671e-10
Increasing Power,80,7380,123,0.0023809588673410044,-87.4763610902013,-0.003j,5.410903214149548e-05,30.578782589595903,0j,-6.059211993562594e-08,4.286170148905274e-05,221.6109056827326,(-0+0j),4.097697785533429e-05,-24.95985917479598,0j,-6.983502909958145e-10
Increasing Power,80,7440,124,0.00019671228041020505,-69.7745433441375,0j,3.1319655241529976e-05,171.85082784518613,0j,-2.9279020180292853e-09,9.279304773035018e-05,134.42348769468205,0j,5.952531737154926e-05,129.06264783314558,0j,5.499375961726644e-09
Increasing Power,80,7500,125,0.001876256403785292,56.37680550482093,(0.001+0.002j),4.78302555785699e-05,20.362989316805184,0j,7.258993829698179e-08,0.00015579682304633279,72.11015413422633,0j,0.00014983448951714663,49.620874579810454,0j,2.156847234084376e-08
Increasing Power,80,7560,126,0.0003724076434134558,97.6706814943148,0.001j,4.3612618897609304e-05,211.0835437930811,(-0+0j),-6.453692072321619e-09,2.7894290356034444e-05,150.95281036791653,0j,1.976936275889081e-05,158.02124204196647,0j,5.472612454313999e-10
Increasing Power,80,7620,127,0.002143167780437082,209.86073267277655,(-0.003-0.002j),8.08307800262075e-06,230.6293173258077,(-0+0j),1.6197722490394974e-08,7.449039008938613e-05,137.77560352538603,0j,0.00010334499157314975,102.67469947899149,0j,6.2982174572323985e-09
Increasing Power,90,0,0,0.021344630047678947,0.0,(0.011+0j),0.00032738453592173755,0.0,0j,5.191779109736672e-06,24.06275749206543,0.0,(24.104+0j),1.1201308965682983,0.0,(0.001+0j),26.95343780517578
Increasing Power,90,60,1,123.49766000779223,250.19385702124748,(-59.179-164.32j),0.25895642031146043,267.6169879448703,(-0.015-0.366j),30.513230865886243,0.00027464711211000535,176.48332253851564,0j,0.000407972692282843,102.0146123143499,0.001j,3.000262582160602e-08
Increasing Power,90,120,2,0.011137312876509459,183.81123882439886,(-0.016-0.001j),0.00022140179818167243,260.9025263121347,(-0+0j),5.50860334037635e-07,0.00042936386718764156,19.354592720453894,(0.001+0j),0.00018285050368118153,13.113801632201387,0j,7.804413878885223e-08
Increasing Power,90,180,3,0.07413707056718968,133.42241693735374,(-0.072+0.076j),0.238026923943261,258.8519823553563,(-0.065-0.33j),-0.010229775170780246,2.8778087153260806e-05,240.40152045348333,(-0+0j),0.00015918763108019885,106.31907350353913,0j,-3.1870488998693106e-09
Increasing Power,90,240,4,0.02058477147035332,200.75843031696348,(-0.027-0.01j),0.00015309915521564464,261.6102924693972,(-0+0j),1.535004381259914e-06,0.00028191047897186533,39.78868045242738,0j,5.786489495063522e-05,72.7370712960906,0j,1.3688995557236846e-08
Increasing Power,90,300,5,0.3054437489711425,4.189966665777362,(0.431+0.032j),0.20356469746393227,252.0686653402766,(-0.089-0.274j),-0.023414124598026238,2.0154027725994857e-05,55.59825773415734,0j,0.00016529694329794583,-25.930385933521933,0j,4.907649287841476e-10
Increasing Power,90,360,6,0.004347919949588828,67.38246556870197,(0.002+0.006j),0.0001368363687006263,255.6619989362383,(-0+0j),-5.887525495555916e-07,0.00024603942961065855,39.70557961168958,0j,0.0003765005920262623,223.67670263194637,(-0+0j),-9.241158417452362e-08
Increasing Power,90,420,7,0.6900730872228301,218.05808588648256,(-0.768-0.602j),0.1597400608616702,246.51133699415976,(-0.09-0.207j),0.09691693038290534,5.297770000137093e-05,-77.45837220698306,0j,2.2334439979871733e-05,198.09892594297287,(-0+0j),1.145850789682581e-10
Increasing Power,90,480,8,0.021754603802358614,212.89529963368557,(-0.026-0.017j),0.00011583938732035347,-66.07974753155847,0j,3.9313707980099954e-07,0.0001672622922775438,78.23642844374069,0j,0.0005837688610804598,-37.983061074948054,(0.001-0.001j),-4.3139541907462075e-08
Increasing Power,90,540,9,0.30462722718333024,120.49974854834727,(-0.219+0.371j),0.11316879822414107,242.87041758290397,(-0.073-0.142j),-0.018457348937073206,8.022221559723358e-05,-53.149976854554495,0j,5.581264865375695e-05,60.562784255113215,0j,-1.8005998133099638e-09
Increasing Power,90,600,10,0.013463234766806489,-22.025418090900175,(0.018-0.007j),0.00013904509985194236,-39.30454605227658,0j,1.7875118566745792e-06,6.702542071676235e-05,39.214452669388095,0j,0.0005685896585255763,59.19192960871961,0.001j,3.5816770269193544e-08
Increasing Power,90,660,11,0.25752875076476406,218.30525810500123,(-0.286-0.226j),0.07091521956501305,243.7172052665339,(-0.044-0.09j),0.016495714811147012,3.319870432579894e-05,77.11152636481586,0j,7.272277774154798e-05,-46.46118767797523,0j,-1.3350965087937906e-09
Increasing Power,90,720,12,0.006296716483759815,238.2601663474239,(-0.005-0.008j),0.0002154065785946891,-53.0686394896,0j,4.933325884403763e-07,0.00015299263220395085,37.18364556038233,0j,0.0002909147779314137,185.14431659160266,(-0+0j),-3.772857151505039e-08
Increasing Power,90,780,13,0.36173543057207463,141.72514423405235,(-0.402+0.317j),0.03868621714685204,254.11097502752958,(-0.015-0.053j),-0.005329565907197454,2.9764902341736892e-05,189.22303605261732,(-0+0j),0.00010428946397580852,24.55457597636095,0j,-2.9936947129538247e-09
Increasing Power,90,840,14,0.007859636942704447,25.51326977107837,(0.01+0.005j),0.00025280055416842704,-65.7739907888143,0j,-4.4636260257983664e-08,6.763500481252455e-05,23.614356821797386,0j,0.0004102063735709561,-5.495753174233684,(0.001+0j),2.4239826208602888e-08
Increasing Power,90,900,15,0.01135252705860246,194.85423873614963,(-0.016-0.004j),0.021220838594358766,-72.01561326170776,(0.009-0.029j),-1.3154709895134392e-05,0.00010714329071460032,-29.92155622708843,0j,6.862395000575639e-05,221.5051588017397,(-0+0j),-2.341929435022187e-09
Increasing Power,90,960,16,0.0036167704868250877,168.7514669132953,(-0.005+0.001j),0.0002768775173360295,-68.1987231112733,0j,-5.461327678212581e-07,7.698126402095436e-05,-12.00044099901271,0j,0.0006747791111259924,103.20877860915076,0.001j,-2.212481671126616e-08
Increasing Power,90,1020,17,0.15158206546885716,107.0787534363853,(-0.063+0.205j),0.01997589211702344,-31.078993574177616,(0.024-0.015j),-0.002255802644942949,0.0014299762503365242,119.2284482900862,(-0.001+0.002j),0.0018226060285467204,104.98845751964032,(-0.001+0.002j),2.526202402854354e-06
Increasing Power,90,1080,18,0.003771277622874314,165.88440433741795,(-0.005+0.001j),0.0002609275691271446,267.6474535563748,(-0+0j),-2.006090672954678e-07,7.683692572606008e-05,96.45213999106969,0j,0.0005020993130186369,205.03861813666242,(-0.001+0j),-1.2296746392982171e-08
Increasing Power,90,1140,19,0.03817682665227439,158.7761973068213,(-0.05+0.02j),0.022018894820301328,-11.604274067180498,(0.031-0.006j),-0.000828791808352335,6.648314161076862e-05,68.99141521727702,0j,0.00010997659419328013,59.580165246163105,0j,7.213176029967086e-09
Increasing Power,90,1200,20,0.002246457965379789,107.97718783351975,(-0.001+0.003j),0.00022549857376810795,248.92519933420132,(-0+0j),-3.9339178458016533e-07,6.517789992576392e-05,166.92875647939306,0j,0.0002739672325879326,-7.188959212300617,0j,-1.7762585836096887e-08
Increasing Power,90,1260,21,0.08314593462155606,253.87754974582063,(-0.033-0.113j),0.02135731077903242,-2.0316158219315383,(0.03-0.001j),-0.0004323295817289711,0.00015047670528520388,99.06961243008375,0j,0.00012560547108631589,171.56231446002636,0j,5.685845319110325e-09
Increasing Power,90,1320,22,0.003350941206467003,162.1857429919919,(-0.005+0.001j),0.000201496773343614,213.97579324887118,(-0+0j),4.176438615275624e-07,7.251254976129812e-05,66.14285142407272,0j,0.00046023659728909225,146.22403414454436,(-0.001+0j),5.74857462015447e-09
Increasing Power,90,1380,23,0.11541226319120748,-69.6541481712841,(0.057-0.153j),0.018356071316574008,5.325450488655548,(0.026+0.002j),0.0005490408220458776,1.3485275900134528e-05,-11.757566651944131,0j,9.047678857199985e-05,-80.75209924031657,0j,4.373550248792172e-10
Increasing Power,90,1440,24,0.002077108877797235,234.40227204051521,(-0.002-0.002j),0.0001501541230872307,182.26705120187663,(-0+0j),1.914359162437955e-07,0.00014309260647049654,130.33535248560167,0j,0.000500760691230658,246.6978415928851,(-0-0.001j),-3.181837529786651e-08
Increasing Power,90,1500,25,0.050133697871938276,-34.004426865626385,(0.059-0.04j),0.014240176101311225,12.405728221878022,(0.02+0.004j),0.0004922365011349849,7.108958886177157e-05,163.8594819871643,0j,8.959325363146842e-05,26.268313635325775,0j,-4.702668983419295e-09
Increasing Power,90,1560,26,0.0038687224786929284,127.54440796102595,(-0.003+0.004j),0.00012042709649003623,156.62749713958326,0j,4.071564764330514e-07,0.00011380236046702456,-87.72907227897844,0j,0.0003108795044522469,-5.371718577796699,0j,4.705175698128326e-09
Increasing Power,90,1620,27,0.06722589107358866,-77.36214723227735,(0.021-0.093j),0.01022307784406324,20.197828939028412,(0.014+0.005j),-9.041804836562211e-05,9.490278991032075e-05,-0.40896704893569336,0j,3.763996528878728e-05,153.6997011122401,0j,-3.213580292016579e-09
Increasing Power,90,1680,28,0.004437749882247657,191.0682745784432,(-0.006-0.001j),0.00012624502416037746,108.59178942480406,0j,7.335445255213482e-08,0.0001393942750203883,75.80805625352988,0j,0.00022147186357793843,181.92724746793567,(-0+0j),-8.571167477058063e-09
Increasing Power,90,1740,29,0.12611075098980945,-56.565955206174436,(0.098-0.149j),0.006842008948324349,29.144924538428924,(0.008+0.005j),6.453207648323312e-05,2.781450414916742e-05,-73.71937756822194,0j,6.117732084099415e-05,-45.078161889297945,0j,1.4934042874978571e-09
Increasing Power,90,1800,30,0.0026174474505415686,-79.70274386620204,(0.001-0.004j),0.00013495798765713858,67.21278354868231,0j,-2.959725853338403e-07,0.0001561822977235639,147.2952109751664,0j,0.0003630509062494425,-52.75170803565325,0j,-5.326666934941184e-08
Increasing Power,90,1860,31,0.09270829650097795,52.677586314597924,(0.079+0.104j),0.003916298362282633,38.73355081486991,(0.004+0.003j),0.00035237414604580004,4.197148187279832e-05,261.8209189146796,(-0+0j),6.189316597742832e-05,54.87879881754409,0j,-2.3158005166315812e-09
Increasing Power,90,1920,32,0.0012652764976319392,82.62893725384934,0.002j,0.0001097196957934299,31.091911044379323,0j,8.635083444793491e-08,0.00018325967056112674,248.96398858557563,(-0+0j),0.0002642619551209417,48.78316023003615,0j,-4.5455457445391605e-08
Increasing Power,90,1980,33,0.03722965658285434,-33.27563820591048,(0.044-0.029j),0.0018887092981299516,32.62278067505424,(0.002+0.001j),2.871393533397482e-05,4.464139246854664e-05,68.66313835708446,0j,5.1011082756037574e-05,261.4967735099046,(-0+0j),-2.220319178746602e-09
Increasing Power,90,2040,34,0.0016307720851915129,-36.71289517454284,(0.002-0.001j),5.938829532594139e-05,-38.9924691194322,0j,9.677213183080316e-08,5.9015021025588703e-05,-85.75631015281513,0j,0.0004214933994298082,187.25542848323056,(-0.001+0j),1.3069169097326388e-09
Increasing Power,90,2100,35,0.11384985793203162,-38.90709865922892,(0.125-0.101j),0.001013054273089556,-21.459118884815368,(0.001-0.001j),0.00011002942285762079,0.00010890649853703027,106.757040028829,0j,4.0872552560636364e-05,-66.54849101735223,0j,-4.4209373029285455e-09
Increasing Power,90,2160,36,0.0026715220268560156,-6.815074070806588,(0.004+0j),5.6259548901171245e-05,-50.30323090027207,0j,1.0904415276165584e-07,0.00018339554079243906,136.94333527704927,0j,0.0002376497646950484,-9.971841986473493,0j,-3.651735824466221e-08
Increasing Power,90,2220,37,0.07848643326302206,107.82606586439744,(-0.034+0.106j),0.0020088452045790156,-75.72751601511106,(0.001-0.003j),-0.00015736394392239155,4.9516229582294485e-05,-15.11322586809301,0j,1.9855996877637244e-05,128.7383009159837,0j,-7.93920509430345e-10
Increasing Power,90,2280,38,0.0010515485449009488,186.66083851786385,(-0.001+0j),4.557911483191423e-05,-73.77545425707959,0j,-7.963065385578186e-09,8.107147998308524e-05,233.1491732902822,(-0+0j),0.00022105037148028572,101.15886013320255,0j,-1.1989158036361961e-08
Increasing Power,90,2340,39,0.018457518483843548,-15.472695640444968,(0.025-0.007j),0.002768161525877382,-74.07088074988636,(0.001-0.004j),2.6621531026118614e-05,3.119456566079095e-05,-51.795776438243536,0j,2.7299173893399477e-05,244.5612448748827,(-0+0j),3.780727577033932e-10
Increasing Power,90,2400,40,0.0027034989893989867,202.66132647004866,(-0.004-0.001j),7.153675441645392e-05,251.3337716763845,(-0+0j),1.2771388150736132e-07,8.333381306959697e-05,-29.821438173173476,0j,0.00011626709126691983,228.5212050856934,(-0+0j),-1.9577401720390197e-09
Increasing Power,90,2460,41,0.07613785462609432,-5.383298526346181,(0.107-0.01j),0.002767797298661099,-68.25269513292395,(0.001-0.004j),9.60990562090507e-05,3.0884101254969264e-05,-35.33211385256689,0j,4.37609546371378e-05,-7.418960653977209,0j,1.194279726512552e-09
Increasing Power,90,2520,42,0.0020269024817380393,42.24043249932913,(0.002+0.002j),2.3402732760916398e-05,245.3449264628897,(-0+0j),-4.3630325417442945e-08,5.292145844781676e-05,218.9097004258237,(-0+0j),0.0001293472469839011,36.07724807595591,0j,-6.836882179722634e-09
Increasing Power,90,2580,43,0.08322675866896069,160.8146245006904,(-0.111+0.039j),0.002691344904696746,-57.54844701509555,(0.002-0.003j),-0.0001756306340634146,3.252271120715468e-05,135.2340843343454,0j,1.269264807244925e-05,-45.95981787327702,0j,-4.1270971172223043e-10
Increasing Power,90,2640,44,0.0017026054278514492,250.01984013025597,(-0.001-0.002j),5.568971277820088e-05,262.2685417972882,(-0+0j),9.265917110455091e-08,4.467752991806899e-05,-49.71247041265164,0j,0.00015136151579391445,156.89051629989785,0j,-6.046523204424621e-09
Increasing Power,90,2700,45,0.010422131500711517,-42.82784692444412,(0.011-0.01j),0.002375249188956841,-27.157172198176397,(0.003-0.002j),2.383501308387657e-05,8.955326410601564e-05,37.81226510964732,0j,2.5799924711398804e-05,-75.89027805574034,0j,-9.287811670230345e-10
Increasing Power,90,2760,46,0.0012476826845337003,-68.2548232698943,(0.001-0.002j),5.559609932489688e-05,265.2998938517784,(-0+0j),6.210780665302842e-08,2.9215831103503266e-05,-49.99851238823413,0j,9.996403705450014e-05,269.5811794748457,(-0+0j),2.223426267943791e-09
Increasing Power,90,2820,47,0.06863636390677577,38.02424062468285,(0.076+0.06j),0.0025799523071974428,2.130210032590483,(0.004+0j),0.00014345181266731306,5.5659395342857535e-05,18.046830828717617,0j,1.8253441932189804e-05,1.6590933606747313,0j,9.747009043416177e-10
Increasing Power,90,2880,48,0.002139947485245473,65.29069340250416,(0.001+0.003j),2.0940716858306978e-05,197.55116825263434,(-0+0j),-3.0136188271718925e-08,2.307114984170172e-05,22.729707160364484,0j,0.00010205097478619217,83.92048888939969,0j,1.1345888403163903e-09
Increasing Power,90,2940,49,0.06584260695716347,205.94776196319185,(-0.084-0.041j),0.0030959868391428266,14.160731111762189,(0.004+0.001j),-0.00019954943805587284,4.299106587333371e-05,182.34603636336664,(-0+0j),2.8623025029051602e-05,-46.70435580963573,0j,-8.064860647699819e-10
Increasing Power,90,3000,50,0.0032228093891592726,208.25084806199555,(-0.004-0.002j),7.909037345698783e-05,239.59723228536222,(-0+0j),2.1768846943663941e-07,2.4586447853556444e-05,6.044033202930038,0j,0.00013053898402639157,207.01265989357034,(-0+0j),-2.996946322829332e-09
Increasing Power,90,3060,51,0.017898630684567738,-39.712687989949046,(0.019-0.016j),0.003182174014151536,30.609101323409362,(0.004+0.002j),1.9179391522987564e-05,0.00014245699447508147,-64.60272351375565,0j,0.0001511017160090759,215.80337922348082,(-0+0j),3.8880192509735884e-09
Increasing Power,90,3120,52,0.0007480837583872179,246.95222974158378,(-0-0.001j),3.4709283298561445e-05,193.5444089146421,(-0+0j),1.547840229574704e-08,4.384058177097574e-05,-48.00901657465806,0j,0.0001359411937094018,-33.22645284859067,0j,5.7624800347288775e-09
Increasing Power,90,3180,53,0.056876443890879896,63.62795224458374,(0.036+0.072j),0.0029594923116432184,44.357242457907795,(0.003+0.003j),0.00015889409111076566,2.515604810438176e-05,218.35366371603715,(-0+0j),1.686765548815944e-05,32.31436547478594,0j,-4.219685431790397e-10
Increasing Power,90,3240,54,0.001650249187265366,132.90879222482243,(-0.002+0.002j),5.902927299228748e-05,158.58758507534822,0j,8.779225465679424e-08,1.958598210522861e-05,128.18432214176903,0j,4.22624355404155e-05,105.90019145055935,0j,7.659305190574088e-10
Increasing Power,90,3300,55,0.048249087653874034,243.5537940743404,(-0.03-0.061j),0.002777188021688685,55.697080671411676,(0.002+0.003j),-0.00013273896298830921,1.8640794893903864e-05,252.71095537226802,(-0+0j),3.682180874590213e-05,-14.888163135350993,0j,-2.8753487957324115e-11
Increasing Power,90,3360,56,0.0010073388367129673,-84.43936509712955,-0.001j,5.734087976864546e-05,64.21389828773124,0j,-4.933049601491486e-08,5.681174732323343e-05,203.30641691532418,(-0+0j),0.00011826737208073575,-74.22885569875788,0j,8.811031649552845e-10
Increasing Power,90,3420,57,0.01869912838393366,28.212926781384326,(0.023+0.013j),0.0025440256116409043,75.26916351010466,(0.001+0.003j),3.2409222131056334e-05,0.000103020235694986,38.2646849773809,0j,2.6985009573225964e-05,-74.64708302358002,0j,-1.0822913385264739e-09
Increasing Power,90,3480,58,0.0010773164192090445,12.388412349471778,(0.001+0j),9.391963421713391e-05,44.702826500103704,0j,8.551097176812601e-08,4.034198244803596e-05,41.058911186539014,0j,9.554700624026473e-05,21.05668181227101,0j,3.6220462004195666e-09
Increasing Power,90,3540,59,0.041362705916081044,90.86901466741503,(-0.001+0.058j),0.002177592334222504,90.57796105332596,0.003j,9.00699491939332e-05,5.066730955445423e-05,233.16191573139662,(-0+0j),1.8955392508486905e-05,245.18100687829693,(-0+0j),9.393646992265038e-10
Increasing Power,90,3600,60,0.0010232566902239606,131.18097787513065,(-0.001+0.001j),4.723110604472905e-05,-1.0905243812379268,0j,-3.2508605357702384e-08,3.58490595870116e-05,210.20781827084386,(-0+0j),6.217577024092611e-05,117.01135083882555,0j,-1.2428573548503128e-10
Increasing Power,90,3660,61,0.03619555468361036,-71.73651409235399,(0.016-0.049j),0.0017123648893569135,102.0556183421674,(-0.001+0.002j),-6.161655401612104e-05,0.00010171899662459064,115.50156663669279,0j,4.654315567090166e-05,-4.0381349827226956,0j,-2.33414689748946e-09
Increasing Power,90,3720,62,0.0017484683350418822,-68.72323218840344,(0.001-0.002j),2.105419127517891e-05,-68.88532064609728,0j,3.681243945702933e-08,2.8898946161561036e-05,-3.7697424986035912,0j,3.8134941474846425e-05,-54.02769377080992,0j,7.045823109794109e-10
Increasing Power,90,3780,63,0.020427287101333416,62.36581399808365,(0.013+0.026j),0.0013986814143237178,133.77551279688484,(-0.001+0.001j),9.108487583520564e-06,7.454845248239994e-05,20.97416311909248,0j,2.4603318237042392e-05,73.16116000224226,0j,1.1244857899305058e-09
Increasing Power,90,3840,64,0.0003895269232053995,-3.6497626819823807,(0.001+0j),3.313040555358867e-05,194.53371277880677,(-0+0j),-1.2260726998800335e-08,6.170288027346136e-05,-36.14144938260945,0j,6.563044734641778e-05,119.43917600662395,0j,-3.6873273880135924e-09
Increasing Power,90,3900,65,0.03174931172144425,145.3038670417767,(-0.037+0.026j),0.0012847688682007775,166.7862135709192,(-0.002+0j),3.7956827587091623e-05,9.882739080649077e-05,51.002908703047744,0j,3.0181718203957885e-05,-84.41421269475686,0j,-2.1244431314141313e-09
Increasing Power,90,3960,66,0.0014415927542282677,164.27816160036852,(-0.002+0.001j),3.5113987466523176e-05,138.5033858870116,0j,4.558389399438663e-08,4.784155542625134e-05,207.42684149146095,(-0+0j),6.241284637382012e-05,183.29140732376868,(-0+0j),2.72490225411435e-09
Increasing Power,90,4020,67,0.020187875433562943,-50.569801062164146,(0.018-0.022j),0.0013336080351076007,183.02813219513095,(-0.002+0j),-1.5977227963038792e-05,5.4939278714337265e-05,138.98574968831264,0j,7.219087941294615e-05,-50.27618648539291,0j,-3.914408043720051e-09
Increasing Power,90,4080,68,0.0016157462122364456,8.124024179746286,(0.002+0j),6.140833177108285e-05,115.89189154325531,0j,-3.027818782115823e-08,9.154774261750428e-05,91.81754973295287,0j,8.950843782648883e-05,93.08647973984972,0j,8.192285900796385e-09
Increasing Power,90,4140,69,0.013529719363748423,117.43398333907838,(-0.009+0.017j),0.0014048446213232129,199.30518559512916,(-0.002-0.001j),2.6875889838426346e-06,2.1815464701912662e-05,43.70967889643307,0j,4.4140143487624744e-05,29.81389660994091,0j,9.347565630449914e-10
Increasing Power,90,4200,70,0.0014745991772017477,155.36481265145184,(-0.002+0.001j),6.400085151989829e-05,116.97090406225244,0j,7.396777450029934e-08,5.764927270604607e-05,6.939190927508676,0j,4.739914974881726e-05,115.19205018932495,0j,-8.558579056559984e-10
Increasing Power,90,4260,71,0.021076903858336216,190.5247151110286,(-0.029-0.005j),0.0012138941993163276,206.39140628506425,(-0.002-0.001j),2.461034839229058e-05,4.197190477659297e-05,6.13270003553059,0j,2.491305092373793e-06,164.02508367159027,0j,-9.687706928743093e-11
Increasing Power,90,4320,72,0.0007853399511998042,-65.21868220186892,-0.001j,2.9367263581627792e-05,-40.40316588295545,0j,2.0933710443493565e-08,1.0055591507256129e-05,107.0787988641139,0j,6.417855497142168e-05,262.12325431291714,(-0+0j),-5.851001902393323e-10
Increasing Power,90,4380,73,0.010565046974252404,11.444769329485723,(0.015+0.003j),0.0009147631281446927,219.37152263681241,(-0.001-0.001j),-8.539054008477684e-06,2.469536530824165e-05,252.50921723930202,(-0+0j),5.339415291666451e-06,-45.92500017139693,0j,6.278450120906351e-11
Increasing Power,90,4440,74,0.0010005542485241486,51.92415080042565,(0.001+0.001j),2.4422841853581618e-05,-16.44570908707847,0j,9.007581459447665e-09,9.390484711586064e-05,-50.82122432901119,0j,5.12054757164728e-05,8.661187528118816,0j,2.4417406629391815e-09
Increasing Power,90,4500,75,0.012850713801824112,186.76493679232775,(-0.018-0.002j),0.0005971112157206053,249.96860452122948,(-0-0.001j),3.4592825972000242e-06,5.71691033783666e-05,180.12262829663143,(-0+0j),2.0235412763533834e-05,252.28625432770798,(-0+0j),3.543398668976312e-10
Increasing Power,90,4560,76,0.001288282515048832,208.00336768132246,(-0.002-0.001j),3.329249443877339e-05,214.78051495226038,(-0+0j),4.2590450280981995e-08,6.785418237622326e-05,-15.896446090923689,0j,7.423037327897708e-05,24.12744499765317,0j,3.8570939263899835e-09
Increasing Power,90,4620,77,0.01799053344382496,239.41755873312093,(-0.013-0.022j),0.0005158787263427772,-89.99559838410653,-0.001j,7.989574167728766e-06,5.387849836042922e-05,171.91962287386178,0j,7.816522934786941e-05,139.67703875151645,0j,3.562010283454535e-09
Increasing Power,90,4680,78,0.0010862770450387794,-34.774589749034305,(0.001-0.001j),4.100931963559651e-05,-39.833113717545956,0j,4.43739769872185e-08,5.8192806140218125e-05,257.33222196967995,(-0+0j),3.461506153176313e-05,-56.342288747894,0j,1.3910292948192767e-09
Increasing Power,90,4740,79,0.008019613211294971,54.961935149815886,(0.007+0.009j),0.00040747270954672566,-62.52299761268452,-0.001j,-1.5081276009968927e-06,8.451178817856768e-05,-10.698966500344739,0j,3.575381997623881e-05,230.84643684074808,(-0+0j),-1.4396873682957195e-09
Increasing Power,90,4800,80,0.0009310738530357712,133.38987974661046,(-0.001+0.001j),2.4046441380595908e-05,105.69704593801009,0j,1.9824390775476588e-08,8.370918481161337e-05,173.03231466043803,0j,4.672095663879411e-05,96.321274670119,0j,8.989849679698274e-10
Increasing Power,90,4860,81,0.005897001366887894,248.51373175568895,(-0.003-0.008j),0.0004163313552811609,-30.113321564513313,(0.001+0j),3.6827135591299796e-07,9.558972256488879e-05,250.60999853157728,(-0+0j),1.6287526063405902e-05,-39.08966434531641,0j,5.248217580591108e-10
Increasing Power,90,4920,82,0.000961703666538324,255.19533420650933,(-0-0.001j),4.809507236939896e-05,180.7400113701031,(-0+0j),1.2395383126408887e-08,4.0862135037320826e-05,243.3349258548384,(-0+0j),5.032733514002655e-05,197.88759729574667,(-0+0j),1.4427553346271662e-09
Increasing Power,90,4980,83,0.012102638323223454,-53.118740455712555,(0.01-0.014j),0.00036585850063049647,-8.870324083344514,(0.001+0j),3.171765185306735e-06,6.017515781947772e-05,173.80000024144587,0j,2.8643993854288818e-05,-54.19847406858787,0j,-1.1533856622126972e-09
Increasing Power,90,5040,84,0.00022699103618949556,37.82835409857949,0j,4.7984625495165015e-06,91.44990757600208,0j,6.460267497080096e-10,5.767606674936075e-05,168.8252793583107,0j,5.827587417207356e-05,12.521409587834967,0j,-3.07774603331329e-09
Increasing Power,90,5100,85,0.005300000698699427,110.86840323851156,(-0.003+0.007j),0.00035636774709038664,18.998952844484194,0j,-6.161530054307954e-08,5.328784650642325e-05,192.17031826563408,(-0+0j),3.81024042459935e-05,88.92547371657166,0j,-4.651895109854333e-10
Increasing Power,90,5160,86,0.00015692407317732194,160.23600115538267,0j,4.122526560456406e-05,172.72149365649537,0j,6.3162441912725474e-09,7.899482090124156e-05,120.55200492174853,0j,3.974072541731936e-05,192.95777519017747,(-0+0j),9.48931905124457e-10
Increasing Power,90,5220,87,0.005055627832924371,-43.99546151964853,(0.005-0.005j),0.00033256057618993433,28.760320453342196,0j,4.984140542601765e-07,8.789585128563915e-05,70.48833631259293,0j,4.7284932105446955e-05,265.8815099023667,(-0+0j),-4.007055966637328e-09
Increasing Power,90,5280,88,0.0008687909006802595,-83.0745930892102,-0.001j,1.4988464807374643e-05,-22.050539405135865,0j,6.308332289874717e-09,4.11238330726311e-05,-60.3369390540789,0j,2.4318554369711706e-05,27.615646181578768,0j,3.572910269252238e-11
Increasing Power,90,5340,89,0.009099122179847544,9.992299670411882,(0.013+0.002j),0.0002117503099145538,39.716882761592686,0j,1.6732190308165805e-06,6.634872809225913e-05,-71.31560524511013,0j,1.621662734825915e-06,67.17444949586498,0j,-8.057170901067514e-11
Increasing Power,90,5400,90,0.0007230764656285109,89.19161793044964,0.001j,4.31383909663029e-05,16.72087604114428,0j,9.394912080370452e-09,4.509660187709825e-05,-17.037109329770175,0j,4.7829611202901535e-05,135.36747053389155,0j,-1.911579282916206e-09
Increasing Power,90,5460,91,0.0036249186970448706,184.59792381163413,(-0.005+0j),0.0001328709567632837,83.50379819840776,0j,-9.267905644278235e-08,3.3550643133108085e-05,115.09103144827394,0j,1.864543125389995e-05,77.44490567374547,0j,4.953221937005192e-10
Increasing Power,90,5520,92,0.0005434718396774455,204.77197187371382,(-0.001+0j),7.060965782862633e-06,170.86347453717858,0j,3.1848016192252066e-09,9.095426528234748e-05,20.82631253541028,0j,3.126034831611852e-05,17.552532386966007,0j,2.838621965440872e-09
Increasing Power,90,5580,93,0.00261860710219376,55.94241564669835,(0.002+0.003j),0.00016131354291900276,117.99977681917059,0j,1.9793917326879175e-07,6.873517004485057e-05,50.27340514057657,0j,1.9353875632405704e-05,4.792331360719217,0j,9.327273114903319e-10
Increasing Power,90,5640,94,0.0010579097139280672,-3.0823380410201366,(0.001+0j),1.9368995553194724e-05,97.6191603494489,0j,-3.804955912116644e-09,5.71676748827044e-05,-60.1958268377559,0j,6.202471345319801e-05,-63.889460079789046,0j,3.5384432393667386e-09
Increasing Power,90,5700,95,0.0074914887598692935,85.17784526055269,(0.001+0.011j),0.00014812107018431393,160.07645948407804,0j,2.89094044680451e-07,8.978102164286846e-05,194.75953261784665,(-0+0j),3.906272284140572e-05,-84.98883941465976,0j,5.938259394374138e-10
Increasing Power,90,5760,96,0.001242398164878264,137.91861983997453,(-0.001+0.001j),1.4520466613338215e-05,24.98038604174434,0j,-7.03096227169105e-09,1.94914511320162e-05,74.31786683433424,0j,3.7945152218086257e-05,87.01649541950225,0j,7.215151718333136e-10
Increasing Power,90,5820,97,0.0037670294167758108,-89.06486942312338,-0.005j,0.00015301048514741256,160.89508206983808,0j,-1.9751724235888332e-07,6.29195486246756e-05,-65.65962908827518,0j,2.569324338120315e-05,-26.938044846268,0j,1.2612686115844423e-09
Increasing Power,90,5880,98,0.0005610857546913226,269.7728087832804,(-0-0.001j),1.1253653045852802e-05,268.21367719053325,(-0+0j),6.311926725879986e-09,7.042440082569421e-05,246.7353449647488,(-0+0j),3.725185748710565e-06,-37.020958419506755,0j,6.238349585968379e-11
Increasing Power,90,5940,99,0.002642117060832703,147.4274446009504,(-0.003+0.002j),0.00012616921028886632,187.6936572321314,(-0+0j),2.543655045203877e-07,8.827759028591682e-05,210.46548948677827,(-0+0j),5.308252579448812e-05,195.64723376742288,(-0+0j),4.5301503198035085e-09
Increasing Power,90,6000,100,0.0007727057228364494,-32.77516380619957,(0.001-0.001j),2.5748396715266596e-05,113.86804486818473,0j,-1.6618332361610148e-08,4.1068133651785494e-05,50.0634570848056,0j,1.679186230943731e-05,227.77850888894233,(-0+0j),-6.890621386654203e-10
Increasing Power,90,6060,101,0.0064631458198793745,154.14827572050393,(-0.008+0.004j),0.00010564983843018085,255.49957038739515,(-0+0j),-1.3439737378684484e-07,2.4971348482534935e-05,176.60502481235443,0j,2.3157364705807958e-05,-16.061434984436985,0j,-5.641972934051358e-10
Increasing Power,90,6120,102,0.0012400433356006997,203.62515152144846,(-0.002-0.001j),1.4138569132034507e-05,256.38273253074414,(-0+0j),1.0610432933590633e-08,0.00014439187838587723,38.51083938740207,0j,8.948678441240355e-05,6.49638208627097,0j,1.0956041207597203e-08
Increasing Power,90,6180,103,0.003566005223632361,-42.38017800598388,(0.004-0.003j),0.00010823645649989321,231.2851923038116,(-0+0j),2.4674848752134134e-08,8.80013713980113e-06,237.88349061303393,(-0+0j),3.475737401460432e-05,96.03895035704943,0j,-2.405167486198927e-10
Increasing Power,90,6240,104,0.000622955041623711,-6.171435771598439,(0.001+0j),1.7377058000655053e-05,223.73545778692773,(-0+0j),-6.971723075285097e-09,4.968563160015693e-05,-17.413280701198218,0j,1.8518042805696157e-05,12.042146714575154,0j,8.011496545908819e-10
Increasing Power,90,6300,105,0.0030915333399183106,191.65662158834186,(-0.004-0.001j),0.00012138912981622068,241.14275641945864,(-0+0j),2.437929655573495e-07,2.766302037720966e-05,91.50198957918298,0j,9.039682040795512e-06,-13.452012841365757,0j,-6.452762612453727e-11
Increasing Power,90,6360,106,0.0005608781894748758,70.85036694739792,0.001j,3.0163440472630594e-05,266.8050574567545,(-0+0j),-1.626632323888517e-08,5.0683606697573164e-05,-37.547328161487115,0j,1.3915686063171236e-05,223.44383076065068,(-0+0j),-1.104402741328183e-10
Increasing Power,90,6420,107,0.005480079720279491,220.5824146683593,(-0.006-0.005j),5.266563541925211e-05,-89.5465509426987,0j,1.860133152829291e-07,5.242905032899808e-05,28.96836448229606,0j,1.6396583518567934e-05,50.58023303569909,0j,7.992235752446268e-10
Increasing Power,90,6480,108,0.0011264355617060285,240.9942013389199,(-0.001-0.001j),1.3908588888144714e-05,98.89662109891138,0j,-1.2362275793960679e-08,4.81047622606746e-05,-35.49235049215598,0j,3.3931954753708315e-05,-18.43437845859856,0j,1.5604817003558216e-09
Increasing Power,90,6540,109,0.004535912701632923,10.691046868320157,(0.006+0.001j),3.268782476708316e-05,160.3685174390368,0j,-1.2798547359758049e-07,9.491278365649237e-05,225.49710467176274,(-0+0j),2.5525066556408026e-05,-71.2392304259107,0j,1.0899173008193895e-09
Increasing Power,90,6600,110,0.001383423421448324,-58.81088696515525,(0.001-0.002j),4.778648255337928e-05,16.890486160027294,0j,1.6327307460211304e-08,0.00025459650579630246,-22.937559716141564,0j,0.00040501183392410635,-46.04872757256294,0j,9.483913641720749e-08
Increasing Power,90,6660,111,0.0032344212091339427,243.96541582198583,(-0.002-0.004j),6.057975531397014e-05,-0.23850412423101375,0j,-8.526730609415124e-08,1.653865766111416e-05,-78.18779473725067,0j,2.594128038788163e-05,177.46006740171754,0j,-1.0634923410978996e-10
Increasing Power,90,6720,112,0.0018181870951516576,91.6928454834204,0.003j,2.4538409181032967e-05,79.14415363023596,0j,4.3549633156936334e-08,0.0002530744164491159,235.26079315085596,(-0+0j),0.00028887348631885247,253.28366415099566,(-0+0j),6.951937938218702e-08
Increasing Power,90,6780,113,0.004955883186151825,-85.60386622134996,(0.001-0.007j),9.371627061598472e-05,37.46232887268836,0j,-2.534057557394727e-07,8.224204032492422e-05,-63.88080412736653,0j,2.425274697832453e-05,-9.569976785227354,0j,1.1636224982256655e-09
Increasing Power,90,6840,114,0.0012058766527486397,256.12426603963127,(-0-0.002j),8.613580859601192e-06,-81.59194340416036,0j,9.611190342066295e-09,7.6704444325609e-05,-20.67688860539863,0j,2.02796677992048e-05,22.044439371140484,0j,1.1427967661665815e-09
Increasing Power,90,6900,115,0.004584840004070432,64.67124966282938,(0.003+0.006j),3.7717080843825664e-05,217.6635438776903,(-0+0j),-1.5406833023841845e-07,5.497221153565695e-05,235.3870603486548,(-0+0j),2.653761628495472e-05,-10.079733498793303,0j,-6.05736795355871e-10
