Test Type,Power Step,Frequency (Hz),Harmonic,Input Voltage Mag (Vrms),Input Voltage Angle (deg),Input Complex Voltage (V),Input Current Mag (Arms),Input Current Angle (deg),Input Complex Current (A),Input Real Power (W),Output Voltage Mag (Vrms),Output Voltage Angle (deg),Output Complex Voltage (V),Output Current Mag (Arms),Output Current Angle (deg),Output Complex Current (A),Output Real Power (W)
Increasing Power,90,6960,116,0.0003241204423026981,-8.844660111100467,0j,5.211451484017875e-05,35.7305302354487,0j,1.2032236745278288e-08,6.097290756550761e-05,246.10369897077194,(-0+0j),2.9669317270015954e-05,120.34248791017053,0j,-1.057209236272408e-09
Increasing Power,90,7020,117,0.0028003321354858044,264.2243537883562,(-0-0.004j),5.2853653812265596e-05,40.10881162149242,0j,-1.0626033882710662e-07,6.576459251725541e-05,197.83682725473477,(-0+0j),2.5866656583025863e-05,106.9899969224025,0j,-2.514145408207843e-11
Increasing Power,90,7080,118,0.0023845276711345837,121.1079060549401,(-0.002+0.003j),2.2984691596536677e-05,221.76656031684513,(-0+0j),-1.013708251779758e-08,2.9915947498643842e-05,162.80530345502996,0j,5.050134919994776e-05,143.5953714841561,0j,1.4266736217365362e-09
Increasing Power,90,7140,119,0.0031999975067582283,-29.719895163974698,(0.004-0.002j),3.2408429907691e-05,102.51640331771826,0j,-6.971071434633477e-08,3.662504103895895e-05,137.16581020701307,0j,1.9666913467898478e-05,198.58682311169997,(-0+0j),3.445705125782248e-10
Increasing Power,90,7200,120,0.001000684608710406,-63.356222318882544,(0.001-0.001j),2.1468742676644584e-05,254.5310796632104,(-0+0j),1.5937001299921088e-08,3.2677821217104477e-05,268.8698747036167,(-0+0j),2.0138253093673792e-05,-39.38291378458874,0j,4.074349277434408e-10
Increasing Power,90,7260,121,0.004350272210321668,106.68028728507406,(-0.002+0.006j),2.611467711514624e-05,96.65755315317196,0j,1.1187218804219717e-07,3.223884568079137e-05,118.63548406330898,0j,1.9803305275439645e-05,197.01048129901062,(-0+0j),1.286482222359208e-10
Increasing Power,90,7320,122,0.0009036774152242878,252.70420053432392,(-0-0.001j),1.7451541867315408e-05,220.7077825662849,(-0+0j),1.337471943117289e-08,8.191234057076141e-05,79.50655905315391,0j,1.3606874477038406e-05,220.24220874077136,(-0+0j),-8.629388840097065e-10
Increasing Power,90,7380,123,0.0036086305985374005,-43.79402678171817,(0.004-0.004j),1.3506838367600078e-05,214.06288604644635,(-0+0j),-1.0252895032270735e-08,4.1833898202484975e-05,-42.56724374090351,0j,4.92940168006082e-05,256.2625891888175,(-0+0j),9.943943645687982e-10
Increasing Power,90,7440,124,0.0006711040065863082,203.72257970536873,(-0.001+0j),3.0769733757857076e-05,111.47256026601863,0j,-8.107100885920795e-10,1.882929417508544e-05,63.43665354307335,0j,3.0693982337100856e-05,198.8094097347123,(-0+0j),-4.1131961626872076e-10
Increasing Power,90,7500,125,0.0015400801265958142,28.06403714880539,(0.002+0.001j),4.062024992758017e-05,247.13826105382807,(-0+0j),-4.856599692754491e-08,3.8471122632332584e-05,21.264447392513844,0j,2.2632217605110356e-05,265.38356495653636,(-0+0j),-3.8005620141815955e-10
Increasing Power,90,7560,126,0.0006869710178108022,-6.846856551554879,(0.001+0j),4.2154754146567565e-05,-63.209427925604416,0j,1.6041471550674058e-08,6.13138264379656e-05,7.245071545501759,0j,3.2324951456402927e-05,-64.05580711592219,0j,6.354154049389541e-10
Increasing Power,90,7620,127,0.004229434281492015,165.32259086203015,(-0.006+0.002j),3.090590215780357e-05,-6.3315599298836105,0j,-1.2933020991657202e-07,6.129951020853896e-05,237.96913846929866,(-0+0j),8.300651652097483e-05,250.36814878527818,(-0+0j),4.96958019414811e-09
Increasing Power,100,0,0,0.024808915331959724,0.0,(0.011+0j),0.0005726348608732224,0.0,0j,5.191779109736672e-06,24.058650970458984,0.0,(24.104+0j),1.2427176237106323,0.0,(0.001+0j),29.898109436035156
Increasing Power,100,60,1,123.51401799210969,250.16568661615258,(-59.268-164.313j),0.2889815320632261,268.4335194680533,(-0.011-0.409j),33.89438681837201,0.0002972990534880364,184.30260296062625,(-0+0j),0.00034289998138787187,97.8949050952031,0j,6.387437169128546e-09
Increasing Power,100,120,2,0.011817483456403063,151.70844008959241,(-0.015+0.008j),9.777360919185399e-05,159.05916521108486,0j,1.1459421122982418e-06,0.0005663387698248514,21.881917210284413,(0.001+0j),0.0001724192531032724,28.54770544871642,0j,9.698762261912372e-08
Increasing Power,100,180,3,0.08751420488440627,133.05317163901435,(-0.084+0.09j),0.26388899091437423,261.8213542687434,(-0.053-0.369j),-0.014460813612950471,4.5341127719860775e-05,194.5522602284969,(-0+0j),0.0001558035715452491,124.88894370401502,0j,2.455102347656101e-09
Increasing Power,100,240,4,0.018744639128006148,201.27353315417034,(-0.025-0.01j),0.00016748087622582987,163.20758232157038,0j,2.4716298130054344e-06,0.00033624961408688345,44.66628176376142,0j,6.860626324198623e-05,141.276985173402,0j,-2.6557464082224674e-09
Increasing Power,100,300,5,0.2446991161604518,4.465318991268603,(0.345+0.027j),0.22220760147667298,257.13788960457424,(-0.07-0.306j),-0.016194313675933616,8.093963431446095e-05,82.19757037439162,0j,0.0001583135794378768,-24.39070504610828,0j,-3.658253029604729e-09
Increasing Power,100,360,6,0.005734744187176396,41.020662355579525,(0.006+0.005j),0.00020114396059831116,151.24218238937297,0j,-3.987112116832531e-07,0.0002166516279660109,61.04171509875379,0j,0.00037481365757705286,222.01399896042622,(-0+0j),-7.676708233459652e-08
Increasing Power,100,420,7,0.7154496824118589,217.15747731157063,(-0.806-0.611j),0.17012914792224346,253.9833022184349,(-0.066-0.231j),0.09743122379980128,6.054112385986837e-05,187.87868560368324,(-0+0j),4.747744748834453e-05,220.5571724337335,(-0+0j),2.4193693228830313e-09
Increasing Power,100,480,8,0.0218140441997787,205.35294819025495,(-0.028-0.013j),0.00017855400116236912,145.5463213120082,0j,1.958865716628046e-06,0.00021602013249669803,80.90432259633094,0j,0.0005510136738698695,-37.049903563926776,(0.001+0j),-5.5797241612268396e-08
Increasing Power,100,540,9,0.2984241564351417,128.78420442694446,(-0.264+0.329j),0.1161749695113434,253.40157562564613,(-0.047-0.157j),-0.01969546301831799,0.00011207054939945261,21.64348066956117,0j,0.00010980792567155898,54.073444265303415,0j,1.038704764874716e-08
Increasing Power,100,600,10,0.014639190489450296,-9.76017451363002,(0.02-0.004j),0.00014768325846498622,124.01373172083808,0j,-1.4956773722135622e-06,0.00017546193721580463,51.86204027216541,0j,0.0005893084928790571,64.60369386987641,0.001j,1.0085489911370669e-07
Increasing Power,100,660,11,0.280478409022324,218.35079918116264,(-0.311-0.246j),0.0690941609631786,258.8099059138796,(-0.019-0.096j),0.014745205936844226,1.9229032051330104e-05,86.55791544874559,0j,2.018250848786888e-05,105.89015612782889,0j,3.662075721972684e-10
Increasing Power,100,720,12,0.0024069830164620467,-85.3629660209109,-0.003j,6.435371483035466e-05,33.9783012227088,0j,-7.590178223708787e-08,0.00011418428460469183,74.21568741485669,0j,0.00030708654030566434,173.47924083558502,0j,-5.644537310047631e-09
Increasing Power,100,780,13,0.32634567891636923,146.895170092946,(-0.387+0.252j),0.036131385355468226,-81.62387609495059,(0.007-0.051j),-0.0078102299301313375,5.278853398520015e-05,64.43375978966637,0j,0.00012193142611567493,59.628104868792306,0j,6.413954045678744e-09
Increasing Power,100,840,14,0.007179516424799677,34.268685751275584,(0.008+0.006j),0.00011508547256014732,-13.879297255358367,0j,5.512867919611566e-07,8.305860835150275e-05,150.43767288079522,0j,0.0004104994969374975,-7.142199958489044,(0.001+0j),-3.1518308834564494e-08
Increasing Power,100,900,15,0.03077820768163614,247.4612938379711,(-0.017-0.04j),0.023709698227839443,-37.150386941617796,(0.027-0.02j),0.00018408956501355715,0.0001088136786283882,154.87157798537044,0j,0.00018935293855142614,131.75608881727945,0j,1.8949990676116397e-08
Increasing Power,100,960,16,0.0037083422641083167,225.98160366660883,(-0.004-0.004j),0.0001994371892332289,-60.19383233093137,0j,2.0603211664549549e-07,4.418775543247336e-05,40.12222761918011,0j,0.000694960581667417,101.20890704242771,0.001j,1.4847246927293663e-08
Increasing Power,100,1020,17,0.12522449975270294,104.18630873717042,(-0.043+0.172j),0.025239309551746154,-3.3421438769064196,(0.036-0.002j),-0.0009519014682790132,0.0013474145429773483,-86.2390908700678,-0.002j,0.0017448145834979252,258.4097666435929,(-0-0.002j),2.2671087995628603e-06
Increasing Power,100,1080,18,0.00141034972336293,-83.02183002726338,-0.002j,0.0003340307781732328,-69.71751234155181,0j,4.584566084558464e-07,4.241746186269128e-05,103.78164374796397,0j,0.0005349411610554511,202.51971693450963,(-0.001+0j),-3.447139896880923e-09
Increasing Power,100,1140,19,0.011047004694499084,206.06919897822115,(-0.014-0.007j),0.026131000084819608,12.321882646279079,(0.036+0.008j),-0.00028039982994620304,8.966580016767782e-05,-87.88942968582683,0j,5.260979214055071e-05,-46.43240300487952,0j,3.5353915740583647e-09
Increasing Power,100,1200,20,0.0026299534597133815,226.6971592715325,(-0.003-0.003j),0.0003736828269018553,-89.87754332140398,-0.001j,7.137564513276587e-07,0.00011207514478047172,204.57143408702342,(-0+0j),0.000247529003871146,-8.248652585753788,0j,-2.33136018201207e-08
Increasing Power,100,1260,21,0.09068456622317332,-87.45007298865198,(0.006-0.128j),0.023291310748344035,22.154621637684755,(0.031+0.012j),-0.0007086912301331489,2.734586236220669e-05,55.27514254787842,0j,6.253323781375081e-05,215.18873605093262,(-0+0j),-1.6060143231721484e-09
Increasing Power,100,1320,22,0.00495835220059245,224.04712256046616,(-0.005-0.005j),0.0002841911546886613,253.1733472159897,(-0+0j),1.230935975214734e-06,0.00011453275138240207,46.06920639492533,0j,0.0004111393958784223,145.24717667351058,0j,-7.510760518850975e-09
Increasing Power,100,1380,23,0.11768739797756088,-57.1052969783872,(0.09-0.14j),0.01812458003724729,30.674895026406418,(0.022+0.013j),8.261940052293142e-05,7.596932074841876e-05,132.7786750688001,0j,0.00013197638224893984,255.44130130147795,(-0+0j),-5.4110291477218245e-09
Increasing Power,100,1440,24,0.0017384620005654757,238.9928040491717,(-0.001-0.002j),0.0002450741283577607,236.21869646898776,(-0+0j),4.25552773729654e-07,0.00010153045351274815,111.28506682931389,0j,0.0005214516597771546,245.48008951638482,(-0-0.001j),-3.690687050077054e-08
Increasing Power,100,1500,25,0.06537411742045271,-10.962395498586602,(0.091-0.018j),0.012208585986394769,40.43711723759782,(0.013+0.011j),0.0004979395407457804,0.00012871699218556983,236.81868061978412,(-0+0j),3.1310146259356457e-05,29.704657812326822,0j,-3.58723978527476e-09
Increasing Power,100,1560,26,0.003081883939539075,153.46217583488507,(-0.004+0.002j),0.00017818322242196154,204.02306380705292,(-0+0j),3.488455081045585e-07,8.548694069593978e-05,228.7518385639068,(-0+0j),0.0002659810163890935,-2.514453943153242,0j,-1.4227144354025265e-08
Increasing Power,100,1620,27,0.05578903797618847,-57.87709221042135,(0.042-0.067j),0.0068152717369245,53.05480704827322,(0.006+0.008j),-0.00013583574976382733,3.60590719669124e-05,241.09689168762688,(-0+0j),0.00015416657980367403,224.36973577162362,(-0+0j),5.323876933319444e-09
Increasing Power,100,1680,28,0.0027438676695749654,202.85983845026982,(-0.004-0.002j),0.0001485222728608392,177.40232904115314,0j,3.67956494053929e-07,0.0001379746801554669,26.091195988089993,0j,0.0002453169138376119,185.67479078961026,(-0+0j),-3.172129399212801e-08
Increasing Power,100,1740,29,0.10890225477708236,-50.720044077481475,(0.098-0.119j),0.0027250414548181242,75.95841871916362,(0.001+0.004j),-0.00017726367432901026,2.4888998315209613e-05,241.18187488684822,(-0+0j),6.572518897357467e-05,0.011312363314544882,0j,-7.888054933230629e-10
Increasing Power,100,1800,30,0.0021738701699039998,-84.12525332125009,-0.003j,4.2809553064086596e-05,103.58564552100407,0j,-9.222091167948406e-08,0.0001298036690749739,167.7471322815513,0j,0.0003430591991892311,-46.817740301718516,0j,-3.667004048317412e-08
Increasing Power,100,1860,31,0.10720881787797586,63.61608543482847,(0.067+0.136j),0.001212715235890798,185.7283896669513,(-0.002+0j),-6.911278139570893e-05,7.667313584337449e-05,258.4227863599783,(-0+0j),7.866779382184799e-05,83.36768128794253,0j,-6.009256796831574e-09
Increasing Power,100,1920,32,0.0013029464607470867,-11.398431696803598,(0.002+0j),3.401965447209579e-05,84.1241271326026,0j,-4.265810076710115e-09,0.00015625505934660413,251.4855899288113,(-0+0j),0.0002789629779524074,48.48637615818695,0j,-4.012446649925857e-08
Increasing Power,100,1980,33,0.020688607029425713,-14.977940135822365,(0.028-0.008j),0.002749254390437055,248.10315401291012,(-0.001-0.004j),-6.851804171653531e-06,6.484340800089508e-05,22.15665737542666,0j,7.447662273028346e-06,25.286253246384177,0j,4.82211560356546e-10
Increasing Power,100,2040,34,0.0012218729569813506,-8.80080205643128,(0.002+0j),4.28044435744086e-05,-2.2879292890584537,0j,5.1964058330270646e-08,7.280452783701389e-05,243.43641172105774,(-0+0j),0.0003744205100760617,198.55866312208204,(-0.001+0j),1.9316467049954912e-08
Increasing Power,100,2100,35,0.09183751118411279,-45.5571250906537,(0.091-0.093j),0.00416559737279793,-87.65796788363883,-0.006j,0.00028384509180751067,1.0401019490186284e-05,-35.95939377586221,0j,1.2850671873087482e-05,-85.6109103900587,0j,8.653620794730963e-11
Increasing Power,100,2160,36,0.0014322996449817617,255.50234885302206,(-0.001-0.002j),6.486964444973379e-05,-73.43690949697177,0j,7.959101080005585e-08,8.59210618910084e-05,127.35526627595539,0j,0.0002522857377102855,-11.096995529636217,0j,-1.62228843328656e-08
Increasing Power,100,2220,37,0.08562626885570948,119.09635325962974,(-0.059+0.106j),0.005455849287127607,-76.17517903200846,(0.002-0.007j),-0.000450667711812382,5.7733779898770575e-05,118.71120973232689,0j,1.3503295082499428e-05,94.29668504994447,0j,7.09883916847073e-10
Increasing Power,100,2280,38,0.0013343121046523825,87.67915484070699,0.002j,8.889288713268496e-05,-55.72004181157564,0j,-9.522187583588741e-08,0.0001265383179809396,265.0610742575076,(-0+0j),0.00021018104786341612,98.4031825150647,0j,-2.5878119175450418e-08
Increasing Power,100,2340,39,0.01282382609149488,-69.91444694296308,(0.006-0.017j),0.005725854078354654,-62.443709113831574,(0.004-0.007j),7.280406106507073e-05,1.6738130894478885e-05,101.52625675330779,0j,1.4975549329523016e-05,167.50316639087555,0j,1.0204598318940287e-10
Increasing Power,100,2400,40,0.0017464524259131861,156.4627346895757,(-0.002+0.001j),4.4072421421471064e-05,-45.83339512603533,0j,-7.121572305333401e-08,5.6006790211095694e-05,-56.39578278939993,0j,0.00010719973277936998,232.7126154035173,(-0+0j),1.9654193418597667e-09
Increasing Power,100,2460,41,0.06631389530942478,-21.873576155051325,(0.087-0.035j),0.0050927933853213425,-47.13669472280378,(0.005-0.005j),0.00030542228281838743,4.116167159315914e-05,51.40806972030667,0j,2.669527093446255e-05,258.509597019207,(-0+0j),-9.781720488497011e-10
Increasing Power,100,2520,42,0.00037395455473983156,33.47563873160719,0j,2.3170785791952066e-05,-19.085596483156465,0j,5.267458819855309e-09,3.469839597608218e-05,90.2549508257998,0j,0.00018057828984262866,28.211337117104044,0j,2.9373920286159243e-09
Increasing Power,100,2580,43,0.08062204589566095,169.73205219914598,(-0.112+0.02j),0.004434631005625767,-30.469970094929224,(0.005-0.003j),-0.00033553413728761044,4.984838099383391e-05,196.82657079138903,(-0+0j),4.4339959059553525e-05,76.19142029510368,0j,-1.1262885452306586e-09
Increasing Power,100,2640,44,0.0008532202379149683,-21.010018150720143,(0.001+0j),7.227143564413276e-05,-12.948715121825586,0j,6.10541299846254e-08,9.338472810262619e-05,-83.60745562360006,0j,0.0001804518102217409,150.45571305440376,0j,-9.889993279120887e-09
Increasing Power,100,2700,45,0.022646013047275416,-54.03518650558624,(0.019-0.026j),0.004099692078825802,-0.9927632702677585,(0.006+0j),5.5818602619845273e-05,5.947543198779044e-05,120.70518823893555,0j,2.9313324527597854e-05,-70.22798017247021,0j,-1.7117779165052104e-09
Increasing Power,100,2760,46,0.00100154076822607,-55.066607359073856,(0.001-0.001j),0.00010647262185301127,-25.11572632445224,0j,9.239574169193633e-08,3.917244828465603e-05,44.74001624524394,0j,0.00014939316600868564,-67.36968886284441,0j,-2.2026189341745857e-09
Increasing Power,100,2820,47,0.06612176959089303,24.72277548780606,(0.085+0.039j),0.004125626867357348,24.482388675106137,(0.005+0.002j),0.0002727913482097576,9.704774219962959e-05,136.961515662175,0j,2.201404588692988e-05,47.871965881551105,0j,3.3946937357356525e-11
Increasing Power,100,2880,48,0.001572778552730306,52.981406589775666,(0.001+0.002j),4.566210078069624e-05,-13.512915244359164,0j,2.8643238535204653e-08,5.858401640390742e-05,165.51282429079305,0j,8.668017688697583e-05,79.17012075770697,0j,3.239227889053827e-10
Increasing Power,100,2940,49,0.05633294799398935,214.0515943161829,(-0.066-0.045j),0.004080731473328897,36.100854812853015,(0.005+0.003j),-0.00022973261492844593,1.1283269337610403e-05,75.11021777126369,0j,1.0826047131965746e-05,-27.041772298414656,0j,-2.571394788732418e-11
Increasing Power,100,3000,50,0.0015269831081904106,188.91777753244244,(-0.002+0j),4.701418342913385e-05,-4.448777205934562,0j,-6.984514764668465e-08,4.124066606122313e-05,-78.92077275564915,0j,0.00014646914096350412,224.0461110226541,(-0+0j),3.2869552650098694e-09
Increasing Power,100,3060,51,0.025944954343947408,-19.633006537202405,(0.035-0.012j),0.0037645018698467844,52.78645571537826,(0.003+0.004j),2.9500790309384798e-05,8.689613389686845e-05,-89.05533202862426,0j,0.00010746870283890353,255.55791313679646,(-0+0j),9.0038886508216e-09
Increasing Power,100,3120,52,0.001198116875834301,216.1892411917303,(-0.001-0.001j),4.149701525840795e-05,54.61630807721227,0j,-4.7169058818965117e-08,2.8751150581909493e-05,-60.82164731071893,0j,5.8021169291121295e-05,22.06845320187027,0j,2.0647495172190602e-10
Increasing Power,100,3180,53,0.062022356926319404,53.98646739940869,(0.052+0.071j),0.003229153166054892,72.52781698737174,(0.001+0.004j),0.00018988405550828436,4.6586839815939383e-05,229.98558879080278,(-0+0j),4.079389515721127e-05,-85.30936099329301,0j,1.3507271827955433e-09
Increasing Power,100,3240,54,0.0006935877540144783,268.0000014360586,(-0-0.001j),9.588895870225386e-05,79.50879135840145,0j,-6.577838839077345e-08,5.9066448921873145e-05,-56.39875525468153,0j,5.43646440101204e-05,112.25801261661921,0j,-3.1484020248262923e-09
Increasing Power,100,3300,55,0.03553244540187402,239.64246924947244,(-0.025-0.043j),0.002631019758093622,85.02821907140086,0.004j,-8.445968507005968e-05,7.123948635792777e-06,52.57258947465923,0j,5.035116455186705e-05,218.9808405554469,(-0+0j),-3.4865368870392495e-10
Increasing Power,100,3360,56,0.0005843646993694873,-41.84016256874912,(0.001-0.001j),6.841907949520025e-05,53.074198353742005,0j,-3.425097848510975e-09,6.744029967833509e-05,267.89571620791605,(-0+0j),9.681667537008167e-05,267.97891483107156,(-0+0j),6.5293387170444764e-09
Increasing Power,100,3420,57,0.025878934847743992,51.499479826967104,(0.023+0.029j),0.0023211557951231133,104.55758919832508,(-0.001+0.003j),3.610177738820328e-05,4.713978501966377e-05,49.843308330533155,0j,4.573367324181229e-05,174.25992291979787,0j,-1.2185143111074591e-09
Increasing Power,100,3480,58,0.000879541409163528,1.2555283733117477,(0.001+0j),7.291300940870226e-05,5.4687458069668935,0j,6.395670324822468e-08,3.790542117861797e-05,252.48710276565234,(-0+0j),0.00013122857878563538,25.83726278826188,0j,-3.4146167510629702e-09
Increasing Power,100,3540,59,0.04559186788028514,90.9675656326921,(-0.001+0.064j),0.0018099771269157806,121.60982616174837,(-0.001+0.002j),7.099763446574711e-05,5.7279508268624005e-05,41.6821083617227,0j,1.046915259494404e-05,136.04588690019457,0j,-4.562794727220411e-11
Increasing Power,100,3600,60,0.0010340304220380042,-19.731749241568806,(0.001+0j),5.694949775083409e-05,-11.745121216549421,0j,5.8316335095780575e-08,1.9582303619625033e-05,-10.077997068341034,0j,3.550875822261241e-05,207.39842969290726,(-0+0j),-5.518270286814751e-10
Increasing Power,100,3660,61,0.02756000158540191,-84.88252758007025,(0.003-0.039j),0.0010404487364489934,134.87275260481115,(-0.001+0.001j),-2.2044671942878476e-05,3.0015278047869305e-05,64.77269191421841,0j,5.03897636141546e-05,213.27000196147628,(-0+0j),-1.2895493981286869e-09
Increasing Power,100,3720,62,0.0010346874229405108,203.54060210488268,(-0.001-0.001j),1.8954721928670736e-06,-52.61802093345784,0j,-4.691922015772401e-10,0.00011220972651653195,-48.30877339451794,0j,5.093336994375468e-05,-23.125866653219546,0j,5.172010966744573e-09
Increasing Power,100,3780,63,0.019580986991687324,90.0381322182499,0.028j,0.0008757619524038694,178.85581061588516,(-0.001+0j),3.538366561435595e-07,7.469353142423453e-05,262.7675033976258,(-0+0j),6.473114545000873e-06,228.99236492837892,(-0+0j),4.0189748389274905e-10
Increasing Power,100,3840,64,0.0005149871398390998,1.6977328464442962,(0.001+0j),2.660116753974606e-05,166.81180947570374,0j,-1.3239501411136724e-08,6.241554705285225e-05,-68.23032201377441,0j,8.436136207199266e-05,85.57298045102443,0j,-4.724612548192655e-09
Increasing Power,100,3900,65,0.033111872290504545,151.14974001074037,(-0.041+0.023j),0.0010165294603831736,215.68258376444754,(-0.001-0.001j),1.4473239060338503e-05,3.865763311933912e-05,-38.64645434486101,0j,1.4308573567358579e-05,178.6669411708769,0j,-4.3992631218217075e-10
Increasing Power,100,3960,66,0.0009861378132613157,162.38785308242353,(-0.001+0j),4.718337978418032e-05,159.19826692575543,0j,4.6457236101908525e-08,5.8300843600249824e-05,258.14566047255767,(-0+0j),7.278917471208881e-05,233.9939775733452,(-0+0j),3.872202635274995e-09
Increasing Power,100,4020,67,0.02060866063787972,-72.46610322525851,(0.009-0.028j),0.0008837487046471184,224.4647790537672,(-0.001-0.001j),8.24889108240426e-06,1.6310877599232117e-05,-42.84360736046045,0j,5.0498075362220104e-06,43.880993852965624,0j,4.706056469640161e-12
Increasing Power,100,4080,68,0.0004793209262533509,106.1179591799114,0.001j,6.598625453918139e-05,159.2287512939589,0j,1.898568226804927e-08,4.5147207420055286e-05,128.15518801330438,0j,8.483558846160124e-05,102.5226537214361,0j,3.4531593838793433e-09
Increasing Power,100,4140,69,0.009934627671701704,159.12127128430922,(-0.013+0.005j),0.000784828725289299,226.349268573194,(-0.001-0.001j),3.017939113760562e-06,7.848328428946357e-05,13.318386676976658,0j,1.6246840299202555e-05,120.19726918661402,0j,-3.702262384734108e-10
Increasing Power,100,4200,70,0.0009933240929931172,141.09047797243986,(-0.001+0.001j),3.27603769459425e-05,56.73346243793581,0j,3.1998067052123845e-09,5.065730137536752e-05,205.77584199502547,(-0+0j),4.6856024345561544e-05,91.27134765207876,0j,-9.844851962517612e-10
Increasing Power,100,4260,71,0.01954217689865882,205.00850117952297,(-0.025-0.012j),0.0005077583236931151,228.7848750583066,(-0-0.001j),9.080523425024272e-06,8.506347734548015e-05,142.02919729312927,0j,3.144303276900798e-05,58.82894807812354,0j,3.1667806069181253e-10
Increasing Power,100,4320,72,0.0003575111811785593,184.02543957278777,(-0.001+0j),6.258602645898196e-05,57.60788625639218,0j,-1.3283385664573473e-08,3.03705516874274e-05,-19.88124794372314,0j,8.710793676549958e-05,264.25608792462793,(-0+0j),6.461592678596523e-10
Increasing Power,100,4380,73,0.013990373868070487,-16.316666273193235,(0.019-0.006j),0.0001872000592622399,196.55679437647257,(-0+0j),-2.199622130761949e-06,8.84940565065136e-05,228.23047905533105,(-0+0j),4.364118692823403e-05,5.613402744769573,0j,-2.8420171737360833e-09
Increasing Power,100,4440,74,0.00043424524541980084,-40.00621298459768,0j,5.904654770564023e-05,33.78450921194787,0j,7.157509395667405e-09,1.1348476246146552e-05,217.94719792391066,(-0+0j),4.6172649942458425e-05,92.64487579736338,0j,-3.0280849826722614e-10
Increasing Power,100,4500,75,0.00764902284894007,214.26641767432167,(-0.009-0.006j),9.146824185112399e-05,231.16588114603888,(-0+0j),6.694295169634616e-07,1.5277841684028155e-05,108.13179705522093,0j,4.767206723851805e-05,31.790916210398244,0j,1.7199052602967198e-10
Increasing Power,100,4560,76,0.0004874071898692215,145.7372447116094,(-0.001+0j),4.810480053592965e-05,61.48589024897048,0j,2.3485204889192046e-09,7.060565453796026e-05,-54.74776476951925,0j,0.00012111628509620272,-26.357009103198052,0j,7.522966143499357e-09
Increasing Power,100,4620,77,0.013727781649457153,253.23898542747182,(-0.006-0.019j),1.9818922345754805e-05,-67.11729379170384,0j,2.0950101769228085e-07,6.234351017571448e-05,152.52066340772873,0j,1.348227695781121e-05,190.73754283330294,(-0+0j),6.603850757551085e-10
Increasing Power,100,4680,78,0.0008342309660552158,-77.99896336158722,-0.001j,1.4674685902225258e-05,36.057797803358895,0j,-4.990378360976011e-09,4.5290066936149665e-05,169.39424788894007,0j,6.679237173463711e-06,193.56736717425014,(-0+0j),2.7597730799881003e-10
Increasing Power,100,4740,79,0.011813985008789074,37.166173169497895,(0.013+0.01j),0.00014081725110750537,158.47666301942223,0j,-8.645389280837215e-07,7.644066793869741e-05,-20.226062148897824,0j,2.6482678992972075e-05,166.39144580610872,0j,-2.0108666124962513e-09
Increasing Power,100,4800,80,0.00038157119014821416,268.194255946158,(-0-0.001j),4.8026166088555477e-05,7.18016036736644,0j,-2.8622714652722596e-09,5.0950885697621146e-05,99.76055617792424,0j,3.6299097066631614e-05,139.37218885924636,0j,1.424802630571868e-09
Increasing Power,100,4860,81,0.002408548604180257,-41.42507490460741,(0.003-0.002j),8.958525289229574e-05,174.24528877140796,0j,-1.752887206820468e-07,4.2749723239451706e-05,31.59616877647901,0j,2.7314551940917276e-05,-68.39682268448124,0j,-2.0262649422787028e-10
Increasing Power,100,4920,82,0.0007001468273450178,254.17004458978525,(-0-0.001j),2.1409136670456478e-05,-3.303817749138716,0j,-3.25100568397498e-09,3.856535877536828e-05,11.776407182895326,0j,3.923417412226015e-05,-20.84419611737526,0j,1.2744046481551861e-09
Increasing Power,100,4980,83,0.008094797890640082,-30.714373966272774,(0.01-0.006j),1.9589046809199215e-05,268.0188325059029,(-0+0j),7.622933741400492e-08,2.1425395572163e-05,-34.969198693821895,0j,1.4427169392634594e-05,220.66889590152874,(-0+0j),-7.667290805617482e-11
Increasing Power,100,5040,84,5.892784349348212e-05,-64.44922689349872,0j,1.3503319391000966e-05,69.48424351087803,0j,-5.520895808248844e-10,7.324714762883225e-05,-45.66126574134344,0j,1.8659941482183496e-05,233.20048933853158,(-0+0j),2.1055482752706156e-10
Increasing Power,100,5100,85,0.008432980465110597,104.94680320568472,(-0.003+0.012j),0.00013213033062766673,240.8960743238584,(-0+0j),-8.00840543916323e-07,1.56371597853919e-05,117.50597343986058,0j,2.6999039680972328e-05,52.1063582514148,0j,1.7575145713143768e-10
Increasing Power,100,5160,86,8.337910777465274e-05,67.58179835152112,0j,1.0471093592428114e-05,263.67312415779753,(-0+0j),-8.388645249748383e-10,6.404025232877418e-05,-36.535289021131206,0j,2.567877108910423e-05,168.92356942635053,0j,-1.484786892773466e-09
Increasing Power,100,5220,87,0.0007080833192562792,-65.6791435467322,-0.001j,0.00013380122265486304,-65.84402921093061,0j,9.474202154321356e-08,8.246223687218736e-05,188.33949598081313,(-0+0j),2.9715384577410112e-05,-37.0875205866364,0j,-1.719730903829041e-09
Increasing Power,100,5280,88,0.00036405509698384994,-60.507799224892494,0j,4.11561716489409e-05,187.2761139332283,(-0+0j),-5.665126320517525e-09,2.4352518121901323e-05,184.33032016308834,(-0+0j),4.689141908100828e-05,56.366462637083174,0j,-7.024709274688454e-10
Increasing Power,100,5340,89,0.004946513752106917,28.11282251684014,(0.006+0.003j),0.00016412199565268254,-62.89455675022643,0j,-1.4272958734042888e-08,1.4113528570516583e-05,-86.83842171554727,0j,7.900695209591828e-06,-56.50281763474217,0j,9.623940000014376e-11
Increasing Power,100,5400,90,0.00024462154944384355,13.678800161467706,0j,2.5536504923392286e-05,146.83698279082466,0j,-4.2728900960719676e-09,4.250913505568743e-05,70.90389579063678,0j,2.3800195601881222e-05,40.12376115795985,0j,8.692113910291492e-10
Increasing Power,100,5460,91,0.006367150395102918,177.3878963434122,(-0.009+0j),0.00017518408657451394,-51.66480393078854,0j,-7.310089992813561e-07,1.838950228798434e-05,181.26841688399486,(-0+0j),2.5045704047987995e-05,118.00036175631608,0j,2.0717583865819332e-10
Increasing Power,100,5520,92,0.00013838482444670667,89.76644417645427,0j,7.652038248194624e-06,-70.6944657525529,0j,-9.97946163010578e-10,4.735454852363477e-05,-59.12948914231828,0j,1.834862105969435e-05,-76.96442226255047,0j,8.271342433086116e-10
Increasing Power,100,5580,93,0.0018349988291028335,180.41421296282377,(-0.003+0j),0.00011208110825568587,-54.52556230089681,0j,-1.1814374251435932e-07,8.696142315292474e-05,175.91599449251572,0j,6.386753155249914e-05,173.2741822591783,0j,5.5481086317494064e-09
Increasing Power,100,5640,94,0.0006103767691285735,208.23216578207393,(-0.001+0j),3.791867810059752e-05,201.17154911893732,(-0+0j),2.296916632483042e-08,2.594144444486156e-05,80.15714491316697,0j,3.6362168633142005e-05,231.70552149608127,(-0+0j),-8.293566495211749e-10
Increasing Power,100,5700,95,0.003606530066177883,97.73029045997902,(-0.001+0.005j),9.867250348729873e-05,23.277779960618957,0j,9.538507651461675e-08,0.00013021027130488252,-57.3083761201934,0j,4.922526115711529e-05,-58.73419226833644,0j,6.4076500575220665e-09
Increasing Power,100,5760,96,0.001137826444281758,166.8404596952604,(-0.002+0j),2.6031330736465726e-05,48.65672634283135,0j,-1.3989134100110103e-08,3.935412922581599e-05,253.2617487937803,(-0+0j),9.839039648822931e-06,50.707519715379846,0j,-3.5759206550234937e-10
Increasing Power,100,5820,97,0.0056635311212717716,269.303231929254,(-0-0.008j),0.00015155200552205889,36.1024652246278,0j,-5.141444384835215e-07,3.927042881590756e-05,26.79727372986784,0j,3.560239040933046e-05,168.81734109587498,0j,-1.1020359014345007e-09
Increasing Power,100,5880,98,0.0006117914215260441,155.444362646605,(-0.001+0j),1.8754324674636904e-05,83.82036615644701,0j,3.6171133378482167e-09,1.865765508786703e-05,156.77665990692083,0j,4.9362217167985485e-05,-59.89068700300882,0j,-7.387354731406284e-10
Increasing Power,100,5940,99,0.0013598427162646938,266.45109789933696,(-0-0.002j),0.00010631271276108588,47.0116784683744,0j,-1.1164982759742652e-07,7.049226368381392e-05,-55.533873505997065,0j,2.0195828986054223e-05,-69.06043880328048,0j,1.384159906686462e-09
Increasing Power,100,6000,100,0.0007679965634115925,-24.47253898913509,(0.001+0j),2.6380834177603547e-05,209.12310027076467,(-0+0j),-1.2024139183296794e-08,4.6775043770783634e-05,-89.93297575536263,0j,3.155250389001925e-05,125.35183785385314,0j,-1.2047387872374036e-09
Increasing Power,100,6060,101,0.0036511040271944013,145.2791659852784,(-0.004+0.003j),0.00010952367004932503,75.98567338153049,0j,1.4139082203414794e-07,2.8113243274815406e-05,144.39971177583027,0j,4.520540809144483e-05,76.37896534174462,0j,4.756498220566496e-10
Increasing Power,100,6120,102,0.0008385665017369466,192.80284845496973,(-0.001+0j),1.4583813152814882e-05,268.2332462606779,(-0+0j),3.076402323518351e-09,2.7943455007110382e-05,99.96377653746535,0j,4.0417311267863944e-05,132.34670142547736,0j,9.537636903025859e-10
Increasing Power,100,6180,103,0.004369174239719935,-31.728762595336818,(0.005-0.003j),9.75942603365723e-05,100.9458490927074,0j,-2.890326881259439e-07,4.785808865553946e-05,165.53309928429098,0j,1.628587199547928e-05,-23.116053431676804,0j,-7.705470401820206e-10
Increasing Power,100,6240,104,0.0007278155852516647,10.51361273551062,(0.001+0j),3.2177955776009464e-05,20.249144134188356,0j,2.3082346942709497e-08,2.946091313999024e-05,93.33247317774541,0j,1.641884891498195e-05,102.83827873189965,0j,4.770723394383014e-10
Increasing Power,100,6300,105,0.0004889852469144223,261.82134801250095,(-0-0.001j),0.00010517917684150896,168.2331124777577,0j,-3.2188438377013595e-09,4.168549971360259e-05,75.35340911005436,0j,6.163215638382388e-05,41.9692942185937,0j,2.1452558006853787e-09
Increasing Power,100,6360,106,0.0005338856785438292,-63.57493481444894,-0.001j,4.356890132464415e-05,246.7235868714862,(-0+0j),1.504439802386011e-08,5.775397884078132e-05,10.503413955182864,0j,2.0867686458809977e-05,105.56371239618083,0j,-1.0630286387683055e-10
Increasing Power,100,6420,107,0.0022946175757063924,191.3315613409795,(-0.003-0.001j),0.00010272363083330657,161.9153012353849,0j,2.05322223241349e-07,7.201468991572843e-05,144.17129284965299,0j,2.7494155952707316e-05,95.93168100908896,0j,1.3187022580050934e-09
Increasing Power,100,6480,108,0.0004839738262520191,161.4752339221779,(-0.001+0j),2.583030832623669e-05,183.06351189726962,(-0+0j),1.1624256709661787e-08,5.77612297459857e-05,128.8703238234334,0j,1.4605755326611453e-05,-56.292144754879274,0j,-8.402241826261998e-10
Increasing Power,100,6540,109,0.0039429612655032574,25.096416322127467,(0.005+0.002j),0.00010308121612155065,152.8760386057068,0j,-2.4899891888474144e-07,7.530946092612971e-05,201.44594229377878,(-0+0j),3.156310459247896e-05,70.46523428666316,0j,-1.5588484436581586e-09
Increasing Power,100,6600,110,0.0013208933977593336,250.92505375917338,(-0.001-0.002j),2.6032419466660314e-05,68.299003722408,0j,-3.43499402096332e-08,0.00012839127785385857,171.0857957115675,0j,0.00013022121499530847,114.9673619000971,0j,9.320624859330792e-09
Increasing Power,100,6660,111,0.00045214982009329546,223.3703401942544,(-0+0j),0.00013642206454598312,222.04508185588145,(-0+0j),6.166671233999853e-08,6.088691686096345e-05,-46.518997583339626,0j,4.7269964820199256e-05,-88.47233340778112,0j,2.1404295602198563e-09
Increasing Power,100,6720,112,0.000795739286451627,56.71557581780292,(0.001+0.001j),6.425222082387445e-05,101.63381950929833,0j,3.620451752267755e-08,6.715977400762829e-05,-15.2801924703152,0j,8.048469298628994e-05,-47.43693318926819,0j,4.576129942672838e-09
Increasing Power,100,6780,113,0.002674089336156052,224.6520530237179,(-0.003-0.003j),9.786523060869802e-05,225.33127849002165,(-0+0j),2.6168198081378805e-07,4.498233112820043e-05,224.1100588618899,(-0+0j),1.4215635872610062e-05,250.38807421221748,(-0+0j),5.733691054487968e-10
Increasing Power,100,6840,114,0.00027730964321104145,-66.26988463332916,0j,5.537768037275049e-05,220.97404138554234,(-0+0j),4.552364431947632e-09,9.200359226261664e-05,129.46087083924834,0j,1.2217669859937547e-05,105.58110041035445,0j,1.0278457289307331e-09
Increasing Power,100,6900,115,0.003930098268543787,76.70339306644931,(0.001+0.005j),0.00012859897732423085,262.35393209590256,(-0+0j),-5.0295081584127e-07,3.1716821434516645e-05,17.890294964721278,0j,3.2264094968011314e-05,-21.95733415874531,0j,7.856509084775894e-10
Increasing Power,100,6960,116,0.00030764463498954953,-58.1200120560805,0j,3.153805759678763e-05,3.9866068529924235,0j,4.539105075413792e-09,4.619855195985248e-05,239.76226912453131,(-0+0j),3.6862710811087304e-05,92.65312950758549,0j,-1.4300234098765181e-09
Increasing Power,100,7020,117,0.0004946080397995092,260.5651123944856,(-0-0.001j),0.0001167374273509422,-32.78055029785857,0j,2.2880764713059433e-08,5.7307340980823755e-05,-50.732036736329974,0j,1.2898062197603365e-05,-88.2194485744896,0j,5.865088619651461e-10
Increasing Power,100,7080,118,0.0012384440196221969,116.872846120829,(-0.001+0.002j),5.7789744060500765e-05,134.34605837266074,0j,6.826696907619743e-08,6.188660138059316e-05,12.008914866586679,0j,4.0400519404403086e-05,-8.00803650565507,0j,2.349214163354478e-09
Increasing Power,100,7140,119,0.0017804224659863275,266.3551091143038,(-0-0.003j),7.554451421634955e-05,-28.887234758632886,0j,5.735773021346989e-08,9.51915995567662e-05,196.19943299552367,(-0+0j),5.783162922770661e-05,226.02017283528014,(-0+0j),4.776132189394673e-09
Increasing Power,100,7200,120,0.00017101802393338234,-16.882856821056237,0j,7.437886466236066e-06,218.67092566266604,(-0+0j),-7.194915599679858e-10,4.427290505787607e-05,8.103057831518498,0j,5.651236934437214e-05,261.2085252230879,(-0+0j),-7.270987858980506e-10
Increasing Power,100,7260,121,0.0030047283528597405,119.66166909351918,(-0.002+0.004j),7.814637466354751e-05,-6.517362967862567,0j,-1.386099545227165e-07,5.192657379112425e-05,188.44816471435516,(-0+0j),2.3418177628483047e-05,173.58472346908258,0j,1.1753374487884395e-09
Increasing Power,100,7320,122,0.0013423392274947122,246.10722669944934,(-0.001-0.002j),5.824579544807692e-05,230.16561902888066,(-0+0j),7.517876218969508e-08,3.5565362262022195e-05,235.8950589909848,(-0+0j),3.0713457988443985e-05,251.49840001130494,(-0+0j),1.052079301598933e-09
Increasing Power,100,7380,123,0.0015520072208800235,-61.25956477482046,(0.001-0.002j),9.70072709602452e-05,10.746007491724896,0j,4.6510432162520036e-08,0.00010641017169367244,44.902501317149415,0j,2.3881624345749e-05,-32.95360357377797,0j,5.345961766132489e-10
Increasing Power,100,7440,124,0.00029975797629287797,130.09642341332204,0j,2.4986031969439348e-05,70.77662173282783,0j,3.821619187042007e-09,7.550633649612928e-05,256.4353372504379,(-0+0j),2.8865280014043445e-05,31.583256761516054,0j,-1.545121006601007e-09
Increasing Power,100,7500,125,0.0008883414283450253,-77.22955925004669,-0.001j,6.233749287756318e-05,34.40256784822673,0j,-2.041449250867101e-08,3.302224272569676e-05,245.83141938982524,(-0+0j),4.269396635923127e-05,-18.091453057585625,0j,-1.492568193388502e-10
Increasing Power,100,7560,126,0.0003322203689937258,-0.264047567764635,0j,1.5415282286915926e-05,240.74359940269525,(-0+0j),-2.4822435040011878e-09,5.927276903394907e-05,244.78675855594008,(-0+0j),4.6515553523013345e-05,106.27952342891598,0j,-2.06518073752148e-09
Increasing Power,100,7620,127,0.0021213265961876116,161.20960331313955,(-0.003+0.001j),9.018615155794947e-05,85.72132266402892,0j,4.793915490571782e-08,0.00026499406484186495,162.08820717813973,0j,0.00036012444369496686,131.05759060517443,0j,8.177391993652293e-08
Decreasing Power,0,0,0,-0.024191634729504585,0.0,(0.011+0j),0.0004664381267502904,0.0,0j,5.191779109736672e-06,24.103918075561523,0.0,(24.104+0j),0.0006985757499933243,0.0,(0.001+0j),0.01683841273188591
Decreasing Power,0,60,1,123.44593737357093,250.18151743835904,(-59.189-164.239j),0.006601779504700675,-21.654860060447618,(0.009-0.003j),0.026115767246498476,8.88203432721895e-05,-75.1701223945955,0j,0.000382860190584076,94.59484207794267,0.001j,-3.346464441390651e-08
Decreasing Power,0,120,2,0.027530102735673568,84.40142613328089,(0.004+0.039j),2.7739035146615158e-05,-57.13245492376595,0j,-5.97926371145435e-07,3.149439333135691e-05,139.07205061560015,0j,0.00022601965113964293,37.99102923684652,0j,-1.3681252414414092e-09
Decreasing Power,0,180,3,0.13162245497742397,-73.36734513986829,(0.053-0.178j),0.00011157242138823478,253.51444743275735,(-0+0j),1.2299715475802828e-05,0.00013715976075852698,-72.73026772533089,0j,0.00015572978684684176,97.45658885133193,0j,-2.1047340499245913e-08
Decreasing Power,0,240,4,0.012527572123482045,180.73773003538588,(-0.018+0j),4.566719832719951e-05,188.55647220785127,(-0+0j),5.667805401394491e-07,7.236629478426254e-05,127.48314278926898,0j,2.6817838710944487e-05,-58.13108624869912,0j,-1.931398309569457e-09
Decreasing Power,0,300,5,0.4335587997576788,-16.134789180536956,(0.589-0.17j),0.00018098178895309302,131.84086234703844,0j,-6.652547533086201e-05,8.019010287538493e-05,37.11048068671955,0j,0.00016449908021873427,-32.16486427291278,0j,4.668066164281516e-09
Decreasing Power,0,360,6,0.004696121622278351,46.19343541623795,(0.005+0.005j),4.522180297344515e-05,186.6432798580882,(-0+0j),-1.6374935396295407e-07,0.00011024561594913966,85.9418922328136,0j,3.852213374254624e-05,181.462558461302,(-0+0j),-4.0857172784958623e-10
Decreasing Power,0,420,7,0.7262731629424766,233.78860404264464,(-0.607-0.829j),0.00017167845156880885,-64.96365891166295,0j,5.997661953572228e-05,9.150018994269203e-05,234.11542072170172,(-0+0j),0.00010470233290579789,235.58782259114818,(-0+0j),9.577120110003618e-09
Decreasing Power,0,480,8,0.015104665586684832,217.55385249688473,(-0.017-0.013j),2.553373569171809e-06,266.20442256505055,(-0+0j),2.5479835277654354e-08,6.610504144718182e-05,25.384622743204304,0j,2.8092270872301644e-05,97.29414142151408,0j,5.766455280310782e-10
Decreasing Power,0,540,9,0.14193669364083897,114.15158994994206,(-0.082+0.183j),0.0001922156369592584,171.48600746762492,0j,1.4725286806011907e-05,4.706295832161622e-05,-21.106296699592335,0j,4.248073103918821e-05,57.04487620159165,0j,4.1051020194874454e-10
Decreasing Power,0,600,10,0.013911391924787313,-11.762562633764418,(0.019-0.004j),2.610892156213855e-05,69.78524022284243,0j,5.338634549363758e-08,7.291976564222792e-05,202.51222116735596,(-0+0j),3.6143296581478536e-05,108.15808619090502,0j,-2.000940551845781e-10
Decreasing Power,0,660,11,0.2495487241983614,243.63750971486456,(-0.157-0.316j),6.702858777498767e-05,41.40485638351955,0j,-1.5483338961689267e-05,4.019864909515776e-05,264.6064523151034,(-0+0j),9.100832045052427e-06,-6.591033770572409,0j,7.645550891139102e-12
Decreasing Power,0,720,12,0.0045792579277683905,35.93167603243754,(0.005+0.004j),4.10946247388976e-05,45.65668918909072,0j,1.854786640102543e-07,4.678460855903722e-05,21.68712846846276,0j,4.0411798314581314e-05,86.0534535970824,0j,8.179249727602377e-10
Decreasing Power,0,780,13,0.27631891667892505,139.1802753962936,(-0.296+0.255j),0.00015667633189052802,170.55820864818548,0j,3.6961146892717934e-05,3.801737286914548e-05,-68.11312062514617,0j,2.1819696953168198e-05,-70.71313287490813,0j,8.286736061906111e-10
Decreasing Power,0,840,14,0.01254032841971874,43.401913155899166,(0.013+0.012j),2.463614857591689e-05,113.17624782104963,0j,1.0680815592159124e-07,1.827702332032957e-05,42.52009811451442,0j,2.3335713565062723e-05,135.70056594706975,0j,-2.366311259082633e-11
Decreasing Power,0,900,15,0.03837168750457039,7.253805540243036,(0.054+0.007j),0.00018495440314829215,77.54339409277398,0j,2.3935833891650126e-06,6.496084180599794e-05,213.1302185708277,(-0+0j),6.018785680264129e-05,201.0021789860497,(-0+0j),3.822588001875375e-09
Decreasing Power,0,960,16,0.0008466393984195613,94.56077646278825,0.001j,2.4326222981560967e-05,64.46838628626497,0j,1.7819631331151744e-08,4.7921271201582876e-05,152.11316373480588,0j,2.6424698217117312e-05,146.5050837229325,0j,1.260244123115742e-09
Decreasing Power,0,1020,17,0.18009283419739966,89.6062222626171,(0.002+0.255j),0.00012614563480938248,102.00973904139839,0j,2.2187667994399716e-05,1.714208838327399e-05,87.12642183690801,0j,3.959650363570847e-05,105.17373998718155,0j,6.453721107667547e-10
Decreasing Power,0,1080,18,0.0013498903473342953,26.98605821371227,(0.002+0.001j),6.440151712991113e-05,15.184925439482967,0j,8.509747156195693e-08,5.483616464759176e-05,169.32281197850068,0j,3.5411898864556094e-05,20.47475119566809,0j,-1.6618346227485867e-09
Decreasing Power,0,1140,19,0.05936310666267069,88.7716340356849,(0.002+0.084j),9.899448781545499e-05,0.7692007341628795,0j,2.0484166908586475e-07,7.765826261955281e-05,220.87543406768046,(-0+0j),5.043907410235205e-05,36.159339228617135,0j,-3.9037491580094964e-09
Decreasing Power,0,1200,20,0.0007225719336829536,8.577691480270602,(0.001+0j),5.60170038480981e-05,-57.88346159015063,0j,1.6165056203530107e-08,1.401462991087281e-05,0.3459814960715306,0j,6.468227785446099e-05,118.3662691589448,0j,-4.258585007669697e-10
Decreasing Power,0,1260,21,0.011610282195764056,231.324809480912,(-0.01-0.013j),0.0001145383932617608,-11.568692885687199,0j,-6.05928374109286e-07,3.142154186721392e-05,232.9739384640264,(-0+0j),4.7779659702745933e-05,225.86087310628005,(-0+0j),1.4897560813968514e-09
Decreasing Power,0,1320,22,0.0012711060009780086,-58.31758038658347,(0.001-0.002j),5.3874378198377034e-05,-39.700755742754126,0j,6.489680706784431e-08,5.582609019532227e-05,69.849263727528,0j,4.8601124563990854e-05,135.11383189669144,0j,1.1352855706871158e-09
Decreasing Power,0,1380,23,0.05637147747443206,-53.2502910318527,(0.048-0.064j),0.00021547109837594998,-8.081767090150123,0j,8.563519508380964e-06,7.920210720239226e-05,90.23405820451669,0j,1.5254845014580388e-05,7.702213388850538,0j,1.5703801494758392e-10
Decreasing Power,0,1440,24,0.0011271420575324344,-66.60341073156127,(0.001-0.001j),5.085371661565556e-05,239.5575793572423,(-0+0j),3.38216402705824e-08,3.7191771671502864e-05,15.521757380517869,0j,7.157958813868021e-06,64.39166550947402,0j,1.7510991493040096e-10
Decreasing Power,0,1500,25,0.052120316364145707,28.11907367798097,(0.065+0.035j),4.1031132910607413e-05,268.99263308935605,(-0+0j),-1.0409174718089394e-06,6.498617677491845e-05,17.57192056479336,0j,5.5701017821543883e-05,226.0104112321711,(-0+0j),-3.182991240943199e-09
Decreasing Power,0,1560,26,0.001968896224769688,146.4873402873168,(-0.002+0.002j),5.588869365510522e-05,249.6429900774864,(-0+0j),-2.5044576490155405e-08,8.555546790982039e-05,-48.24156342932264,0j,2.858115209140081e-05,145.22175723058297,0j,-2.3780756787290224e-09
Decreasing Power,0,1620,27,0.02166419626808798,-71.63737434749109,(0.01-0.029j),0.00014942492883718476,-83.15199245686745,0j,3.1720190581658022e-06,4.325421658549229e-05,-52.75319357180669,0j,2.5070958059955526e-05,149.45399416906804,0j,-1.0039854751527058e-09
Decreasing Power,0,1680,28,0.0022660600015443396,239.79287889072015,(-0.002-0.003j),4.840187896664008e-05,259.24503810460027,(-0+0j),1.0342092567610975e-07,3.814500854569798e-05,-7.548215663103548,0j,2.2880756457879773e-05,-27.320759930473784,0j,8.213297521205005e-10
Decreasing Power,0,1740,29,0.08791552421669589,-57.46518653217899,(0.067-0.105j),4.7701168870795666e-05,-13.720453550787937,0j,3.0296250098644794e-06,6.036136815209852e-05,25.06419973218304,0j,5.208290622229455e-05,107.30823944042208,0j,4.2426779387067805e-10
Decreasing Power,0,1800,30,0.0006626030489304335,72.13513190311656,0.001j,5.323893257263098e-05,242.60331147856635,(-0+0j),-3.4789247213454246e-08,1.8732238548620405e-05,108.556411518504,0j,3.0238059222360323e-05,-67.09960677521576,0j,-5.647993561033016e-10
Decreasing Power,0,1860,31,0.08550678315277316,54.6746889614496,(0.07+0.099j),0.0001929087770798073,169.59637448924929,0j,-6.9506517822795946e-06,2.197624171744075e-05,215.51831159412242,(-0+0j),2.0934707127053035e-05,242.9176790272807,(-0+0j),4.0845617390119176e-10
Decreasing Power,0,1920,32,0.0011772913341307634,39.3705150964696,(0.001+0.001j),5.1229188457887744e-05,231.48763793600094,(-0+0j),-5.896796849116928e-08,3.994263173739823e-05,-56.32582992082769,0j,3.80688186961584e-05,5.79668671229318,0j,7.109913144367006e-10
Decreasing Power,0,1980,33,0.019862687762870136,-22.279947096861235,(0.026-0.011j),0.00011149660624131957,210.0399514832228,(-0+0j),-1.3536927712794575e-06,2.5377070712632223e-05,222.12459197564783,(-0+0j),1.7548912976642985e-05,82.96439144842196,0j,-3.369179670292592e-10
Decreasing Power,0,2040,34,0.0028543122586823246,-41.8490327034263,(0.003-0.003j),6.653576628513028e-05,119.12445407090821,0j,-1.7953844552036326e-07,5.1409318858364525e-05,46.37589334090744,0j,4.0627667874876425e-05,-72.87512922537016,0j,-1.0205867508775366e-09
Decreasing Power,0,2100,35,0.0888880407801764,-40.48531303663418,(0.096-0.082j),0.00014781718453396595,75.03087964738384,0j,-5.659914139664955e-06,6.242508480796051e-05,-4.111777678851553,0j,1.081414099056671e-05,-22.988660966654322,0j,6.387654863150399e-10
Decreasing Power,0,2160,36,0.0011350380455792297,73.28660096169696,0.002j,3.0292907382246513e-05,191.2560186260335,(-0+0j),-1.6125916798600015e-08,3.531737132786379e-05,236.8890040637627,(-0+0j),2.002923404906097e-05,240.79149507551762,(-0+0j),7.057397092964949e-10
Decreasing Power,0,2220,37,0.06656426174556336,95.02294030457759,(-0.008+0.094j),0.00018692574443907313,162.951865046039,0j,4.6753778005530804e-06,5.5645002227895575e-05,265.4453388664821,(-0+0j),3.0566353827539796e-05,181.92478744398215,(-0+0j),1.919371907264462e-10
Decreasing Power,0,2280,38,0.0009945445945341344,-38.523220183981806,(0.001-0.001j),2.4323262948896747e-05,69.77858735767649,0j,-7.59638094074649e-09,5.931890272568284e-05,-64.90254906089814,0j,4.849372338048896e-05,160.66125512133686,0j,-2.013945662142749e-09
Decreasing Power,0,2340,39,0.021816920039170684,-2.8161976854384676,(0.031-0.002j),0.00013079431538895388,96.7751802408587,0j,-4.7545607391304513e-07,8.838449399117978e-05,75.74196614724787,0j,7.038267307982981e-06,143.0189218204697,0j,2.402927949543962e-10
Decreasing Power,0,2400,40,0.0008515253887568124,231.6851102828888,(-0.001-0.001j),5.260993343396028e-05,131.16794968644507,0j,-8.177106108601747e-09,3.616482659883218e-05,74.80766777853772,0j,4.6182108855691204e-05,244.05955167944643,(-0+0j),-1.640867417515629e-09
