Test Type,Power Step,Frequency (Hz),Harmonic,Input Voltage Mag (Vrms),Input Voltage Angle (deg),Input Complex Voltage (V),Input Current Mag (Arms),Input Current Angle (deg),Input Complex Current (A),Input Real Power (W),Output Voltage Mag (Vrms),Output Voltage Angle (deg),Output Complex Voltage (V),Output Current Mag (Arms),Output Current Angle (deg),Output Complex Current (A),Output Real Power (W)
Decreasing Power,0,2460,41,0.07247672000262596,-6.640887221218449,(0.102-0.012j),0.00022955959793674065,83.84354241016366,0j,-1.4066850746643377e-07,4.764448089581397e-05,-38.81306850777045,0j,4.570936913773888e-05,149.16072217587478,0j,-2.156743392869656e-09
Decreasing Power,0,2520,42,0.0017602856897498732,150.69656810396927,(-0.002+0.001j),3.139773889008598e-05,-43.4691128801791,0j,-5.3588377084929996e-08,9.183852961796964e-05,-68.77452605787192,0j,4.8191516666328264e-05,267.88222708194724,(-0+0j),4.063572397494924e-09
Decreasing Power,0,2580,43,0.05344323995598989,142.74239988565895,(-0.06+0.046j),6.368954602941646e-05,230.09236587579025,(-0+0j),1.5737469223633917e-07,3.507493543585209e-05,250.70385791778796,(-0+0j),1.6946080673288244e-05,157.3529094922173,0j,-3.474270657620607e-11
Decreasing Power,0,2640,44,0.0011629770431908332,-45.55399392620467,(0.001-0.001j),3.6209983265369324e-05,187.08548356605104,(-0+0j),-2.5554378135005435e-08,8.440231156840862e-05,215.92991273941422,(-0+0j),5.107538409760866e-05,20.311873484218253,0j,-4.151713511301867e-09
Decreasing Power,0,2700,45,0.011229138994421533,17.976145327283476,(0.015+0.005j),6.85462949720579e-05,45.6689400524035,0j,6.815465178595898e-07,1.4099194428088189e-05,-53.58031891356947,0j,1.2750795889137784e-05,-32.59944428984619,0j,1.6785680448353173e-10
Decreasing Power,0,2760,46,0.0013572856588955848,66.3394211845318,(0.001+0.002j),1.6585161876992203e-05,-23.528440547733126,0j,5.191544330915727e-11,6.922995489627754e-05,259.0772265437945,(-0+0j),3.4966294579682164e-05,183.75377355190483,(-0+0j),6.133171681979454e-10
Decreasing Power,0,2820,47,0.057660413871187664,43.80132641095592,(0.059+0.056j),0.00013887913702418964,116.93550007980691,0j,2.3233229565720984e-06,2.8082667182617614e-05,-12.372515479699572,0j,2.6587690882224732e-05,228.79236248358754,(-0+0j),-3.601039715812805e-10
Decreasing Power,0,2880,48,0.0005859572636882063,196.57747613554216,(-0.001+0j),2.9793862211283843e-05,-27.266930458225772,0j,-1.2591070614422681e-08,5.0605687155813615e-05,-56.178415054805356,0j,1.6126493909730858e-05,68.54916878525596,0j,-4.6490759749291266e-10
Decreasing Power,0,2940,49,0.04173038555886053,182.77211452255438,(-0.059-0.003j),0.00014135289266504594,-65.16100438371708,0j,-2.2160785769822694e-06,6.596465748550385e-05,122.65846207896652,0j,2.0593447028418e-05,251.08537157625418,(-0+0j),-8.442916980483548e-10
Decreasing Power,0,3000,50,0.0010847311826097904,206.60996949977581,(-0.001-0.001j),3.394076376109504e-05,113.81522314475447,0j,-1.7951108527488462e-09,4.753903129248028e-05,198.19913856718756,(-0+0j),4.668218570861943e-05,210.94846988474865,(-0+0j),2.1645106424609673e-09
Decreasing Power,0,3060,51,0.005140937827994783,50.49190310506549,(0.005+0.006j),4.075635383243663e-05,220.36051577959532,(-0+0j),-2.0625873658844476e-07,5.03313200663951e-05,127.06123596483657,0j,4.215899998983042e-05,153.71324254883714,0j,1.896458897725413e-09
Decreasing Power,0,3120,52,0.0013720260805006532,164.018938296236,(-0.002+0.001j),2.629066439385122e-05,246.71799339189383,(-0+0j),4.583998192126286e-09,5.0945810787789915e-05,99.92472216395534,0j,3.0711626775748406e-05,152.06568364833356,0j,9.602453767260669e-10
Decreasing Power,0,3180,53,0.04290524780043761,76.987092830266,(0.014+0.059j),0.00010512940537051225,171.92972838208567,0j,-3.8862595051158644e-07,3.921537772144801e-05,-43.55874650722092,0j,2.090385019293569e-05,-53.14500782966911,0j,8.083053567623621e-10
Decreasing Power,0,3240,54,0.00023386080430844584,97.84086162580216,0j,1.977883415150446e-05,-16.412094996097778,0j,-1.8999952387866236e-09,7.135531404000863e-05,249.10437041062605,(-0+0j),2.159814562042904e-05,118.68101123561848,0j,-9.993235040878828e-10
Decreasing Power,0,3300,55,0.02841614368975745,214.89053732200762,(-0.033-0.023j),9.64940922783992e-05,-64.39299723129557,0j,4.4233841639741124e-07,2.612638218177427e-05,243.41735041520707,(-0+0j),1.691164094466286e-05,245.3868130558257,(-0+0j),4.4157899344582085e-10
Decreasing Power,0,3360,56,0.00020580941966235757,53.06793051637224,0j,1.6069935541604107e-05,258.36774325418526,(-0+0j),-2.9901167131336237e-09,8.847106798687495e-05,200.29945305268132,(-0+0j),1.777212861533313e-05,236.01621649715202,(-0+0j),1.2765860223851357e-09
Decreasing Power,0,3420,57,0.007803299917171893,92.93441948489073,(-0.001+0.011j),2.5954510291774435e-05,224.36871439399576,(-0+0j),-1.340269491228522e-07,9.617090653749178e-05,-66.14084661037924,0j,2.552964866508247e-05,3.2073832369233344,0j,8.659211699572861e-10
Decreasing Power,0,3480,58,0.0004160267830696682,166.26273928376975,(-0.001+0j),3.806354695956811e-05,-12.3147358308115,0j,-1.583057462411116e-08,4.315454376998489e-05,-26.0466229119192,0j,1.433457147432271e-05,106.53913737206139,0j,-4.1860357427658623e-10
Decreasing Power,0,3540,59,0.024588525679722674,114.56581869611388,(-0.014+0.032j),9.319198110759666e-05,206.10066824749336,(-0+0j),-6.13765212423086e-08,1.818241686399307e-05,158.0867384152811,0j,1.46572500343448e-05,119.98938597436614,0j,2.0972911069406693e-10
Decreasing Power,0,3600,60,0.00035955373274575386,95.01390163854781,0.001j,2.5382750253458543e-05,82.30412156807706,0j,8.902836917181519e-09,7.843145080512197e-05,32.65032279949764,0j,2.717922685960579e-05,129.54812922101485,0j,-2.5601542169262094e-10
Decreasing Power,0,3660,61,0.01902924136569364,262.07907049379924,(-0.004-0.027j),6.9646347268732e-05,-10.863404183612602,0j,6.80329025912519e-08,3.2007471600242744e-05,-25.85725012009094,0j,4.837405362005019e-05,236.8976375254174,(-0+0j),-1.9526676879847694e-10
Decreasing Power,0,3720,62,0.0009378660553414149,71.63281120837368,0.001j,3.329499699495918e-05,107.20777289958404,0j,2.5398026768933163e-08,2.1082473948015137e-05,6.841308188483424,0j,3.2765361245844465e-05,95.90187346444922,0j,1.1325595593513549e-11
Decreasing Power,0,3780,63,0.005630629207631608,96.56448255454413,(-0.001+0.008j),1.6825344527088278e-05,115.78475798058747,0j,8.945661429745819e-08,2.830819828760822e-05,127.52080360851036,0j,5.4156065176517586e-05,99.86631780134968,0j,1.357927777209544e-09
Decreasing Power,0,3840,64,0.0005118537515784914,21.710254225762412,(0.001+0j),3.2397573375408494e-05,-3.283089747688379,0j,1.502995245902624e-08,4.484290715712361e-05,96.0842532977171,0j,3.0329865240373775e-05,-2.7254964061539937,0j,-2.0830158360108225e-10
Decreasing Power,0,3900,65,0.013284856025214302,166.96367279367342,(-0.018+0.004j),6.21843576380253e-05,-60.394234578331236,0j,-5.596207593567423e-07,5.8559219175440376e-05,-64.89667768078976,0j,1.1199565145844424e-05,138.02916803636683,0j,-6.04033019257534e-10
Decreasing Power,0,3960,66,0.0002450884147562267,217.90321402987868,(-0+0j),3.99981016380998e-05,127.14087568824154,0j,-1.3042909444948358e-10,4.694909222118069e-05,241.8552960859003,(-0+0j),4.5636341334710044e-05,60.860310960589935,0j,-2.142261736597623e-09
Decreasing Power,0,4020,67,0.012163278467521459,-62.739336575091954,(0.008-0.015j),4.717410124835181e-05,19.492671220743844,0j,7.7554882845751e-08,1.9834551040971672e-05,175.0950131287883,0j,2.7957532323366522e-05,227.76947916218677,(-0+0j),3.3623232746603877e-10
Decreasing Power,0,4080,68,0.00018215220550347105,213.2790762921144,(-0+0j),3.1030077518300785e-05,196.6061771648929,(-0+0j),5.414569135131689e-09,3.4918315853517095e-05,81.34379124612458,0j,3.7266850370239345e-05,205.91604157211006,(-0+0j),-7.3841373010292e-10
Decreasing Power,0,4140,69,0.001782442489898479,158.58729812682623,(-0.002+0.001j),1.7660176979323026e-05,15.411899065248676,0j,-2.519752357263099e-08,6.182380690991456e-05,144.56144085762398,0j,2.8701262445534836e-05,0.29595665224972834,0j,-1.440354283543238e-09
Decreasing Power,0,4200,70,0.0002019992867987957,41.10909966296808,0j,1.0789724009235856e-05,-8.284454421577436,0j,1.418559344919547e-09,3.930842824220779e-05,-2.8717156476937475,0j,3.7168976951091904e-05,114.21954817393684,0j,-6.653774134400871e-10
Decreasing Power,0,4260,71,0.006937383678050324,227.21721188369952,(-0.007-0.007j),6.068239629620115e-05,-53.252426553004966,0j,7.649762186062574e-08,2.8846609858485213e-05,78.24348157639551,0j,3.950280538579109e-05,93.88611665486066,0j,1.0973166163755098e-09
Decreasing Power,0,4320,72,0.00026342670399309324,130.6198618756298,0j,2.695674096601775e-05,225.308312223299,(-0+0j),-5.804289872993566e-10,6.858047005618581e-05,20.748207364841164,0j,3.6786135967196354e-05,-66.87433272982827,0j,1.0465273039109441e-10
Decreasing Power,0,4380,73,0.005263350838646651,-10.935000376257719,(0.007-0.001j),8.339083185124361e-05,85.5305560513689,0j,-4.94244433708534e-08,6.60772307867209e-05,182.0805702736173,(-0+0j),7.714500061384463e-06,136.82892156732325,0j,3.5886306033597654e-10
Decreasing Power,0,4440,74,0.0001712313669076437,198.53265764268076,(-0+0j),3.296122315165268e-05,146.25294625855545,0j,3.453036826213701e-09,3.8611049587604016e-05,81.57977510498888,0j,2.2119455448998736e-05,-17.75969167202645,0j,-1.3859914402550613e-10
Decreasing Power,0,4500,75,0.00251371816824182,217.08479637225156,(-0.003-0.002j),1.4991078573434898e-05,57.81920660849166,0j,-3.524265556829188e-08,5.877987696568392e-05,-52.75331073711658,0j,3.274902467750851e-05,213.96955914775367,(-0+0j),-1.1004270906729889e-10
Decreasing Power,0,4560,76,0.0006214906891457198,88.80722807975393,0.001j,3.507883792836589e-05,-42.76494944903314,0j,-1.4466450718987274e-08,4.80655198537808e-05,79.11012875257735,0j,2.456273652910271e-05,77.04299400844509,0j,1.1798524095645961e-09
Decreasing Power,0,4620,77,0.003666907266270883,-84.58918140272769,-0.005j,2.852012049211253e-05,-51.358010522604076,0j,8.747817815932013e-08,3.450650894668437e-05,250.42118090706836,(-0+0j),2.7548685366172585e-05,231.58326138622988,(-0+0j),8.996903219216004e-10
Decreasing Power,0,4680,78,0.00038389659737944745,1.778408310385359,(0.001+0j),1.8954600262363427e-05,211.41505660131065,(-0+0j),-6.324672217768392e-09,2.8991408870508384e-05,195.3344842920439,(-0+0j),2.5069893007370436e-05,116.13118635796728,0j,1.361498034537249e-10
Decreasing Power,0,4740,79,0.002835678621363182,55.77353909972943,(0.002+0.003j),5.864004915779914e-05,14.608531040182328,0j,1.251816809964795e-07,4.787701858766298e-05,-47.746493707676876,0j,7.810063808675018e-06,89.57620520794623,0j,-2.749015933639414e-10
Decreasing Power,0,4800,80,0.0008807305140441904,13.046198392009586,(0.001+0j),2.9831686049376582e-05,34.01211203964352,0j,2.4534187027162242e-08,3.0668814856419514e-05,4.927220135371016,0j,9.742747634999336e-06,100.9019853810954,0j,-3.110206867202861e-11
Decreasing Power,0,4860,81,0.000653591701477459,-68.56241528980917,-0.001j,4.637485326401218e-05,26.684649953206048,0j,-2.771888107831466e-09,1.1860801027071777e-05,57.12000887394472,0j,1.6707723884683252e-05,249.55444589764423,(-0+0j),-1.9351859299658235e-10
Decreasing Power,0,4920,82,0.00024866918307962435,11.727202234223299,0j,2.9902491235562643e-05,100.39054714833136,0j,1.7345493788778134e-10,2.1872486189368245e-05,257.1057162901593,(-0+0j),9.411345535859884e-06,252.19799350838795,(-0+0j),2.0509483436801493e-10
Decreasing Power,0,4980,83,0.0025733964649303173,-1.327821511933351,(0.004+0j),2.8500034404671167e-05,237.5412084103063,(-0+0j),-3.7917469313489675e-08,5.0329648853861515e-05,75.32700010100355,0j,4.258339980784579e-06,71.0079057274902,0j,2.137121044389828e-10
Decreasing Power,0,5040,84,0.0001320020394585309,56.91525690711457,0j,2.242568829320194e-05,-37.74331552751934,0j,-2.40424114125752e-10,3.5951424289698965e-05,242.97575279002203,(-0+0j),1.939123312201876e-05,44.73540737969022,0j,-6.621123535396613e-10
Decreasing Power,0,5100,85,0.0013195571054468638,107.1862649398387,(-0.001+0.002j),1.5725597438300606e-05,263.51579157596063,(-0+0j),-1.9005048941332764e-08,6.684532790218192e-05,245.8955004250712,(-0+0j),4.6681463518994375e-05,159.99204082582176,0j,2.2291538871467704e-10
Decreasing Power,0,5160,86,0.0007020432710123904,44.838741588433464,(0.001+0.001j),3.5403339650775224e-05,84.55450488827768,0j,1.911880828894725e-08,1.7576071204093415e-05,96.80792959119307,0j,2.2926099179248734e-05,184.59995248074236,(-0+0j),1.5524456583397027e-11
Decreasing Power,0,5220,87,0.0005054903380128286,269.0088345245807,(-0-0.001j),2.3731038053827308e-05,23.37975755268579,0j,-4.949977791290047e-09,6.656305825648237e-05,97.84901077645327,0j,3.363067723927509e-05,-80.29879765934731,0j,-2.237391154558699e-09
Decreasing Power,0,5280,88,0.0001012974589965453,-63.385168017889185,0j,2.4436467441164787e-05,176.02797412196588,0j,-1.2595679707812275e-09,1.9906215846126466e-05,-39.049853298822,0j,9.95657502113295e-06,74.46634944062022,0j,-7.908255762236847e-11
Decreasing Power,0,5340,89,0.0014687607971481823,44.221031181303374,(0.001+0.001j),3.887289962240206e-05,-71.85355247430223,0j,-2.5095575897808968e-08,4.074031715124946e-05,134.63536450257584,0j,2.055654343997649e-05,268.0443446427787,(-0+0j),-5.755174804511626e-10
Decreasing Power,0,5400,90,0.0006820550118569408,-2.1759425843715405,(0.001+0j),3.235777260872278e-05,143.5029227877581,0j,-1.8227219603874023e-08,9.522143440457186e-05,-39.19004659090584,0j,2.6422177759929805e-05,166.6901638435598,0j,-2.263628733609118e-09
Decreasing Power,0,5460,91,0.0005953690407977677,131.85197472010225,(-0.001+0.001j),2.4061419098687414e-05,-2.39343762473095,0j,-9.995322553225497e-09,4.821766544349889e-05,225.220808930658,(-0+0j),3.978940714606845e-05,-19.784688020533068,0j,-8.106484234473893e-10
Decreasing Power,0,5520,92,0.0005072867030266676,88.74017207531938,0.001j,1.030772593820448e-05,223.72054785657522,(-0+0j),-3.696175159448782e-09,5.65570298145299e-05,165.0850661048724,0j,7.98560450559421e-06,40.50521497871615,0j,-2.563313740558396e-10
Decreasing Power,0,5580,93,0.0006216573067563867,231.95976771054669,(-0.001-0.001j),2.5922646276125294e-05,147.54419603194341,0j,1.568189826911215e-09,4.265088279855578e-06,-17.528113106201687,0j,2.846973910490729e-05,244.40563351651838,(-0+0j),-1.703825792615881e-11
Decreasing Power,0,5640,94,0.0003567046825511807,100.65829842515912,0j,1.1578154736551666e-05,142.1968363398065,0j,3.0913322733981596e-09,6.267334736151424e-05,63.498715280399075,0j,1.3464933588898756e-05,-86.01188569216902,0j,-7.272015856928086e-10
Decreasing Power,0,5700,95,0.0011477568019223209,67.45529896477183,(0.001+0.001j),3.661775036675454e-05,9.45478024386037,0j,2.22712683224072e-08,2.4929323924750814e-05,228.41333125013728,(-0+0j),2.9359122390164034e-06,29.883144468113464,0j,-6.939585446708746e-11
Decreasing Power,0,5760,96,0.0005355725221061497,54.10452869633541,0.001j,1.4049716779727156e-05,-57.25872375596279,0j,-2.7410733837652245e-09,4.4746820900622924e-05,247.6208800192994,(-0+0j),2.2836482732028334e-05,184.06729237679815,(-0+0j),4.550961871867905e-10
Decreasing Power,0,5820,97,0.00038351519237774103,64.81272783494728,0j,2.7483627614211853e-05,214.6840005906124,(-0+0j),-9.116380758169868e-09,3.026214350484815e-05,3.2477561858290045,0j,2.8186982865418648e-05,31.37157319554258,0j,7.522858356790432e-10
Decreasing Power,0,5880,98,0.00011935951535320233,128.00226418928136,0j,2.2019581271484884e-05,97.43086879869084,0j,2.2629099125180277e-09,4.7871240017502085e-05,25.38876668748449,0j,4.4445429648850384e-06,261.7618580278337,(-0+0j),-1.1782600240644455e-10
Decreasing Power,0,5940,99,0.0006357377428736766,-59.39183800809252,-0.001j,3.773693838054472e-05,225.6066905277735,(-0+0j),6.208679782439825e-09,2.0954962762742935e-05,-1.8444326502950759,0j,1.623799301796453e-05,186.70137424837594,(-0+0j),-3.364886877449839e-10
Decreasing Power,0,6000,100,0.0004866897906140381,133.5511195058028,0j,5.175586601851901e-05,-43.09544551259637,0j,-2.5145920314613236e-08,9.817669632516311e-05,-15.386974899415478,0j,6.45120297972255e-05,121.77838886758109,0j,-4.644533036827856e-09
Decreasing Power,0,6060,101,0.0018767357040153935,60.9799308722356,(0.001+0.002j),5.861590363062018e-05,43.93302751560487,0j,1.0517343142073541e-07,3.299010377635326e-05,-68.82881877391182,0j,5.503209266912989e-05,9.764759785653084,0j,3.5904921497225567e-10
Decreasing Power,0,6120,102,0.0002629922169136322,91.99720590480648,0j,3.857257078911479e-05,257.2216208400128,(-0+0j),-9.808836195765745e-09,4.858081382057853e-05,39.03983461053033,0j,1.2475394790496604e-05,178.34601463221532,0j,-4.5952118462135005e-10
Decreasing Power,0,6180,103,0.0012282387350518577,127.26181980773387,(-0.001+0.001j),7.170202846854562e-05,163.18752509148482,0j,7.131493112037858e-08,3.717371773157966e-05,-49.348772052938926,0j,9.356519260599276e-06,-39.94885072004422,0j,3.431462587649319e-10
Decreasing Power,0,6240,104,0.0003302541857321634,109.39913942979217,0j,1.5064690614180086e-05,-71.65738458660212,0j,-4.974331308629572e-09,4.223696929955838e-05,156.63248802893568,0j,3.231298194378173e-05,259.79434644791206,(-0+0j),-3.1076921356709593e-10
Decreasing Power,0,6300,105,0.0018632760413386641,-6.79983602753768,(0.003+0j),9.530673062076124e-06,-65.25743918637897,0j,9.289874651769394e-09,4.9032047772133716e-05,-31.794029381556015,0j,1.566348136553934e-06,-75.39810407361719,0j,5.561354225033063e-11
Decreasing Power,0,6360,106,0.0006664925171714867,-34.489672371392984,(0.001-0.001j),2.0139706362450358e-05,-75.40713183608051,0j,1.014311502808668e-08,3.5704239732895e-05,-40.580744350868116,0j,2.199557454754783e-05,190.50023638930386,(-0+0j),-4.933643891917168e-10
Decreasing Power,0,6420,107,0.0033181952690490815,104.33290395264414,(-0.001+0.005j),6.1017642919504874e-05,120.16285918086203,0j,1.947899410386235e-07,3.580683116210092e-05,67.80109676598413,0j,2.0679334712724733e-05,79.27000129851454,0j,7.256764758728715e-10
Decreasing Power,0,6480,108,0.0011839338127641573,134.93427955135425,(-0.001+0.001j),2.7867580461182788e-05,17.83131533656696,0j,-1.503148153878119e-08,3.098473711211472e-05,70.73608175654928,0j,2.524680243857137e-05,158.05558759528134,0j,3.658373110214677e-11
Decreasing Power,0,6540,109,0.001435199785995329,194.70769858977923,(-0.002-0.001j),3.876417333149561e-05,266.5462724654842,(-0+0j),1.7340959504113445e-08,4.2549855545213506e-05,-69.29962885519424,0j,3.4891281968136895e-06,-11.041251624196633,0j,7.81042601720043e-11
Decreasing Power,0,6600,110,0.000948795869501522,98.05546146885331,0.001j,9.107900998179381e-06,102.48197855071516,0j,8.615762338421244e-09,5.076273843218079e-05,46.5859336624421,0j,1.86148285454863e-05,-43.02495942317262,0j,6.41722195019626e-12
Decreasing Power,0,6660,111,0.0025027307149527852,35.60592508310034,(0.003+0.002j),3.7869117131337954e-05,205.4416943363702,(-0+0j),-9.32887818955843e-08,0.0001213580220232899,90.63861968592681,0j,2.269389312280964e-05,85.27045147102623,0j,2.742006820982564e-09
Decreasing Power,0,6720,112,0.00014920066307434388,122.4936577303423,0j,5.502694198755127e-06,-39.54707005867249,0j,-7.810028924507426e-10,4.6416507035793496e-05,214.78530793491987,(-0+0j),3.767502384486847e-05,-19.77145365628303,0j,-1.014089330850836e-09
Decreasing Power,0,6780,113,0.003965447291046988,143.2145808794574,(-0.004+0.003j),6.091282149237981e-05,127.8339520797854,0j,2.3289562382874342e-07,6.867298978671862e-05,240.67189190456742,(-0+0j),7.782323137862645e-06,267.98590626921936,(-0+0j),4.748485344161315e-10
Decreasing Power,0,6840,114,0.00026083768568336944,223.06048244940152,(-0+0j),3.547076853652743e-05,135.42580278935608,0j,3.818430632640367e-10,3.524298243989798e-05,-58.48575579555552,0j,1.5198776324059683e-05,247.99308165574564,(-0+0j),3.184578875562312e-10
Decreasing Power,0,6900,115,0.001980743200356445,255.00522175767253,(-0.001-0.003j),4.916298304456269e-05,-3.699997345382613,0j,-1.9072389012448326e-08,5.9087229531433206e-05,237.50744652335163,(-0+0j),1.2998896780040851e-05,-31.378142177889686,0j,-1.4938108639067927e-11
Decreasing Power,0,6960,116,0.00034501167161478624,148.27308542916649,0j,3.211255894043181e-05,266.4899816595039,(-0+0j),-5.2383672124413654e-09,3.1540261250505685e-05,100.87788596949585,0j,1.3432704739471979e-05,184.21889124255276,(-0+0j),4.9128856307914e-11
Decreasing Power,0,7020,117,0.0032728267951903484,80.70432108971434,(0.001+0.005j),3.933421622331045e-05,-23.011163057318313,0j,-3.05229394621582e-08,1.6132427332429636e-05,244.41075859108415,(-0+0j),1.5798993066635204e-05,39.13747956567872,0j,-2.304798145743174e-10
Decreasing Power,0,7080,118,0.00048121792846728573,18.55529569259643,(0.001+0j),1.5443580381873282e-05,133.84719959473358,0j,-3.175057860998625e-09,3.3532317225910244e-05,103.41254413694442,0j,3.051430258852624e-06,156.61145754908983,0j,6.129456336067435e-11
Decreasing Power,0,7140,119,0.0039878429005014955,196.40810969737151,(-0.005-0.002j),2.1450378330613704e-05,179.88171417699232,0j,8.200694754786159e-08,3.5253155444034234e-05,174.5080130523822,0j,1.720538762102486e-05,-88.40433026867453,0j,-7.484009081071244e-11
Decreasing Power,0,7200,120,0.00039730423607019835,-50.37937754969863,0j,1.1887238097143594e-05,186.1067828199093,(-0+0j),-2.6076668325581074e-09,2.7254762482550758e-05,95.84719967710208,0j,2.3130693329158497e-05,30.564272397859234,0j,2.6360306105278144e-10
Decreasing Power,0,7260,121,0.002877340250496891,-54.192636895493195,(0.002-0.003j),3.187833912240903e-05,19.372608737040935,0j,2.595109145201764e-08,5.9253465179092386e-05,-56.9829447251484,0j,2.804836367408084e-05,41.288355893340466,0j,-2.3909084187238827e-10
Decreasing Power,0,7320,122,0.0006835011397233253,82.62599448833956,0.001j,6.263651984840427e-05,-36.46102423235756,0j,-2.0812578916130034e-08,5.8258945587144816e-05,131.41257603950402,0j,4.54021628009197e-05,-64.74124240897808,0j,-2.540649650537686e-09
Decreasing Power,0,7380,123,0.002249289232105156,124.97987228227221,(-0.002+0.003j),3.0737683738757785e-05,64.04619515066521,0j,3.358871298190164e-08,5.545265297310694e-05,216.15080092307522,(-0+0j),2.6363029017459115e-05,33.271363528025354,0j,-1.4600541775935628e-09
Decreasing Power,0,7440,124,0.0009571612551511725,109.66328407787181,0.001j,6.593331827422052e-05,1.356308864474002,0j,-1.982298684477642e-08,0.00012418703528455902,95.58219789370445,0j,2.239172148390911e-05,168.04835534921125,0j,8.377574414856207e-10
Decreasing Power,0,7500,125,0.004387275361988617,239.194130774061,(-0.003-0.005j),7.913960105593227e-05,251.5166778542159,(-0+0j),3.392081462383157e-07,1.799361729399324e-05,-18.453606266734198,0j,3.992392399171e-05,-18.38223560461188,0j,7.183752518469241e-10
Decreasing Power,0,7560,126,0.0003290070253550729,23.77538688697311,0j,1.5429778298069985e-05,107.38345221205269,0j,5.651624889949158e-10,6.553052938277941e-05,-76.46347424491339,0j,2.650212107086837e-05,179.48816735991062,0j,-4.2156738380059334e-10
Decreasing Power,0,7620,127,0.0030838048323192893,-0.5468582376769291,(0.004+0j),2.463795562506262e-05,4.996461341710443,0j,7.562332851105144e-08,2.5211296571036182e-05,-20.426710517375568,0j,1.953631149799872e-05,103.31568196267695,0j,-2.735838194741061e-10
Decreasing Power,10,0,0,0.0007345517515204847,0.0,(0.011+0j),0.0003381076967343688,0.0,0j,5.191779109736672e-06,24.099313735961914,0.0,(24.104+0j),0.12089632451534271,0.0,(0.001+0j),2.9135184288024902
Decreasing Power,10,60,1,123.45489511605011,250.21060594990362,(-59.11-164.281j),0.028495605881465328,-89.49728248340153,-0.04j,3.299588154884717,0.00026515670023974407,178.96388034356542,0j,0.00038050985727733816,99.22885902617642,0.001j,1.797952250393544e-08
Decreasing Power,10,120,2,0.0149420622816021,102.56772216121311,(-0.005+0.021j),0.00024368624991698604,234.35008076802671,(-0+0j),-2.4261255671002333e-06,2.616034577944502e-05,176.92982234030399,0j,0.00013407603304940437,34.102895077130384,0j,-2.794805397431508e-09
Decreasing Power,10,180,3,0.11697895643342009,-70.5054420692986,(0.055-0.156j),0.0264453430591126,232.16309875241362,(-0.023-0.03j),0.001669830094189989,4.564837468076529e-05,-79.89521522667829,0j,0.0001612859295247147,117.62401330141023,0j,-7.0209409511507164e-09
Decreasing Power,10,240,4,0.013990249114461341,197.7506109659123,(-0.019-0.006j),0.00022785057381250926,205.4471387952398,(-0+0j),3.1589694350394175e-06,3.330157311671327e-05,-61.94015226021406,0j,5.788460443108243e-05,90.62622657654256,0j,-1.7108750480561928e-09
Decreasing Power,10,300,5,0.44202240613372323,-13.1721975155737,(0.609-0.142j),0.025567622493349266,206.66102526095784,(-0.032-0.016j),-0.00867853088440501,8.294210935472102e-05,207.51486003302318,(-0+0j),0.00015720969700698344,-45.619467931463646,0j,-3.783078630748697e-09
Decreasing Power,10,360,6,0.0033669875413111024,-13.696225921814374,(0.005-0.001j),0.00021983464394223205,183.90087813225537,(-0+0j),-7.05544463261356e-07,7.208490773875936e-05,62.020097703672775,0j,0.0003421158883098805,195.30637588365036,(-0+0j),-1.690893656832497e-08
Decreasing Power,10,420,7,0.699163970637606,235.63652103097658,(-0.558-0.816j),0.024284009005115865,182.07067019037166,(-0.034-0.001j),0.010083508324895265,2.9792216707286836e-05,118.0523951736057,0j,0.0001286102452432942,259.2784485674648,(-0+0j),-2.987190524368293e-09
Decreasing Power,10,480,8,0.016283679233172775,219.5402746760907,(-0.018-0.015j),0.0002064049669463685,146.13771570013873,0j,9.60063966167176e-07,0.00012892642156591322,157.7145483754076,0j,0.0004892739027221467,-68.19388684507459,-0.001j,-4.389174165965203e-08
Decreasing Power,10,540,9,0.15919490566653507,103.93427353143784,(-0.054+0.219j),0.023071795794095018,156.4950782520049,(-0.03+0.013j),0.0022328337422602147,4.0971158357845525e-05,-39.7397661595254,0j,8.452945903546265e-05,60.6069562747928,0j,-6.220187627954019e-10
Decreasing Power,10,600,10,0.015408427023157822,-16.55882270455625,(0.021-0.006j),0.0002034026382116866,107.24200984393903,0j,-1.7435321137045695e-06,0.00018968865978037617,244.9491951498513,(-0+0j),0.0003993109910839107,22.406541436727295,(0.001+0j),-5.580678922996563e-08
Decreasing Power,10,660,11,0.23760839527352412,245.41169581978613,(-0.14-0.306j),0.021247264141517494,131.3941738564527,(-0.02+0.023j),-0.002054831813623186,6.797571992825106e-05,-21.343738427552722,0j,6.966190694405108e-05,-70.17973371308952,0j,3.1168652653457277e-09
Decreasing Power,10,720,12,0.005498868314198636,28.737958184011234,(0.007+0.004j),0.00016794673038314267,88.86272789542491,0j,4.600157289611707e-07,0.00011354154510843559,-21.1870246026091,0j,0.00016863052832162662,134.85519773431503,0j,-1.749699681498662e-08
Decreasing Power,10,780,13,0.23541854989728278,134.1037188932444,(-0.232+0.239j),0.019342615153262632,107.31732973325833,(-0.008+0.026j),0.00406497568754057,6.696628504176463e-05,216.80608450285519,(-0+0j),4.660034193936296e-05,15.53965540797249,0j,-2.908147580671722e-09
Decreasing Power,10,840,14,0.010457081431367992,48.5786677938004,(0.01+0.011j),0.00013204698118612804,44.360656560254085,0j,1.3770859367154107e-06,0.00024436910410975226,128.4032066160953,0j,0.0002685343012381723,-53.22498525716904,0j,-6.559499229837124e-08
Decreasing Power,10,900,15,0.07185032910492994,-11.135779806793877,(0.1-0.02j),0.0173813655222012,82.26168408735198,(0.003+0.024j),-7.4009988465717e-05,8.238867773431455e-05,-82.17280685969675,0j,1.7461219358039902e-05,122.46337981983788,0j,-1.3076547364913285e-09
Decreasing Power,10,960,16,0.001538268653219445,216.95842851213428,(-0.002-0.001j),0.0001174497046308288,2.572490325454524,0j,-1.4909764134604117e-07,0.00020371957451404256,194.9798471104134,(-0+0j),0.00034330053337673915,57.56963434190603,0j,-5.1488887524701235e-08
Decreasing Power,10,1020,17,0.17324816916022862,87.03121257264348,(0.013+0.245j),0.015066878554892846,58.90911613519292,(0.011+0.018j),0.002302149477812754,6.09842500055291e-05,-76.42174412575721,0j,4.199176360454605e-05,148.56571089993494,0j,-1.8111810793756513e-09
Decreasing Power,10,1080,18,0.0031493460853793094,55.16587217972203,(0.003+0.004j),8.173242669011604e-05,-62.03911775991244,0j,-1.1767863485102818e-07,0.0002169387600972923,265.98673973502275,(-0+0j),0.00022584171890294746,164.3622844807376,0j,-9.872059730826045e-09
Decreasing Power,10,1140,19,0.03940665216480309,73.43371817496823,(0.016+0.053j),0.012921353392649469,34.40767945899753,(0.015+0.01j),0.0003955671678951534,3.5506644342555686e-05,100.55832299317275,0j,3.588104966086997e-05,-57.749472318315725,0j,-1.1837935336641834e-09
Decreasing Power,10,1200,20,0.00046270903821035866,166.29491587001291,(-0.001+0j),9.76655089719867e-05,263.987056244884,(-0+0j),-6.048788090556651e-09,6.294782244235992e-05,70.92668441032544,0j,8.800769202745078e-05,-51.92416096078583,0j,-3.005136506900595e-09
Decreasing Power,10,1260,21,0.04545779189462181,256.7965441938603,(-0.015-0.063j),0.010902936738323139,11.062446175917614,(0.015+0.003j),-0.00020368729696932744,5.294327817256565e-05,224.8865371614753,(-0+0j),4.3254715754411614e-05,183.5595666253091,(-0+0j),1.7197181007289578e-09
Decreasing Power,10,1320,22,0.0007705514544885782,205.34351356209964,(-0.001+0j),9.622836347990582e-05,242.4599693543309,(-0+0j),5.912712687973636e-08,4.504209757333545e-05,-49.465582493945135,0j,0.0001436379277283108,102.66876489753005,0j,-5.719559645589658e-09
Decreasing Power,10,1380,23,0.07728884017286682,-74.95793845223491,(0.028-0.106j),0.008868473025636543,-10.68398935975469,(0.012-0.002j),0.00029752546759448915,0.00010280166901588212,-57.732692841200276,0j,1.5575385238871123e-05,7.651906578697805,0j,6.66929940685272e-10
Decreasing Power,10,1440,24,0.0009324964663137665,98.99759620598263,0.001j,6.888855010749568e-05,171.11083270217438,0j,1.972995316488887e-08,1.568645358555131e-05,-60.29420827490071,0j,0.00016170831497880006,202.09221177777437,(-0+0j),-3.360814522352362e-10
Decreasing Power,10,1500,25,0.021751414075049776,15.854800523109986,(0.03+0.008j),0.006936214425202377,-31.747571877092142,(0.008-0.005j),0.00010172905488314249,2.8075415058860194e-05,26.700701042554364,0j,2.9565812658104387e-05,-83.42893273099114,0j,-2.856655817898281e-10
Decreasing Power,10,1560,26,0.0028447524363472785,152.83493021669804,(-0.004+0.002j),0.00010173268356444186,171.62349622529172,0j,2.7398297252386024e-07,3.352127810983818e-05,89.71605650226505,0j,0.00010763074986144243,-42.37137847609819,0j,-2.4182586830434884e-09
Decreasing Power,10,1620,27,0.03655201792891575,253.33626418936794,(-0.015-0.05j),0.00533552215032734,-49.171588945568175,(0.005-0.006j),0.0001048089166214098,4.296569808700217e-05,128.95217704971074,0j,4.778225858794996e-05,88.80144277617434,0j,1.5692106192317867e-09
Decreasing Power,10,1680,28,0.0021022085280504345,187.9500899773348,(-0.003+0j),7.174960765047455e-05,99.92165735853992,0j,5.189178459825588e-09,9.741967233257413e-05,-11.581998325383765,0j,0.00011349478546230885,139.21056251684234,0j,-9.650871460810001e-09
Decreasing Power,10,1740,29,0.0939580349253438,-65.70357366778862,(0.055-0.121j),0.004090909461471505,-64.43957271901039,(0.002-0.005j),0.00038428028302699363,2.6458971241450237e-05,107.29701081685903,0j,3.0495298730963996e-05,-71.87592385225815,0j,-8.067901695492933e-10
Decreasing Power,10,1800,30,0.0017112726225198042,164.4206252831232,(-0.002+0.001j),6.98457110483568e-05,52.756662274967624,0j,-4.412414269051065e-08,7.862046987974314e-05,3.151039281630929,0j,0.00015080802636205647,-81.33011156076756,0j,1.1402871103622194e-09
Decreasing Power,10,1860,31,0.08513642168701953,62.43638796128246,(0.056+0.107j),0.0029606942751750466,-78.46063628841733,(0.001-0.004j),-0.00019560426391682068,8.244258990153167e-06,138.85613378679318,0j,1.4244270585600661e-05,50.997328955102915,0j,4.387573158041537e-12
Decreasing Power,10,1920,32,0.002051850021399516,19.8409707733408,(0.003+0.001j),0.0001209433391311182,32.771358334558265,0j,2.4186497491335543e-07,7.241887018861023e-05,153.98971833269624,0j,9.87175676264009e-05,72.14983722947892,0j,1.0147308553668793e-09
Decreasing Power,10,1980,33,0.01856984234357531,-33.24431597717148,(0.022-0.014j),0.0023825094769577546,-82.27460194400527,-0.003j,2.9008251126671477e-05,5.721565002468467e-05,159.08077435277602,0j,2.722875455472997e-05,63.20439224417275,0j,-1.59502814390147e-10
Decreasing Power,10,2040,34,0.002520485519533663,-16.003198234781237,(0.003-0.001j),6.791768485512287e-05,25.856761974457726,0j,1.2749523584185575e-07,7.113791415312929e-05,57.18596971647488,0j,5.672712354685112e-05,138.63053435194558,0j,6.003386268440853e-10
Decreasing Power,10,2100,35,0.10114306161235907,-44.54316093599647,(0.102-0.1j),0.002193758309066887,-83.96287816620483,-0.003j,0.00017140830097718746,5.343369147046723e-05,60.141339143847446,0j,3.239880664271914e-05,212.46151481230163,(-0+0j),-1.533065952522637e-09
Decreasing Power,10,2160,36,0.0013079602668718824,127.49084594665783,(-0.001+0.001j),6.0865986568025585e-05,-9.259967231925643,0j,-5.7986599791172464e-08,4.5672735028029096e-05,207.34703363106212,(-0+0j),8.01581410269647e-05,-49.08177098927658,0j,-8.590760054458189e-10
Decreasing Power,10,2220,37,0.0857660898109371,97.40502592968285,(-0.016+0.12j),0.0021886697354719974,261.6223130094173,(-0-0.003j),-0.00018063685966849754,2.884605739457788e-05,-81.68243406638399,0j,4.281990973177625e-05,-9.576461107244938,0j,3.795199258239551e-10
Decreasing Power,10,2280,38,0.0016440413366850912,8.69909636211861,(0.002+0j),9.709521690200926e-05,-35.158961422683305,0j,1.1510152444224996e-07,4.940149098694794e-05,85.94674242148028,0j,5.021666961634901e-05,80.06832903202067,0j,2.4677331149055145e-09
Decreasing Power,10,2340,39,0.021771100561976557,10.451137815899841,(0.03+0.006j),0.0021749364532839,248.1612484932462,(-0.001-0.003j),-2.5294926803377813e-05,2.290588138407436e-05,185.3667007906726,(-0+0j),5.258353475057281e-05,-45.67050163919191,0j,-7.573909800011269e-10
Decreasing Power,10,2400,40,0.0024402222729306903,173.83334447522031,(-0.003+0j),5.2120674721649695e-05,221.82040660287836,(-0+0j),8.512540698228065e-08,5.482318326933663e-05,218.9014814915529,(-0+0j),3.732732824041996e-05,170.77095459234792,0j,1.365842789810649e-09
Decreasing Power,10,2460,41,0.08943201112276497,-4.413126665430923,(0.126-0.01j),0.0020276870335148483,235.40472061631385,(-0.002-0.002j),-9.116887804259937e-05,5.964510960614004e-05,163.30424410963448,0j,1.5110815167032988e-05,-47.20550648057619,0j,-7.76496637094042e-10
Decreasing Power,10,2520,42,0.0031890631801706555,173.58589669659716,(-0.004+0.001j),4.216815027888352e-05,248.34051299798213,(-0+0j),3.5361167770048305e-08,3.330903378267851e-05,86.85707198544414,0j,8.418457028410731e-05,-5.707172477864091,0j,-1.254545275511055e-10
Decreasing Power,10,2580,43,0.09102530531733649,138.0798050402982,(-0.096+0.086j),0.002206338361566528,213.9624400689471,(-0.003-0.002j),4.898487328678696e-05,5.9642030311304996e-05,74.60783565436205,0j,2.0156705177310417e-05,-0.64381091497944,0j,3.060456966494214e-10
Decreasing Power,10,2640,44,0.0009188008474335467,-7.169038218433641,(0.001+0j),6.418479839892154e-05,175.4668725750706,0j,-5.891065024523844e-08,2.5369820691147803e-05,59.75849491342369,0j,6.412322268038191e-05,141.5923830943231,0j,2.3107560004223647e-10
Decreasing Power,10,2700,45,0.025706970020662218,59.99255613774429,(0.018+0.031j),0.0020031737039607456,192.73949692467056,(-0.003-0.001j),-3.4953182597721674e-05,7.109332297163691e-05,244.25550705121162,(-0+0j),1.1020253009068524e-05,-8.549281860859736,0j,-2.3161476713990585e-10
Decreasing Power,10,2760,46,0.0011611876931384368,127.46036792187095,(-0.001+0.001j),5.9035299344647865e-05,196.54848064033234,(-0+0j),2.4468055227832145e-08,3.950712086352024e-05,73.11566284730362,0j,3.712557086906729e-05,258.9423512916105,(-0+0j),-1.4591466259323244e-09
Decreasing Power,10,2820,47,0.1011883730610688,45.70473830046495,(0.1+0.102j),0.0017791070755935133,165.05017269482252,(-0.002+0.001j),-8.822551717676557e-05,8.094611567339157e-05,-31.142684349643943,0j,4.911131571860997e-05,-86.56167489793111,0j,2.2563044161750374e-09
Decreasing Power,10,2880,48,0.0008249721426837544,167.73069021313896,(-0.001+0j),2.847389108772431e-05,106.77110056403909,0j,1.1402746313004225e-08,7.904466974407054e-05,267.6872045067602,(-0+0j),5.7428216315540736e-05,31.101485633286714,0j,-2.4997937009739366e-09
Decreasing Power,10,2940,49,0.0727455279153848,174.71888193626214,(-0.102+0.009j),0.0013755931929573526,158.0100083395456,(-0.002+0.001j),9.584316912159434e-05,4.3049177318807235e-05,160.88528172732694,0j,2.1588139884656353e-05,87.78008008053077,0j,2.700838373500154e-10
Decreasing Power,10,3000,50,0.001658390151938581,190.52636402609383,(-0.002+0j),5.695604491679796e-05,3.550824107242363,0j,-9.375619386828727e-08,3.5829993824039155e-05,206.66888263344083,(-0+0j),3.1048951090045985e-05,154.4120640287777,0j,6.809770737370839e-10
Decreasing Power,10,3060,51,0.01757320609208123,63.36105857835379,(0.011+0.022j),0.0010590450026040385,131.9294222315137,(-0.001+0.001j),6.8002213338390724e-06,1.8300371905506138e-05,179.000307283005,0j,2.052155570946157e-05,196.60552178900684,(-0+0j),3.579624222636717e-10
Decreasing Power,10,3120,52,0.0019273759224519753,181.45199387815478,(-0.003+0j),2.989872954563788e-05,96.57655451222405,0j,5.147234840531792e-09,4.877484446507885e-05,261.5312204146634,(-0+0j),4.34373278453476e-05,259.07158634237874,(-0+0j),2.116697007507429e-09
Decreasing Power,10,3180,53,0.09031108523766,70.07368042897174,(0.044+0.12j),0.0010323512110576884,113.89319003648873,(-0.001+0.001j),6.726971988485608e-05,5.489135932040556e-05,-56.82947140042208,0j,8.139545502168447e-06,97.02859986788285,0j,-4.0108643486635206e-10
Decreasing Power,10,3240,54,0.0021133511784755033,253.51108555648779,(-0.001-0.003j),4.2529564662139656e-05,20.202029855119008,0j,-5.370310135347799e-08,8.632640249655822e-05,-16.97390197738089,0j,4.074636616164144e-06,111.66810846310909,0j,-2.196503523718365e-10
Decreasing Power,10,3300,55,0.05895869504397898,220.978150843532,(-0.063-0.055j),0.00038733355911151567,86.60845878868504,0.001j,-1.5969355585700217e-05,1.904041501737296e-05,-19.22654875237582,0j,4.04933087209847e-05,119.56338462879246,0j,-5.800297330736383e-10
Decreasing Power,10,3360,56,0.0008314070726361723,217.0222865618164,(-0.001-0.001j),4.536568282305736e-06,80.87575415302324,0j,-2.7198509407712135e-09,2.1331747029211666e-05,137.9109199902112,0j,4.03228432672628e-05,182.96393616152386,(-0+0j),6.076595770496705e-10
Decreasing Power,10,3420,57,0.014323200568873472,97.08893261904764,(-0.002+0.02j),0.00017762219633456834,90.28897371999003,0j,2.5262219798082713e-06,1.6446253041825677e-05,48.71192725343753,0j,7.781620555493661e-05,-86.3339617827875,0j,-9.056691503526013e-10
Decreasing Power,10,3480,58,0.0005614657537366188,86.1324264219586,0.001j,2.403882904624114e-05,155.81062288945785,0j,4.687400130692751e-09,2.9653859557804967e-05,-38.27220867789035,0j,7.055194387380364e-05,-17.95946975322414,0j,1.9620311217908346e-09
Decreasing Power,10,3540,59,0.062393425315947194,108.37441048676997,(-0.028+0.084j),0.00038171700806648883,142.91430430029897,0j,1.961851237969151e-05,4.896036675937172e-05,227.54047598836883,(-0+0j),6.78988055411833e-05,-11.855557448350538,0j,-1.6924301352268417e-09
Decreasing Power,10,3600,60,0.0015938930748142066,-66.69321357842156,(0.001-0.002j),3.883143554765014e-05,79.2753294644392,0j,-5.12927422867772e-08,8.819849755781255e-05,48.16589166707204,0j,8.878193791148017e-05,20.53448234567027,0j,6.937368431666954e-09
Decreasing Power,10,3660,61,0.05305702604278738,269.7054591911101,(-0-0.075j),7.425799552293417e-05,78.8000277601653,0j,-3.868756740467809e-06,5.919067206844074e-05,246.77031917169327,(-0+0j),5.436970713589157e-05,183.11373671643545,(-0+0j),1.4280684500477899e-09
Decreasing Power,10,3720,62,0.000465039370450221,-52.753317996228844,-0.001j,4.050527587478092e-05,-65.98425254868934,0j,1.8336540719134022e-08,4.576005474933172e-05,116.32483930893595,0j,5.078333239577578e-05,242.26210607377288,(-0+0j),-1.3638643557444451e-09
Decreasing Power,10,3780,63,0.008065143769579203,67.59348025494282,(0.004+0.011j),0.00017134329175135933,91.93052581125886,0j,1.2591077864087046e-06,8.631249241012115e-05,-49.17499448127654,0j,3.0436542936044364e-05,220.8350200103717,(-0+0j),4.591718489887796e-13
Decreasing Power,10,3840,64,0.00078007313893555,-39.064773718754935,(0.001-0.001j),2.3792241936474474e-05,-85.21636545648292,0j,1.2857275120705013e-08,4.7053682821623474e-05,265.2574550480598,(-0+0j),2.514117100982683e-05,43.23985036456415,0j,-8.788856889266353e-10
Decreasing Power,10,3900,65,0.04163312280037679,163.1198464629257,(-0.056+0.017j),0.00034141229528834784,153.90424186472103,0j,1.4030594659038902e-05,3.979603384307723e-05,257.3063362367334,(-0+0j),3.101552570615739e-05,50.38461941379332,0j,-1.1005294083332315e-09
Decreasing Power,10,3960,66,0.0012072214820286402,-88.06668383208151,-0.002j,1.9483703392920332e-05,128.0983177301402,0j,-1.8989112791033165e-08,5.2637351468334794e-05,-63.85600037819245,0j,2.371515193274116e-05,209.86533610013976,(-0+0j),8.101974345190469e-11
Decreasing Power,10,4020,67,0.041325069823500156,-54.95714742914828,(0.034-0.048j),0.000192188880896182,66.93009364193811,0j,-4.195471332741155e-06,1.5290553237607975e-05,-17.924552519818562,0j,4.568931275966571e-05,252.49957921917166,(-0+0j),5.171446060428242e-12
Decreasing Power,10,4080,68,0.0006050157124503653,54.5782402430664,0.001j,2.575074068875172e-05,160.07616137178417,0j,-4.16292301097597e-09,7.758943181003072e-05,25.79395262793345,0j,1.6643117458257537e-05,-85.16689726283656,0j,-4.619474286333376e-10
Decreasing Power,10,4140,69,0.003029545390204335,-43.14209126698941,(0.003-0.003j),0.0002756339878822163,58.30729313369814,0j,-1.6575838950257665e-07,3.9494212675242893e-05,-32.838998247539664,0j,2.0483687567530875e-05,202.80130338868602,(-0+0j),-4.565813907602167e-10
Decreasing Power,10,4200,70,0.0009272067466874001,146.68411089806807,(-0.001+0.001j),5.34564965848041e-05,266.05966435430787,(-0+0j),-2.4313327897010957e-08,3.654388063317373e-05,109.04094888024467,0j,3.2289183973369974e-05,129.8705239977428,0j,1.1028517662524067e-09
Decreasing Power,10,4260,71,0.031001233778984838,227.86021218398326,(-0.029-0.033j),7.6949887683343e-05,257.3039730553089,(-0+0j),2.0774216279285345e-06,3.328693170010178e-05,-54.975643228983955,0j,3.523753361594212e-05,204.6266915090779,(-0+0j),-2.116928072435168e-10
Decreasing Power,10,4320,72,0.0007214591116859307,4.7052871173820705,(0.001+0j),3.776389783471147e-05,17.864317181494442,0j,2.652970446189053e-08,4.575499708296515e-05,57.28259839131708,0j,5.3751612434433924e-05,-73.522182664305,0j,-1.60718116475173e-09
Decreasing Power,10,4380,73,0.024548018476711734,-5.253516532180768,(0.035-0.003j),0.00016251707856860273,59.82232391111205,0j,1.6812363872706692e-06,8.84052686213255e-05,-9.944134276096662,0j,3.148852668825155e-05,205.46549090103287,(-0+0j),-2.2688424246258295e-09
Decreasing Power,10,4440,74,0.0009699041448174192,61.46320765907127,(0.001+0.001j),3.5176396205083685e-05,202.03051470007222,(-0+0j),-2.6351556385960648e-08,2.889822447617364e-05,144.40391830165697,0j,2.5785509338184393e-05,81.338828093243,0j,3.375390116319533e-10
Decreasing Power,10,4500,75,0.0049228607541972665,206.4242386781164,(-0.006-0.003j),0.00026178928771274903,88.0895953864173,0j,-6.116682103903886e-07,1.8054161889304835e-05,-54.56350062078221,0j,4.3267559586161206e-05,204.58893062533738,(-0+0j),-1.4701170390189172e-10
Decreasing Power,10,4560,76,0.0008794126955027068,184.74481488305824,(-0.001+0j),6.500821971439557e-05,265.09297287084814,(-0+0j),9.58501049275331e-09,7.828167692425461e-05,92.66094373210305,0j,2.597899380459186e-05,-26.597341858819988,0j,-9.93955439184933e-10
Decreasing Power,10,4620,77,0.023741401220899547,268.54497761165976,(-0.001-0.034j),8.091257202617122e-05,31.75677578172388,0j,-1.052187786013393e-06,5.967095620917377e-05,187.3953248053154,(-0+0j),4.152349238235718e-05,232.28614083785445,(-0+0j),1.7553668714218646e-09
Decreasing Power,10,4680,78,0.0012541958670566353,3.0182894803450466,(0.002+0j),2.531310482825133e-05,251.3210513090459,(-0+0j),-1.1737147100416193e-08,1.6565101504120886e-05,-60.20803836345445,0j,2.4788516019713877e-05,52.91249004571788,0j,-1.6123846312612946e-10
Decreasing Power,10,4740,79,0.019086597413442197,44.37562352466038,(0.019+0.019j),0.00035721555716791497,54.46327874879711,0j,6.7126292094650595e-06,2.8671132083153375e-05,144.51144444595533,0j,1.6550387523565374e-05,123.5894798424755,0j,4.432322362904344e-10
Decreasing Power,10,4800,80,0.0004228110903676274,232.8542018186696,(-0+0j),2.1648512120907374e-05,17.975186681120277,0j,-7.508957154482664e-09,3.004176293208255e-05,260.51258940194873,(-0+0j),2.4914932869643453e-05,14.340384932555537,0j,-3.023812111535769e-10
Decreasing Power,10,4860,81,0.0034489970434366793,-5.409688750799688,(0.005+0j),0.00029332324008946953,61.31284892702569,0j,3.997963848819278e-07,3.678607692674985e-05,64.37597398902939,0j,1.7832422920942605e-05,183.98071963979362,(-0+0j),-3.240656382641857e-10
Decreasing Power,10,4920,82,0.0017872811738610503,222.78282795983273,(-0.002-0.002j),2.340189926051045e-05,37.72514585663954,0j,-4.166292323313371e-08,9.323348937498793e-05,-6.634419874096778,0j,8.722442946414464e-05,-2.9231000222723225,0j,8.115183388697863e-09
Decreasing Power,10,4980,83,0.019411161396125802,-31.0451028115763,(0.024-0.014j),0.00041775996645716513,11.623579822796984,(0.001+0j),5.962578941023197e-06,9.343816190380667e-05,199.6391492287065,(-0+0j),2.9850088905330218e-05,65.21359443664014,0j,-1.952345826763269e-09
Decreasing Power,10,5040,84,0.0008667626859001102,-52.02978200542526,(0.001-0.001j),3.456093859372871e-05,260.99566896171393,(-0+0j),2.043976269416879e-08,4.043594287959349e-05,187.4623461413703,(-0+0j),4.144473845242557e-05,88.5155119169267,0j,-2.606257803100937e-10
Decreasing Power,10,5100,85,0.012886526809914364,117.09237258876227,(-0.008+0.016j),0.00035605972775474,18.92212958274324,0j,-6.520760499085648e-07,4.122944155733426e-05,218.11963187849977,(-0+0j),3.243862636562049e-05,237.9111020209024,(-0+0j),1.2584262581792725e-09
Decreasing Power,10,5160,86,0.0005010273759181827,183.77144282294074,(-0.001+0j),1.8497137883651395e-05,-86.86933289324764,0j,1.036430892183841e-10,2.9606407755704717e-05,87.88901483994684,0j,5.657726504634357e-05,29.778770752097365,0j,8.849061395902901e-10
Decreasing Power,10,5220,87,0.0020188685476661126,-75.93662148706099,(0.001-0.003j),0.00020509781926808933,-37.476658227697826,0j,3.2423110423139576e-07,0.0003746271559523483,198.913009845621,(-0.001+0j),0.00032026721373636287,148.70391445189895,0j,7.67862369789666e-08
Decreasing Power,10,5280,88,0.000983423724685041,26.31083069475902,(0.001+0.001j),2.1422421192433293e-05,76.7620532580004,0j,1.3414296019481879e-08,5.5094228041527486e-05,3.0174884246555536,0j,4.2539660474393656e-05,68.49630418744229,0j,9.727007587608537e-10
Decreasing Power,10,5340,89,0.010531855976344798,27.168341537569994,(0.013+0.007j),0.00036024977959250897,-16.934514802836006,0j,2.7245104882657132e-06,4.225439016693571e-05,22.223913686802305,0j,2.7748544205855126e-05,-3.218947949959727,0j,1.0587821325118023e-09
Decreasing Power,10,5400,90,0.000424793836127539,48.01900159808224,0j,1.919516313306128e-05,264.7651968543098,(-0+0j),-6.5337371174908976e-09,4.3887587283973726e-05,206.27895246099953,(-0+0j),4.477873238816534e-05,84.1121977984626,0j,-1.0462596285602393e-09
Decreasing Power,10,5460,91,0.01533076899980489,181.67942944068142,(-0.022-0.001j),4.7522281441123184e-05,-37.73356076245787,0j,-5.628725966710711e-07,4.603061048647256e-05,168.76745098339984,0j,3.402490657055091e-05,207.97384394900752,(-0+0j),1.2135976990789868e-09
Decreasing Power,10,5520,92,0.0008575359129290782,203.59206072468828,(-0.001+0j),2.4705817787637428e-05,146.7441218046864,0j,1.1585906689696927e-08,5.872932940255822e-05,159.9288340043907,0j,2.2935542231907456e-05,13.744938517409949,0j,-1.1191162897411272e-09
Decreasing Power,10,5580,93,0.007006512322796527,158.50679291767187,(-0.009+0.004j),0.00022297043704899046,261.17712110384133,(-0+0j),-3.4266436510010604e-07,3.9121701306547456e-05,-74.19579320338696,0j,3.089257494788732e-05,197.26323487711755,(-0+0j),3.077272260088718e-11
Decreasing Power,10,5640,94,0.0008721456000977501,11.11974122529925,(0.001+0j),5.435716635036426e-05,101.8567590129816,0j,-6.098024475242099e-10,6.988465176749037e-05,233.92365575833182,(-0+0j),1.616581756990882e-05,-58.1695741237296,0j,4.249128649048272e-10
