Test Type,Power Step,Frequency (Hz),Harmonic,Input Voltage Mag (Vrms),Input Voltage Angle (deg),Input Complex Voltage (V),Input Current Mag (Arms),Input Current Angle (deg),Input Complex Current (A),Input Real Power (W),Output Voltage Mag (Vrms),Output Voltage Angle (deg),Output Complex Voltage (V),Output Current Mag (Arms),Output Current Angle (deg),Output Complex Current (A),Output Real Power (W)
Decreasing Power,10,5700,95,0.013372965029956491,107.38927558495895,(-0.006+0.018j),5.284426118863302e-05,16.957364460803205,0j,-5.327128630558808e-09,4.288622837455537e-05,74.78911410900643,0j,5.8303410615995884e-05,113.8857381770094,0j,1.9405297341390637e-09
Decreasing Power,10,5760,96,0.000740436792294188,83.3626792386397,0.001j,2.0914330935809548e-05,-40.07537170044273,0j,-8.533185622027178e-09,1.0771595667236215e-05,99.78128766435209,0j,3.30107994630767e-05,256.29917307878145,(-0+0j),-3.261315341329008e-10
Decreasing Power,10,5820,97,0.015755761928368573,237.99885603682472,(-0.012-0.019j),7.13450558707881e-05,140.1660077436123,0j,-1.5319576201470333e-07,0.00011886253696375246,24.953662689982153,0j,7.107261557791254e-05,266.22287741234913,(-0+0j),-4.060847197742559e-09
Decreasing Power,10,5880,98,0.0006581567511029088,216.74378041538912,(-0.001-0.001j),5.199308475232585e-05,84.0889962085114,0j,-2.318649894946853e-08,5.031429299183697e-05,174.98988915516364,0j,2.6655078129537994e-05,41.83427042602543,0j,-9.173100691666787e-10
Decreasing Power,10,5940,99,0.008332712436186784,195.72835827079712,(-0.011-0.003j),0.0001533657027617627,-46.25261424933586,0j,-6.003369508927111e-07,4.103480563035576e-05,62.539563328875246,0j,1.2218485764558104e-05,55.23250847672058,0j,4.973113500590034e-10
Decreasing Power,10,6000,100,0.0006993370307511466,-35.26281037940112,(0.001-0.001j),2.9809693960571006e-05,250.48807808515636,(-0+0j),5.659036393445472e-09,4.650009430004218e-05,-25.40546072415094,0j,2.6906180740828685e-05,106.63629994997959,0j,-8.378534846935063e-10
Decreasing Power,10,6060,101,0.013537332282552118,167.92418672511405,(-0.019+0.004j),9.056155102565413e-05,41.64343217129052,0j,-7.254536280833955e-07,5.0667251243741836e-05,172.40585331863656,0j,2.818730695612914e-05,-8.333231946832399,0j,-1.4280545436531938e-09
Decreasing Power,10,6120,102,0.0008452979313271071,106.1756707051845,0.001j,5.221877310813315e-05,-11.426937450243614,0j,-2.0451862622428e-08,7.813422834635487e-05,24.696967093750175,0j,1.1430359032524082e-05,59.28379212435211,0j,7.352615659993199e-10
Decreasing Power,10,6180,103,0.016672138231684664,-79.20398601475969,(0.004-0.023j),0.00011505367703238596,234.15688584720792,(-0+0j),1.317012855490337e-06,5.014763154018632e-05,45.134710661384894,0j,4.409128599900752e-05,139.50594193080968,0j,-1.6852446558512667e-10
Decreasing Power,10,6240,104,0.0007507638914392051,-5.3252347371184925,(0.001+0j),4.5331676634453935e-05,104.4441918936911,0j,-1.1511309949499599e-08,2.576599686182682e-05,-79.2931296664386,0j,2.3650783912247448e-05,43.854740818874845,0j,-3.332133031222699e-10
Decreasing Power,10,6300,105,0.012701383615811841,226.1684757202592,(-0.012-0.013j),0.00013774374065902024,-55.09502732705229,0j,3.4172194505747694e-07,2.229138251857925e-05,32.698853397580976,0j,1.6158580045895664e-05,56.037576066162096,0j,3.307253476160205e-10
Decreasing Power,10,6360,106,0.0005765951155203809,239.00733928200643,(-0-0.001j),4.601040043323994e-05,210.9867307256551,(-0+0j),2.3419563940790584e-08,2.0551950379410444e-05,-69.53423492921581,0j,2.1881501987364104e-05,155.69504167235357,0j,-3.167162268040964e-10
Decreasing Power,10,6420,107,0.015458143255042788,219.2323300582911,(-0.017-0.014j),0.0001279097420613882,188.73031562833677,(-0+0j),1.7036184894217152e-06,3.406960751713386e-05,217.18021493655473,(-0+0j),3.2215793978982674e-05,-66.82187208246526,0j,2.6556729471513176e-10
Decreasing Power,10,6480,108,0.0005670829692155058,148.50444602640073,(-0.001+0j),1.14901071843307e-05,3.6425599388664125,0j,-5.32844251115718e-09,3.264558230854666e-05,-50.97741474185855,0j,5.035171812778138e-06,19.19874625303305,0j,5.574476735542979e-11
Decreasing Power,10,6540,109,0.013562188606076957,-18.635180459475492,(0.018-0.006j),0.00023217764319338933,208.62858447577133,(-0+0j),-2.1368773269786893e-06,5.9046790931548856e-05,47.603167021076,0j,4.578132493043377e-05,109.05030360002942,0j,1.2920661263360752e-09
Decreasing Power,10,6600,110,0.002433344625592863,-54.24602669653282,(0.002-0.003j),3.664297438607935e-05,150.90920540334474,0j,-8.070852927782273e-08,0.00013859957903144312,154.54516125594813,0j,0.00014741258338324262,173.84712181162627,0j,1.928287006531257e-08
Decreasing Power,10,6660,111,0.010402419302254723,-80.67789261349517,(0.002-0.015j),8.858452464855915e-05,113.13490186573166,0j,-8.948446929409941e-07,6.613438566465681e-05,239.31904304393805,(-0+0j),2.8330417180651798e-05,212.38719565016908,(-0+0j),1.670413554103686e-09
Decreasing Power,10,6720,112,0.0020366672632488388,92.07358663227252,0.003j,9.00864780401854e-05,200.59837556627156,(-0+0j),-5.829311961301291e-08,6.159362803471168e-05,29.63141168492244,0j,1.0459488190244323e-05,24.463841497107936,0j,6.416193447133301e-10
Decreasing Power,10,6780,113,0.011463989190916155,-87.49524618131264,(0.001-0.016j),0.00017554580839024484,152.20224727792004,0j,-1.0154152773460867e-06,5.0718162879370566e-05,-50.137290814196604,0j,3.810861950837645e-06,190.11698591479117,(-0+0j),-9.589615894495246e-11
Decreasing Power,10,6840,114,0.0006493625285906694,196.0488174710947,(-0.001+0j),6.18250435302677e-05,131.6772896977933,0j,1.7364878644947054e-08,7.300788020624384e-05,41.2766346598632,0j,7.210505255882389e-05,-42.196012041914486,0j,5.984255015469556e-10
Decreasing Power,10,6900,115,0.01653441001305479,38.59775075997233,(0.018+0.015j),7.792253741283226e-05,213.78167089563965,(-0+0j),-1.283854264243403e-06,3.010742294386604e-05,13.518892697736405,0j,5.6712775132276014e-05,252.8769514713563,(-0+0j),-8.702513523722378e-10
Decreasing Power,10,6960,116,0.0008641797939708994,-6.689164557779932,(0.001+0j),3.394559975091545e-05,64.36178542716688,0j,9.525906165899157e-09,4.2306809839151615e-05,116.81970872566484,0j,1.0154566800668586e-05,87.23128727747618,0j,3.7358426696415674e-10
Decreasing Power,10,7020,117,0.01121954838180205,-35.92742125082518,(0.013-0.009j),0.00015494997202424518,86.4645045964061,0j,-9.313112581755705e-07,4.545619268947111e-05,44.424323302110594,0j,2.2882146252557495e-05,-13.27591018350671,0j,5.557951313241263e-10
Decreasing Power,10,7080,118,0.0027853267218758853,131.6321610971945,(-0.003+0.003j),2.8121860677935172e-05,237.6681458763172,(-0+0j),-2.1637564435465668e-08,5.997621358492531e-05,42.03338347346375,0j,1.2450515289372232e-05,20.59134500067907,0j,6.950516469349115e-10
Decreasing Power,10,7140,119,0.01056376015876278,-26.749623125042675,(0.013-0.007j),0.00010017853664726314,234.48590919729364,(-0+0j),-1.6125050921851328e-07,3.373176591024578e-05,45.53954160058412,0j,4.373769713632211e-05,7.505550242320055,0j,1.1620524040672347e-09
Decreasing Power,10,7200,120,0.0010019389167923002,141.38603725147442,(-0.001+0.001j),2.4213865436665318e-05,95.27212303339915,0j,1.6818247081249906e-08,5.646468601395226e-05,239.32093803924232,(-0+0j),1.3603492450327681e-05,246.77357302542288,(-0+0j),7.616282048234793e-10
Decreasing Power,10,7260,121,0.01664033586201177,78.79922693100612,(0.005+0.023j),0.00012171115061618722,-63.15107638897163,0j,-1.5948874141377412e-06,2.1559470456042017e-05,37.06726671217243,0j,2.646034941408068e-05,12.44677666124636,0j,5.186079836684886e-10
Decreasing Power,10,7320,122,0.0018919967509918936,232.25334412577428,(-0.002-0.002j),1.9415787342269357e-05,214.9458243576552,(-0+0j),3.5071328325127484e-08,4.365606091926977e-05,-36.54637681543426,0j,3.6712037345128966e-05,248.82974105435454,(-0+0j),4.249634771909483e-10
Decreasing Power,10,7380,123,0.012321071121883945,16.886377894583532,(0.017+0.005j),9.148257160059604e-05,132.5777625068812,0j,-4.886518650362813e-07,4.765046635295015e-05,133.52371587164205,0j,6.1845241133270584e-06,176.7647587593266,0j,2.1467918049023836e-10
Decreasing Power,10,7440,124,0.0010835875948160074,-43.73026998905101,(0.001-0.001j),1.9954859890977764e-05,-80.86813848169774,0j,1.7237404270024453e-08,4.6478261100189454e-05,-18.96678082404989,0j,3.594598424452689e-05,-28.579750533197554,0j,1.6472472123908637e-09
Decreasing Power,10,7500,125,0.008849689221538445,55.43419019435832,(0.007+0.01j),6.909902899829896e-05,219.9629794498527,(-0+0j),-5.893468125042491e-07,5.450866426242499e-05,-24.751824794272054,0j,8.962078023714598e-06,61.45999363442314,0j,3.2274978332492815e-11
Decreasing Power,10,7560,126,0.00033299279204428313,104.17084840023573,0j,2.5538505447426686e-05,175.22457506538362,0j,2.7611354383585037e-09,4.504767963450479e-05,-61.902079023691726,0j,1.4277718147461136e-05,210.84137130286234,(-0+0j),3.0785040868168e-11
Decreasing Power,10,7620,127,0.015763385050904768,122.9542064604338,(-0.012+0.019j),0.00013793940890340585,-10.965060841673193,0j,-1.5082541810853175e-06,8.237908160711678e-05,50.295740283737544,0j,2.7053967390783124e-05,106.17839544404733,0j,1.2500440835887125e-09
Decreasing Power,20,0,0,-0.0477776862680912,0.0,(0.011+0j),0.0003608614206314087,0.0,0j,5.191779109736672e-06,24.095882415771484,0.0,(24.104+0j),0.24363002181053162,0.0,(0.001+0j),5.870480537414551
Decreasing Power,20,60,1,123.34626913769604,250.12252196836002,(-59.311-164.045j),0.0547577235362332,265.15014017689555,(-0.007-0.077j),6.523175057868184,0.0003542282117394058,179.32404303075685,(-0.001+0j),0.00038915051895956456,101.63945847995409,0.001j,2.940206805522266e-08
Decreasing Power,20,120,2,0.03795614759171415,69.82919826442435,(0.019+0.05j),0.00023475423395618529,226.281699783297,(-0+0j),-8.168392967268255e-06,6.236907079333914e-05,85.64670730712872,0j,0.0002313299098477603,48.99308531821735,0j,1.157485954596373e-08
Decreasing Power,20,180,3,0.08937127587214691,-66.27091264681837,(0.051-0.116j),0.05190048484346287,235.16643944763953,(-0.042-0.06j),0.002419238118910422,5.207005508339528e-05,209.63555943482277,(-0+0j),0.00016326911749182764,124.62740606701168,0j,7.397434311025007e-10
Decreasing Power,20,240,4,0.0027060441616859883,249.1921836276579,(-0.001-0.004j),0.00023553402137797816,195.1156762753543,(-0+0j),3.739451498404443e-07,1.6875288798844492e-05,220.0261827182163,(-0+0j),5.8578157278047594e-05,107.52235078055868,0j,-3.7835257661412456e-10
Decreasing Power,20,300,5,0.4571566398992718,-10.070361864957562,(0.637-0.113j),0.049105248755958945,211.85276854542866,(-0.059-0.037j),-0.016702840312517724,3.769170116777283e-05,252.48608951756208,(-0+0j),0.00017272984022480422,-42.06795066293162,0j,2.7054391539324744e-09
Decreasing Power,20,360,6,0.0053518575910540085,18.425254466073227,(0.007+0.002j),0.00020264355544174204,153.71619482478349,0j,-7.707552236388881e-07,6.89041099779874e-05,-10.274160583148188,0j,0.0003709955736082977,221.46939253407422,(-0+0j),-1.58282315392621e-08
Decreasing Power,20,420,7,0.643580929522776,235.68840708571267,(-0.513-0.752j),0.04513543028445882,189.1638678833449,(-0.063-0.01j),0.01998650543538717,4.679367616422887e-05,-61.25768376597438,0j,4.246982714177908e-05,-85.0295492222995,0j,1.8187106235380416e-09
Decreasing Power,20,480,8,0.013729655457106329,211.04830781992695,(-0.017-0.01j),0.00020231963283722903,97.2904887676931,0j,-1.119088201905804e-06,0.0001610382026328656,229.78217679915437,(-0+0j),0.000618145255595653,-55.27473026729325,-0.001j,2.5859630114811672e-08
Decreasing Power,20,540,9,0.1710044973559628,94.13604094189746,(-0.017+0.241j),0.04064158851051977,166.05501445994838,(-0.056+0.014j),0.0021569806908358137,5.45279721466371e-05,-59.19705074829682,0j,6.672013426666927e-05,53.2426678185742,0j,-1.3887087106325974e-09
Decreasing Power,20,600,10,0.01797062123025693,-20.649982624557992,(0.024-0.009j),0.00023866325664743132,79.21291297222956,0j,-7.346550787746005e-07,0.00016028794598513696,-56.92749952321441,0j,0.00046900267228547284,39.124867727625265,(0.001+0j),-7.926306142789791e-09
Decreasing Power,20,660,11,0.1976001012708987,240.8233297052936,(-0.136-0.244j),0.03507351162377693,143.56836933056343,(-0.04+0.029j),-0.0008752208813101001,3.09090146002744e-05,89.5962631150287,0j,4.1996082358686097e-05,-35.60033765010749,0j,-7.48179373955748e-10
Decreasing Power,20,720,12,0.0055832232597465194,40.66033750578026,(0.006+0.005j),0.00018372975065231983,55.899135179987,0j,9.897356409481047e-07,9.980725837197761e-05,-5.204318266203501,0j,0.00017226974372133318,153.74563590138433,0j,-1.6046379750446603e-08
Decreasing Power,20,780,13,0.1814035293541144,120.57573068662708,(-0.13+0.221j),0.029562973875764745,121.58090265948542,(-0.022+0.036j),0.005362002544210701,9.131776198571248e-05,207.20396194714056,(-0+0j),9.867085045985739e-05,23.406918577326593,0j,-8.9906223873487e-09
Decreasing Power,20,840,14,0.012805314065246614,32.75913132451592,(0.015+0.01j),0.0002153967110870389,15.172245898755904,0j,2.629302807452134e-06,0.00019909732478648028,189.29546298385156,(-0+0j),0.0003135939266962074,-38.818106938374115,0j,-4.1685593513952646e-08
Decreasing Power,20,900,15,0.09090584547486162,-1.1460562581069809,(0.129-0.003j),0.02412252487630341,99.87279665638584,(-0.006+0.034j),-0.0004191292241343067,0.00015516704544012378,-57.80249769281761,0j,7.743709634709795e-05,117.83050708718909,0j,-1.1980801271616246e-08
Decreasing Power,20,960,16,0.0006630136528321465,269.19129835467993,(-0-0.001j),0.00017557218268361162,-3.172898631763445,0j,4.801931481166874e-09,0.0003488300495019537,252.13853873955202,(-0+0j),0.00041256124440748913,77.29499529855107,0.001j,-1.433313388342373e-07
Decreasing Power,20,1020,17,0.1494921197189739,79.15447510656489,(0.04+0.208j),0.018850222706534248,79.53559232635601,(0.005+0.026j),0.00281789740838754,3.583332048079006e-05,-39.88366042054929,0j,5.5026010261770496e-05,174.59153842099448,0j,-1.625466170968942e-09
Decreasing Power,20,1080,18,0.0022125716147617875,39.34376519310935,(0.002+0.002j),0.0001848206822707022,-32.72584544580327,0j,1.2589341004783844e-07,0.0002450727841424214,-32.81929193565567,0j,0.00028791404887388433,181.82841832512406,(-0+0j),-5.804703386857649e-08
Decreasing Power,20,1140,19,0.0507233254375739,53.32561595861812,(0.043+0.058j),0.014179940502854635,59.68429641523154,(0.01+0.017j),0.0007148289222776877,1.1954946379909387e-05,-7.280020205982439,0j,3.437150957319515e-05,-61.64852737593938,0j,2.3938349909998984e-10
Decreasing Power,20,1200,20,0.0019858437630670598,-10.181814351866379,(0.003+0j),0.0001693018157597487,-88.18027656530094,0j,6.991018285181156e-08,0.00012917775215262234,136.44119570857333,0j,8.422015722440891e-05,-31.573889993062053,0j,-1.0642225437344757e-08
Decreasing Power,20,1260,21,0.03139856642158311,-68.27712463587926,(0.016-0.041j),0.01023462341676072,41.98193263352945,(0.011+0.01j),-0.00011127324059613284,3.848673782478489e-05,238.31169799240536,(-0+0j),5.1488221787147396e-05,86.1624076099112,0j,-1.752079125235266e-09
Decreasing Power,20,1320,22,0.0004135676976286167,38.55844186078377,0j,0.00014181967296347504,253.1703737659712,(-0+0j),-4.8271686724960375e-08,4.9281500906425575e-05,186.9809451476852,(-0+0j),0.0002085099278730145,126.91662387114604,0j,5.12784768417967e-09
Decreasing Power,20,1380,23,0.07468514519965015,-64.23935316313847,(0.046-0.095j),0.0071902038293324986,27.07390198199412,(0.009+0.005j),-1.2307331062916472e-05,5.9570625426615235e-05,-7.658423986728835,0j,3.753642034856253e-05,237.99014401731498,(-0+0j),-9.220031230222688e-10
Decreasing Power,20,1440,24,0.0011284040957109112,-26.90218643266688,(0.001-0.001j),0.00012809841773760635,226.74873341143618,(-0+0j),-4.06882972554623e-08,7.290823049634959e-05,-2.5118799306500676,0j,0.00017210470438651775,219.10401315567736,(-0+0j),-9.380946636987342e-09
Decreasing Power,20,1500,25,0.015490886751863487,21.122387332285214,(0.02+0.008j),0.004800763451426023,16.588971821105105,(0.007+0.002j),7.413541541110364e-05,3.603562194501122e-05,-62.52359578984624,0j,2.7264264061128234e-05,99.50892961691105,0j,-9.345706860437798e-10
Decreasing Power,20,1560,26,0.0020969977011283942,90.02050432537217,0.003j,9.957907682046458e-05,205.73983549355074,(-0+0j),-9.061890905915776e-08,3.417626182169434e-05,-8.694550813065675,0j,8.600382386173157e-05,-23.194552143627405,0j,2.84566588818119e-09
Decreasing Power,20,1620,27,0.0264711485683053,269.1601963302128,(-0.001-0.037j),0.0033301100984207102,11.090216563140814,(0.005+0.001j),-1.8222470400663753e-05,2.828080939598863e-05,-34.60620028115365,0j,4.041801240871543e-05,182.297369761871,(-0+0j),-9.140400664231892e-10
Decreasing Power,20,1680,28,0.001035614713928597,206.52683701579832,(-0.001-0.001j),1.7545374045931546e-05,178.54594932119159,0j,1.6046220932787262e-08,7.274197837721503e-05,-79.89654903863538,0j,7.900610449989365e-05,171.12662557958947,0j,-1.8688617880313614e-09
Decreasing Power,20,1740,29,0.07245365052140024,-58.89059845686731,(0.053-0.088j),0.0025879442412608047,8.807380861505393,(0.004+0.001j),7.11564277959182e-05,4.5299206757932614e-05,264.88578001368717,(-0+0j),2.6277060084042633e-05,14.718127119407228,0j,-4.0384212450952856e-10
Decreasing Power,20,1800,30,0.0011561653170894647,62.21779486496666,(0.001+0.001j),3.140829337769524e-05,133.2425792045303,0j,1.1807561576774917e-08,4.899642293595314e-05,40.24221953337532,0j,0.00012476217582667244,-72.64434574791454,0j,-2.3773554749240577e-09
Decreasing Power,20,1860,31,0.02943010584142575,50.033705444480276,(0.027+0.032j),0.0019748196135267225,4.574734551017755,(0.003+0j),4.076592496030834e-05,2.8677139283788906e-05,-27.2345661028142,0j,5.5519360620055385e-05,90.85402017368484,0j,-7.496353840820786e-10
Decreasing Power,20,1920,32,0.001177360112046416,37.360408335192105,(0.001+0.001j),9.82859513451679e-06,164.03669989869465,0j,-6.911756475330253e-09,3.9581511188070836e-05,61.14178972159319,0j,9.694385297682604e-05,80.32547170244845,0j,3.6241053402538226e-09
Decreasing Power,20,1980,33,0.015823750794263083,-64.77924072291026,(0.01-0.02j),0.0016494418940688888,-4.745145418894836,(0.002+0j),1.3036725602755493e-05,4.5081094569832384e-05,-81.1191240632642,0j,8.330667890658565e-06,228.77551433735363,(-0+0j),2.4087305659373016e-10
Decreasing Power,20,2040,34,0.0016012242159620996,-33.133423468149815,(0.002-0.001j),2.1484524528719476e-05,33.81345113923048,0j,1.3471108988096269e-08,1.2374097331818173e-05,-15.439428484446125,0j,3.787103730317591e-05,205.82146392927933,(-0+0j),-3.5226835006039386e-10
Decreasing Power,20,2100,35,0.0467468742078721,-44.1987502687592,(0.047-0.046j),0.001369772799280047,-13.953535746034959,(0.002+0j),5.5316324622434135e-05,4.3400842488719614e-05,162.25544393071576,0j,2.6733635977298022e-05,168.12330730216732,0j,1.1541829162103024e-09
Decreasing Power,20,2160,36,0.00168254868469841,63.66563557478639,(0.001+0.002j),2.0292812745413852e-05,191.69069318704453,(-0+0j),-2.103269190467217e-08,2.7974621335906408e-05,62.671233111638884,0j,3.989284736378548e-05,-40.58033035764245,0j,-2.558143671410181e-10
Decreasing Power,20,2220,37,0.017385895795320697,94.17331639503024,(-0.002+0.025j),0.000942193086205637,-32.54746235882344,(0.001-0.001j),-9.794382752254316e-06,4.997957349894572e-05,84.51050003982228,0j,2.908690827660966e-05,70.58987801366976,0j,1.411054530263097e-09
Decreasing Power,20,2280,38,0.000995940525431845,12.483142521435951,(0.001+0j),1.9180030490732155e-05,89.81532276565278,0j,4.189072556598301e-09,4.0654125649846594e-05,-22.87968930007932,0j,5.3845995009193315e-05,141.24344072592558,0j,-2.1055531371883047e-09
Decreasing Power,20,2340,39,0.009138919747244319,-45.29205639837417,(0.009-0.009j),0.0006340394539774681,-44.25691430332111,(0.001-0.001j),5.793490050451661e-06,7.530378150529258e-05,28.537152162252156,0j,1.5971164264037573e-05,140.25811298421348,0j,-4.450991571957692e-10
Decreasing Power,20,2400,40,0.0003605026178804186,36.78503286148577,0j,2.5962866223795092e-05,-82.14262180931439,0j,-4.527323520536554e-09,7.670435667015615e-05,93.654136688642,0j,4.8028011867673505e-05,60.587224217936466,0j,3.0872816423642075e-09
Decreasing Power,20,2460,41,0.021463613828477966,-3.9030835428822,(0.03-0.002j),0.0003327480875639349,-54.46982389947087,0j,4.536433251638971e-06,4.4350649982256325e-05,160.3703043646007,0j,8.561411402676769e-06,160.78963235820072,0j,3.796939915299033e-10
Decreasing Power,20,2520,42,0.0010888758643607054,93.16993204531288,0.002j,5.6193661085595665e-05,152.1437515862824,0j,3.153807136448779e-08,4.470526241315807e-05,50.6891858208168,0j,3.8115200959561834e-05,203.65234584635476,(-0+0j),-1.5177329135477138e-09
Decreasing Power,20,2580,43,0.011787302017640736,136.80527890620294,(-0.012+0.011j),0.00017010915550102356,-73.17961805373506,0j,-1.736755992094594e-06,0.00014028473865181957,50.89190616018813,0j,6.267610596996878e-05,13.125991451716985,0j,6.950643532832917e-09
Decreasing Power,20,2640,44,0.0006605235457805623,18.676189537213958,(0.001+0j),1.6811138328459102e-05,215.98939724154266,(-0+0j),-1.060104823309263e-08,3.853726010408463e-05,164.16302011921528,0j,1.0687597876610522e-05,128.6898401398035,0j,3.3542228069851995e-10
Decreasing Power,20,2700,45,0.003168782963561022,3.6288387657893963,(0.004+0j),9.75739435783802e-05,-22.112162167084875,0j,2.785085684800937e-07,2.2864346520839753e-05,132.58462421280385,0j,4.414181227361752e-05,7.366174020561857,0j,-5.820435161418794e-10
Decreasing Power,20,2760,46,0.0007781268878430431,38.544628175178815,(0.001+0.001j),2.062112879706208e-05,-43.92979792846589,0j,2.1015048898095982e-09,5.3960016992637615e-05,-72.87726571599507,0j,2.221124785987884e-05,-30.211747044617212,0j,8.812983212126184e-10
Decreasing Power,20,2820,47,0.008426459593998688,52.60395589734652,(0.007+0.009j),4.5464481929327124e-05,-15.664000944193688,0j,1.4185073964720615e-07,1.8227839413945186e-05,-49.72942518130904,0j,1.7105921390135074e-05,-84.27400217469881,0j,2.568283510623893e-10
Decreasing Power,20,2880,48,0.0003499143126908649,81.76129335881843,0j,1.9311960732889763e-05,-74.54209724148623,0j,-6.187779511861999e-09,5.2033552135299105e-05,99.07443981394556,0j,3.318196517232339e-05,171.55005043367981,0j,5.198921673278101e-10
Decreasing Power,20,2940,49,0.0031576328707086953,191.2263789871904,(-0.004-0.001j),7.982126623071337e-05,-41.834462637118065,0j,-1.514713862783913e-07,8.180646616507129e-05,7.43269471905414,0j,1.8601950170398098e-05,200.58909874269702,(-0+0j),-1.4818172214052374e-09
Decreasing Power,20,3000,50,0.0005118031894832414,66.90187882764656,0.001j,3.970969874395734e-05,75.94425477542566,0j,2.0070976936909685e-08,7.407505219927063e-05,25.73787537173338,0j,3.206032122421471e-05,-51.62592639372045,0j,5.195259864792173e-10
Decreasing Power,20,3060,51,0.0007792931020597539,62.979379244091874,(0.001+0.001j),2.8049140084259048e-05,102.72212934072009,0j,1.6807498715579253e-08,6.529744782189172e-05,131.14856648823016,0j,1.6680133086210136e-05,43.351772731474526,0j,4.187175905133423e-11
Decreasing Power,20,3120,52,0.0006940686775018618,45.108972826089925,(0.001+0.001j),3.862124060573858e-05,-60.20420531030328,0j,-7.0792731371161295e-09,5.0799935538495325e-05,203.46118277286791,(-0+0j),1.245691592052284e-05,244.00815679975196,(-0+0j),4.808557966682286e-10
Decreasing Power,20,3180,53,0.0019934047482831805,215.1402288801993,(-0.002-0.002j),2.081425500610697e-05,148.35939336127058,0j,1.635789121353713e-08,0.00014702040941687647,37.20808069089584,0j,9.460394392895467e-05,-33.31681373068028,0j,4.637125990925962e-09
Decreasing Power,20,3240,54,0.00025151874215914886,-29.429939952883842,0j,7.524830707360018e-06,29.21682239299205,0j,9.84762763990217e-10,5.7216097862724715e-05,-15.407936760580682,0j,3.0370717791368145e-05,100.2600315154867,0j,-7.526912823631794e-10
Decreasing Power,20,3300,55,0.004098254801575324,5.362833330601092,(0.006+0.001j),7.01052952579531e-05,112.81127566484597,0j,-8.614898692573856e-08,7.692351243029265e-05,56.83571178151004,0j,0.00010390841557742093,93.85838054559163,0j,6.381590197550426e-09
Decreasing Power,20,3360,56,0.0007519020920351098,50.10350902251449,(0.001+0.001j),1.8772796315788282e-05,91.63939868119172,0j,1.0565877520764472e-08,8.133614171487343e-05,263.6560370713755,(-0+0j),0.00010524756421257209,265.2091571468354,(-0+0j),8.557285919711117e-09
Decreasing Power,20,3420,57,0.0020990385978794093,-80.78427550114498,-0.003j,0.00010342904349005402,102.86979501596963,0j,-2.1666019306182781e-07,4.7370496131441975e-05,192.3505586636331,(-0+0j),2.7026187199802817e-05,-66.55586365325988,0j,-2.4633425226934367e-10
Decreasing Power,20,3480,58,0.000586407530359597,34.19442660367075,(0.001+0j),2.1185163442916022e-05,152.36056059030975,0j,-5.864091588126308e-09,3.07652403650337e-05,-14.63733548110082,0j,1.5235497290289211e-05,181.91752366377608,(-0+0j),-4.4929389920216084e-10
Decreasing Power,20,3540,59,0.00704709047250728,-84.31334633993632,(0.001-0.01j),5.410420894681119e-05,87.06909769309621,0j,-3.769728317622333e-07,2.5793386990589485e-05,-48.20005464554029,0j,4.65567398532122e-05,124.36555051491642,0j,-1.1907612129235182e-09
Decreasing Power,20,3600,60,0.00042537119434234437,42.40943485529322,0j,2.139953954921147e-05,8.005811150406416,0j,7.510474724374124e-09,0.0001105984042569075,227.0776483947565,(-0+0j),0.00015741414039127546,163.89975246778107,0j,7.855660955170328e-09
Decreasing Power,20,3660,61,0.008337433447254102,51.60158346074715,(0.007+0.009j),0.00012693344675973958,95.97374308529031,0j,7.564855414795067e-07,6.565483025274005e-06,206.7763428026189,(-0+0j),1.4292357744828994e-05,87.25823160788285,0j,-4.6232985369930055e-11
Decreasing Power,20,3720,62,0.00036009922096136906,65.18898434063999,0j,2.6622820832194197e-05,73.44382882321,0j,9.487530018792026e-09,0.0001126642659650209,-22.654074832111874,0j,8.303943841200554e-05,-47.43199771480539,0j,8.494293881783776e-09
Decreasing Power,20,3780,63,0.0028775887727061004,-57.86180374580616,(0.002-0.003j),0.0001104870664299456,85.40390220155655,0j,-2.5479984226338345e-07,5.9083732968109286e-05,60.2299332637723,0j,2.0896923426505974e-05,256.93873641300445,(-0+0j),-1.1825384913331738e-09
Decreasing Power,20,3840,64,0.0006219804662607869,63.11367698202349,0.001j,2.2690255486674847e-05,216.94548792376918,(-0+0j),-1.26663712692712e-08,3.5565258453753397e-05,50.02385407961946,0j,3.770918317460897e-05,23.796234575251603,0j,1.2030606877707974e-09
Decreasing Power,20,3900,65,0.008423604806533671,-27.938273392378264,(0.011-0.006j),0.00017536227821536763,75.70336206129589,0j,-3.483910644070089e-07,6.274677101322543e-05,213.5038907095427,(-0+0j),1.4812477148333121e-05,-57.5761857967575,0j,1.7519642515471255e-11
Decreasing Power,20,3960,66,0.00047979916896558875,38.3903710109674,(0.001+0j),3.4432324217674136e-05,102.96465343457346,0j,7.092963856455272e-09,6.192278367820337e-05,240.64659626936202,(-0+0j),2.3948943194952962e-05,39.2992547645511,0j,-1.3812387508045203e-09
Decreasing Power,20,4020,67,0.007810753064177503,82.68562133536257,(0.001+0.011j),0.00017961086749515782,84.39836404497792,0j,1.4022693723474465e-06,8.056579316545687e-05,32.297001100917,0j,1.494141265911608e-05,-27.730807821428186,0j,6.01377328727394e-10
Decreasing Power,20,4080,68,0.0002048271532635897,90.29157267441549,0j,1.0335438727849048e-06,-41.5919965117059,0j,-1.4133352344004513e-10,7.674244096935922e-05,-79.99836805197944,0j,1.52322079009645e-05,76.45823311364,0j,-1.0716502527270066e-09
Decreasing Power,20,4140,69,0.003219786859038259,-14.34884441306491,(0.004-0.001j),0.00011879549153442767,57.08325372456994,0j,1.2179760363106282e-07,3.791995633963103e-05,144.50917714196558,0j,3.5536994054438346e-05,167.01443998577167,0j,1.2449368963190482e-09
Decreasing Power,20,4200,70,0.0007483583323170548,-50.63401105093445,(0.001-0.001j),1.0782944561788226e-05,125.15228955590541,0j,-8.04769402955423e-09,8.179657715763185e-05,16.80583249345831,0j,0.0001218128991455465,-36.16387459597233,0j,6.000617975267668e-09
Decreasing Power,20,4260,71,0.007305811445703961,16.096063080752415,(0.01+0.003j),0.00011600899380101893,37.7825460766198,0j,7.875507744651023e-07,4.386502359843656e-05,20.549901809656063,0j,1.6608655744366915e-05,-44.1266268696786,0j,3.1161669790447356e-10
Decreasing Power,20,4320,72,0.00015783093370998,128.2238805781804,0j,1.7830134053463405e-05,-37.650977102148616,0j,-2.729061035565856e-09,6.265343430140118e-05,-89.1333796273629,0j,9.65664164026088e-05,-88.83761051023953,0j,6.050137013667979e-09
Decreasing Power,20,4380,73,0.004262038676221906,148.325533585574,(-0.005+0.003j),0.00012529263907902285,38.5057169197484,0j,-1.8106051527196414e-07,1.5778766641916095e-05,82.22574813151004,0j,1.4939234159670712e-05,-59.042659740311734,0j,-1.838838612087038e-10
Decreasing Power,20,4440,74,0.00047632813716384315,13.761876122502642,(0.001+0j),1.1211126167492628e-05,152.0073409787471,0j,-3.983795350390939e-09,5.518065405814298e-05,56.44081838143062,0j,4.4635964247707697e-05,185.58679273017083,(-0+0j),-1.5549140560761416e-09
Decreasing Power,20,4500,75,0.0035378701874388425,8.8488786871321,(0.005+0.001j),9.418179930638564e-05,57.41017181828063,0j,2.2051988344856847e-07,1.9189871155474122e-05,178.42880594170498,0j,4.484993581702938e-05,22.65571473607332,0j,-7.848636133300776e-10
Decreasing Power,20,4560,76,0.0008324203052368865,80.52256552341558,0.001j,2.0015055330279797e-05,182.30813359895438,(-0+0j),-3.4029880805373317e-09,8.356140951714651e-05,84.3884695239439,0j,3.7099712762605676e-05,156.93706365468358,0j,9.297114117603737e-10
Decreasing Power,20,4620,77,0.005258643588214037,61.79504981678335,(0.004+0.007j),4.2465275750781124e-05,22.304802917564132,0j,1.7233546934857774e-07,7.116613656438181e-05,189.95039277291283,(-0+0j),2.9355824843233395e-05,-43.720960870618654,0j,-1.2376404401870904e-09
Decreasing Power,20,4680,78,0.00035822622532066025,163.55415202576958,0j,5.046987675714464e-05,39.974927339351346,0j,-9.999655377969162e-09,3.4997655006085636e-05,-60.134052818566175,0j,3.090219994595194e-05,10.18174670167258,0j,3.642892624075211e-10
Decreasing Power,20,4740,79,0.0029768555912981884,204.5066513908622,(-0.004-0.002j),6.562349310833557e-05,47.95894917633265,0j,-1.792140013296866e-07,0.00010689385240197341,71.68867171000161,0j,5.624868366909864e-05,158.79960368374722,0j,3.030513174297171e-10
Decreasing Power,20,4800,80,0.0003552350244232321,-16.10095012033564,0j,4.175381898140581e-05,184.25049668878586,(-0+0j),-1.3906535375316607e-08,3.422022396477224e-05,118.33399300147644,0j,5.0716336850636794e-05,137.1525012166842,0j,1.6427521385775618e-09
Decreasing Power,20,4860,81,0.0015510277821527807,82.25155298620166,0.002j,2.8350879120708323e-05,121.59610100498844,0j,3.400641122897132e-08,3.821300081320099e-05,129.72509733334402,0j,1.256596864552087e-05,147.6069935793439,0j,4.569864182347681e-10
Decreasing Power,20,4920,82,0.0006361730007077147,98.1592629234049,0.001j,7.5152100126815455e-06,-28.364568675893196,0j,-2.8454304042013003e-09,8.954393429297959e-05,-85.95247643651416,0j,3.35196134146646e-05,251.25889736388262,(-0+0j),2.767182861503513e-09
Decreasing Power,20,4980,83,0.0026105353875057343,120.441701621996,(-0.002+0.003j),3.100178237521017e-05,121.64713951357754,0j,8.091333918019928e-08,8.110265849816834e-05,113.7956056455351,0j,1.693765712018856e-05,2.358400168879939,0j,-5.020576437229822e-10
Decreasing Power,20,5040,84,0.000392958774496653,-70.62103091569955,-0.001j,1.385281475561788e-05,107.91572417115837,0j,-5.441810020428009e-09,8.28499911235666e-05,28.520312015671593,0j,3.582809330814731e-05,118.87954881640911,0j,-1.8611076959255945e-11
Decreasing Power,20,5100,85,0.001779963686939575,-76.9398914500278,(0.001-0.002j),3.5034247211668606e-05,104.37609055899152,0j,-6.234323997289201e-08,4.9530393094332105e-05,-40.63675722346093,0j,2.0882877373503454e-05,-0.26069497952195775,0j,7.879673525661578e-10
Decreasing Power,20,5160,86,0.0002140452822537052,245.16959854768083,(-0+0j),3.275645058120174e-05,-16.613781952844718,0j,-1.0020362462348151e-09,4.233218882644924e-05,-40.629877152723196,0j,4.262677436988921e-06,8.665657581688677,0j,1.1768081804524913e-10
Decreasing Power,20,5220,87,0.0012204015746194465,134.20323701898081,(-0.001+0.001j),1.412960239461887e-05,-31.368834074332597,0j,-1.6699951321036176e-08,6.723970158883634e-05,132.00099695861024,0j,8.264172704366653e-05,77.01099058362044,0j,3.188046342724825e-09
Decreasing Power,20,5280,88,0.00042625536216704554,97.68433014392984,0.001j,2.050362256079547e-05,-75.35121702468797,0j,-8.675293214109283e-09,6.780512502775176e-05,59.75039064537965,0j,4.122393476529196e-06,-4.073120081332135,0j,1.2330652929782392e-10
Decreasing Power,20,5340,89,0.0014653708581236213,192.65743887822867,(-0.002+0j),2.6679240793783187e-05,1.1496625873085407,0j,-3.83090804570949e-08,7.47917811056855e-05,171.21697847821102,0j,8.933163627997988e-05,185.62256774898393,(-0+0j),6.471205616330039e-09
Decreasing Power,20,5400,90,0.0004673076569776007,30.620022063641684,(0.001+0j),3.471803865100366e-05,76.4827900827982,0j,1.1298061499335934e-08,4.0061819931675535e-05,129.4295720258189,0j,2.076575651170691e-05,-5.2643299704702,0j,-5.851009613951756e-10
Decreasing Power,20,5460,91,0.0013410184738548213,21.020012586390735,(0.002+0.001j),2.08934430073407e-05,-82.54993854208143,0j,-6.574044424801255e-09,3.3049887956020136e-05,41.64981581449665,0j,3.1550903336961326e-05,-15.495032445414552,0j,5.657117486588034e-10
Decreasing Power,20,5520,92,0.0004999555003524668,79.97977499208513,0.001j,8.863588037131332e-06,246.43847451134843,(-0+0j),-4.308212858599384e-09,9.10820099578693e-05,-69.72031319923224,0j,3.4029898219314935e-05,-55.218636937932416,0j,3.000762066833254e-09
Decreasing Power,20,5580,93,0.0006401030252860475,198.3852378400709,(-0.001+0j),5.7890454935005266e-05,158.7795110271776,0j,2.8549666229313432e-08,8.990427573297928e-05,156.09818219163253,0j,4.2142605206738644e-05,145.15119883334785,0j,3.7198568162423124e-09
Decreasing Power,20,5640,94,0.00017280178494260778,56.16520773846482,0j,3.214026012363039e-05,69.16437101725178,0j,5.411566610745827e-09,8.711908374385251e-06,205.1887590129336,(-0+0j),1.2619222643530725e-05,257.01300201569995,(-0+0j),6.794971841081055e-11
Decreasing Power,20,5700,95,0.00038803791849219385,-77.97877004710205,-0.001j,4.486097339607261e-05,58.40926171894589,0j,-1.2603701164635131e-08,0.00015123920639135687,203.12480736128242,(-0+0j),1.2773096364647423e-05,-76.97736413303858,0j,3.388442860068786e-10
Decreasing Power,20,5760,96,0.0008112756254258706,28.785105861414394,(0.001+0.001j),1.4435772806331501e-05,215.54243261193648,(-0+0j),-1.1630036484151794e-08,7.37922330837404e-05,172.99034041365218,0j,5.183882789535872e-05,19.193036297490437,0j,-3.4322055476979827e-09
Decreasing Power,20,5820,97,0.001042974186049852,69.12295585960334,(0.001+0.001j),7.785765489623014e-06,15.273951314206926,0j,4.790319860898918e-09,0.0005123881185622758,46.99390988824494,0.001j,0.00034159880869252725,-6.319073605611351,0j,1.0457122580426326e-07
Decreasing Power,20,5880,98,0.0008117762448929782,97.71079061277683,0.001j,3.9998746925725655e-05,-68.99657808784036,0j,-3.1600110110426144e-08,7.114059175640228e-05,160.45537117472406,0j,2.4573991095420783e-05,86.43740954223748,0j,4.813446660182772e-10
Decreasing Power,20,5940,99,0.0002781201167537485,65.33096764560366,0j,2.3835775255077936e-05,132.72679916234455,0j,2.548019114102371e-09,3.3965841564534664e-05,172.51619073186802,0j,5.178633724640249e-05,107.06099729216291,0j,7.306830069732332e-10
Decreasing Power,20,6000,100,0.00047315002343361473,54.01100822533221,0.001j,3.096680307113034e-05,94.4217128132718,0j,1.1156241954630525e-08,2.0770366852117493e-05,131.7496372438222,0j,2.3558903687924216e-05,9.100377291985879,0j,-2.6398945151111336e-10
Decreasing Power,20,6060,101,0.0002523136134807652,137.42810883349773,0j,3.5900659671800593e-06,113.47161658239165,0j,8.277895765769734e-10,5.003611807597297e-05,144.09637172794584,0j,6.143828016675078e-05,164.42201117057772,0j,2.882717811087734e-09
Decreasing Power,20,6120,102,0.0005810444542734811,106.62675023581033,0.001j,5.3920681608988556e-05,-60.317056241951235,0j,-3.0520392244195354e-08,6.439619676288527e-05,-23.676254259051817,0j,1.4575559090673655e-05,215.79677813383267,(-0+0j),-4.76761469752057e-10
Decreasing Power,20,6180,103,0.0006020136537288363,113.88312153539863,0.001j,6.35426706790455e-05,95.53035165652918,0j,3.6307822120328964e-08,0.0001127357514517567,-70.46837714481077,0j,8.389874268688977e-05,-40.605503616721705,0j,8.202499065470232e-09
Decreasing Power,20,6240,104,0.00016175320544027725,166.21221283907488,0j,2.4531168270790655e-05,-20.389155697182844,0j,-3.941687372795444e-09,3.188575502716744e-05,-17.019740334867663,0j,7.138409636817643e-06,181.3232928362337,(-0+0j),-2.1604839365675979e-10
Decreasing Power,20,6300,105,0.00018999225793944616,76.58988412354387,0j,5.048180906608225e-05,252.87409590871093,(-0+0j),-9.570990349503382e-09,2.8794132953643604e-05,123.78694360362229,0j,4.5168463222051684e-05,185.32427115177885,(-0+0j),6.198415855136004e-10
Decreasing Power,20,6360,106,0.0003005061512965524,80.41089290418682,0j,3.6567405704034655e-05,139.43625731539194,0j,5.6554441708746515e-09,1.4545812149767489e-05,260.8803552548223,(-0+0j),4.1466925114923265e-05,-36.33634324961895,0j,2.75864142817096e-10
Decreasing Power,20,6420,107,0.0004110823273773852,231.71022623666227,(-0+0j),1.4846481825503933e-05,185.53038253787997,(-0+0j),4.225786597520074e-09,7.114923533432052e-05,121.13370933155235,0j,3.296332899726676e-05,71.51626156109947,0j,1.519501788904112e-09
Decreasing Power,20,6480,108,0.0009465139180424577,81.69147661289082,0.001j,5.4992717320694486e-05,-1.046367391304159,0j,6.579784421972292e-09,5.464707364308706e-05,-0.6054106782754758,0j,1.591735877470238e-05,-10.404263155348403,0j,8.571472913039649e-10
Decreasing Power,20,6540,109,0.000321985001652004,-19.225496096531174,0j,7.994735809935632e-06,191.40608789410828,(-0+0j),-2.2149865652937123e-09,7.590424055156891e-05,266.89766175507737,(-0+0j),5.535143875874566e-05,-64.92982773157954,0j,3.7036683098728107e-09
Decreasing Power,20,6600,110,0.0002883715671459445,202.05876547787102,(-0+0j),3.217515193118067e-05,257.98476194331033,(-0+0j),5.198345748601078e-09,4.326509971434843e-06,107.20052259733265,0j,3.793534367394336e-05,-41.61384053854164,0j,-1.4041022903168976e-10
Decreasing Power,20,6660,111,0.00026612944145517514,215.2509494547586,(-0+0j),2.5813087105521487e-05,-35.7663529218332,0j,-2.234568712256259e-09,6.352653366335988e-05,179.95862731001705,0j,1.3750987072280964e-05,215.49802865117994,(-0+0j),7.108236691997051e-10
Decreasing Power,20,6720,112,0.0006300315531401598,96.61046169997262,0.001j,9.114223132223105e-06,268.58052477456636,(-0+0j),-5.685946652337628e-09,3.877198580338039e-05,-36.43451832866799,0j,3.1114675680135405e-05,-36.90757436566824,0j,1.206336645861347e-09
Decreasing Power,20,6780,113,0.0006377292674051293,265.66324438889404,(-0-0.001j),3.2281017171580616e-05,60.72478011457261,0j,-1.8667083375163804e-08,6.647642057194109e-05,157.37484160764524,0j,0.00012608952166100955,102.97405203843262,0j,4.879249214542056e-09
Decreasing Power,20,6840,114,0.000715655234542416,115.23839318726539,0.001j,2.9310609563140017e-05,-4.603554952875129,0j,-1.0437994365539658e-08,1.4422337575721623e-05,43.98482814601096,0j,1.2012259391358823e-05,-65.11826964405006,0j,-5.669767012786936e-11
Decreasing Power,20,6900,115,0.001129082442533919,60.741207102158334,(0.001+0.001j),2.0030110426604357e-05,179.31719841916794,0j,-1.0817604319606597e-08,2.2639910566916215e-05,68.60595989523374,0j,5.519582612720491e-05,-41.04391546031317,0j,-4.202144644361826e-10
Decreasing Power,20,6960,116,0.0002575351017211205,14.099589058733628,0j,6.46442583528246e-05,54.03074428171492,0j,1.2766083836718203e-08,2.0022639575309122e-05,59.125798551764845,0j,4.482913406585823e-05,5.653302055844179,0j,5.342577991014694e-10
Decreasing Power,20,7020,117,0.000686482188446307,250.98591351846744,(-0-0.001j),2.9477846925396634e-05,230.4336662790337,(-0+0j),1.8948043983191177e-08,3.20662196849579e-05,29.42021152851477,0j,3.245330385281328e-05,232.74730395055448,(-0+0j),-9.555908633551654e-10
Decreasing Power,20,7080,118,0.0005285285644700511,63.52944372910831,0.001j,1.1359789455892207e-05,101.60910446820621,0j,4.7260516039741e-09,4.6249489206808815e-05,9.900417329518518,0j,4.3151307894161387e-05,1.5259106542423382,0j,1.974445989075327e-09
Decreasing Power,20,7140,119,0.0014236845616444427,-7.125775591024066,(0.002+0j),3.857757024742701e-05,64.62998211905932,0j,1.719443210660169e-08,2.2325961961935778e-05,-23.80328565789496,0j,2.6881941907339494e-05,150.3778706289197,0j,-5.970728126993348e-10
Decreasing Power,20,7200,120,0.0010943393761663803,110.06873839018061,(-0.001+0.001j),1.613029749533748e-05,204.46666252886223,(-0+0j),-1.353608136216728e-09,1.62937009616662e-05,-70.95865569475717,0j,1.2659248303326187e-05,70.28440680662631,0j,-1.6084802396122675e-10
Decreasing Power,20,7260,121,0.0014561222162385893,87.03595627562787,0.002j,3.9537707482453675e-05,83.29078279073637,0j,5.7448785727762914e-08,2.6413297582880632e-05,27.273073413580256,0j,1.2255696168993084e-05,239.28629960451727,(-0+0j),-2.7448488401049823e-10
Decreasing Power,20,7320,122,0.0007040308589178996,38.12039889422103,(0.001+0.001j),1.900602790435169e-05,81.24225554399636,0j,9.766688997512935e-09,3.308551700334388e-05,-77.62953818718643,0j,5.178271258154899e-05,136.24390095231217,0j,-1.4224678570871787e-09
Decreasing Power,20,7380,123,0.001141036581451211,-15.547696428687516,(0.002+0j),9.07565148646272e-06,254.94866898208957,(-0+0j),8.971205882602603e-11,4.242723203457585e-05,27.53464108174937,0j,7.668805200768219e-06,235.80092274146028,(-0+0j),-2.8656827828481134e-10
Decreasing Power,20,7440,124,0.00025950238986700554,8.63174092034427,0j,2.3188341452695178e-05,-78.11827342560227,0j,3.4114337778462843e-10,1.1926020197494387e-05,33.00109189121365,0j,2.704550713982695e-05,-70.02916279283508,0j,-7.272283998044693e-11
Decreasing Power,20,7500,125,0.0017642751425105917,42.14101298826449,(0.002+0.002j),5.3968585174957406e-06,204.8187303815892,(-0+0j),-9.089694463315767e-09,2.1656098053492227e-05,103.16000347901243,0j,1.791175789045933e-05,-12.515343929641801,0j,-1.6806542607329288e-10
Decreasing Power,20,7560,126,0.0005182421514895157,116.45824750009521,0.001j,3.763293985419399e-05,-72.1549690113772,0j,-1.9283018449349427e-08,4.759170177792951e-05,-15.187732368002699,0j,9.893423439921847e-05,-62.157138575253384,0j,3.2129924731840094e-09
Decreasing Power,20,7620,127,0.0011898012753426997,161.76222172452424,(-0.002+0.001j),2.648828023682177e-05,112.0493668029312,0j,2.037869734309317e-08,5.368181208108652e-05,226.12892002238294,(-0+0j),3.135922386460481e-05,160.04940106936914,0j,6.825735510275162e-10
Decreasing Power,30,0,0,-0.0206057857722044,0.0,(0.011+0j),0.0004647444293368608,0.0,0j,5.191779109736672e-06,24.091991424560547,0.0,(24.104+0j),0.37052974104881287,0.0,(0.001+0j),8.926799774169922
Decreasing Power,30,60,1,123.31055277570965,250.19163960773628,(-59.096-164.069j),0.0830398458200576,264.15038651464215,(-0.012-0.117j),9.937307774820503,0.00020448023880391931,185.7752222927524,(-0+0j),0.0003973108993721412,98.8349348372014,0.001j,4.33644037327244e-09
Decreasing Power,30,120,2,0.03199139018030461,82.64289284882557,(0.006+0.045j),0.00015145374148818773,229.76317602553095,(-0+0j),-4.069070804728687e-06,5.907169132236801e-05,43.471709186036605,0j,0.00018730180366543256,35.92221916032532,0j,1.0968326755820764e-08
Decreasing Power,30,180,3,0.06880964985112542,-65.64595817263796,(0.04-0.089j),0.07912290451443298,239.18631581115247,(-0.057-0.096j),0.0031097217784337187,1.2594503835569189e-05,31.40350443516052,0j,0.00012194398887393607,121.17536650226106,0j,6.115263600803774e-12
Decreasing Power,30,240,4,0.00763733905231828,186.4925273741498,(-0.011-0.001j),0.00016049744696378733,162.23522862838942,0j,1.1175495360169695e-06,9.325852254855101e-05,40.96243454370487,0j,2.3214874502071528e-05,88.91752255709387,0j,1.4499183653827236e-09
Decreasing Power,30,300,5,0.43305840074030744,-8.502128679701414,(0.606-0.091j),0.07450518686688018,218.68677674900863,(-0.082-0.066j),-0.021926823356793933,6.34583305032702e-05,13.166997246942529,0j,0.00016619594088950002,-41.6606166269157,0j,6.075198997612075e-09
Decreasing Power,30,360,6,0.003720186688790371,14.050977708591915,(0.005+0.001j),0.0002461276700506412,130.12147059594201,0j,-4.024027696798673e-07,5.8596687182092174e-05,140.21316051853262,0j,0.0003649017980443947,221.35467455093402,(-0+0j),3.2927162987653244e-09
Decreasing Power,30,420,7,0.6582490277497284,234.5206119302717,(-0.54-0.758j),0.06784672641522853,198.66692057000103,(-0.091-0.031j),0.03619764729086344,2.547986678401638e-05,32.76636659385126,0j,4.2288564459195834e-05,265.9516139230553,(-0+0j),-6.456742469426895e-10
Decreasing Power,30,480,8,0.01821099288452189,222.97770764315229,(-0.019-0.018j),0.00028862353435521427,102.20860437193147,0j,-2.6889243277256697e-06,2.745010045589101e-05,-41.79048750172302,0j,0.0005737036053978242,-45.01860162109372,(0.001-0.001j),1.5723233160932504e-08
Decreasing Power,30,540,9,0.20698780671400038,96.84401720326332,(-0.035+0.291j),0.06007118239517314,178.40890716957108,(-0.085+0.002j),0.0018239340107667889,3.293617764470271e-05,243.19199967167614,(-0+0j),8.56228334243348e-05,87.88849000703745,0j,-2.5621459631805687e-09
Decreasing Power,30,600,10,0.018207914780027534,-7.534411530000227,(0.026-0.003j),0.0003495489069714723,70.23008270067936,0j,1.3488433879798742e-06,2.5107126745311866e-05,159.9000412853064,0j,0.0005367858457449537,52.34133077482599,0.001j,-4.065825874096498e-09
Decreasing Power,30,660,11,0.1764676030681504,237.66240377367538,(-0.133-0.211j),0.05101417947839049,158.79330485365028,(-0.067+0.026j),0.0017379142381345816,4.157895208772278e-05,138.7293290853833,0j,2.325549332734686e-05,181.52709744435697,(-0+0j),7.094976413095439e-10
Decreasing Power,30,720,12,0.006297562420849919,37.29431122913897,(0.007+0.005j),0.0003518173297578937,49.684347966594295,0j,2.1639895898577917e-06,3.8274202808605006e-05,-8.218850955452297,0j,0.00021665675338528107,160.9915305267678,0j,-8.145765352459283e-09
Decreasing Power,30,780,13,0.2351043686595166,115.97908952468032,(-0.146+0.299j),0.04204051953317684,139.85062794008434,(-0.045+0.038j),0.009038391686196688,5.599976447206892e-05,101.37476586962117,0j,5.2125506143020447e-05,48.040743269077055,0j,1.7430873564727071e-09
Decreasing Power,30,840,14,0.012247340346434833,23.224525876126933,(0.016+0.007j),0.0003603551721328707,16.637362351230948,0j,4.384257389007327e-06,4.051141779512856e-05,225.6033123390973,(-0+0j),0.0003884242507912912,-23.47518584965286,(0.001+0j),-5.6190088532318e-09
Decreasing Power,30,900,15,0.11367278197505441,13.756811848056103,(0.156+0.038j),0.033050036840046815,121.3334194782928,(-0.024+0.04j),-0.0011345081710925431,4.935119611932613e-05,103.10476932111153,0j,8.21207648646792e-05,136.66929741901674,0j,3.377016048874836e-09
Decreasing Power,30,960,16,0.002950418724989035,155.87492622018755,(-0.004+0.002j),0.0003660306285871697,-7.047815804872272,(0.001+0j),-1.0323285293046927e-06,4.964785538090733e-05,-37.36786757180482,0j,0.0005948080290526645,89.94813100540291,0.001j,-1.790196757698577e-08
Decreasing Power,30,1020,17,0.18913968760282152,76.91078343648292,(0.061+0.261j),0.024833960099192334,104.78123263422577,(-0.009+0.034j),0.004152257492177806,1.6590044105539037e-05,33.454972867349944,0j,2.9736467146944582e-05,261.06157366213944,(-0+0j),-3.326111540743755e-10
Decreasing Power,30,1080,18,0.00231165690193381,51.31235157405099,(0.002+0.003j),0.0003127397010547924,-26.57711465314553,0j,1.5167304542849114e-07,6.537009256133264e-05,-11.396663151991547,0j,0.00039738196046479015,189.91304286371897,(-0.001+0j),-2.420084684498423e-08
Decreasing Power,30,1140,19,0.08709101747318666,53.974048433344194,(0.072+0.1j),0.017673196404441167,89.73813427499302,0.025j,0.0012489346118077504,3.6661403398542536e-05,209.6487602194369,(-0+0j),5.294334938238789e-05,-20.442218660541187,0j,-1.2452737281128348e-09
Decreasing Power,30,1200,20,0.002671050272799508,-56.69619362379652,(0.002-0.003j),0.00030366109942807416,-53.09630418763874,0j,8.094936518868691e-07,5.640481159663707e-05,133.58061738844785,0j,0.00016959355109848607,-23.14024920360366,0j,-8.787136587593067e-09
Decreasing Power,30,1260,21,0.03269452079246109,-42.57504117153377,(0.034-0.031j),0.011957846238604537,77.96687744788186,(0.004+0.017j),-0.00019867159392098,4.0520939133573e-05,127.97948027785071,0j,7.5945000822499e-05,184.59899824033818,(-0+0j),1.6931536480652601e-09
