Test Type,Power Step,Frequency (Hz),Harmonic,Input Voltage Mag (Vrms),Input Voltage Angle (deg),Input Complex Voltage (V),Input Current Mag (Arms),Input Current Angle (deg),Input Complex Current (A),Input Real Power (W),Output Voltage Mag (Vrms),Output Voltage Angle (deg),Output Complex Voltage (V),Output Current Mag (Arms),Output Current Angle (deg),Output Complex Current (A),Output Real Power (W)
Decreasing Power,30,1320,22,0.0025617370361933774,244.3826665858863,(-0.002-0.003j),0.00025650796052379034,-76.05628304273034,0j,5.065934510137879e-07,6.082091189957166e-05,23.384909608667044,0j,0.0003225825326977284,129.31069003731105,0j,-5.383504849396699e-09
Decreasing Power,30,1380,23,0.08798391726286671,-53.99218294183157,(0.073-0.101j),0.007891588915125846,71.99348261593771,(0.003+0.011j),-0.00040797809496748844,1.368290897662432e-05,61.82946297411948,0j,3.554184630296087e-05,-85.64579311162228,0j,-4.10041743190953e-10
Decreasing Power,30,1440,24,0.00025220028887511437,5.485111182568019,0j,0.00019278386220630226,260.5400950065077,(-0+0j),-1.253874548445053e-08,2.3363832137850498e-05,256.1336024939004,(-0+0j),0.00035463529920303215,240.84753317459212,(-0+0j),7.992506489958273e-09
Decreasing Power,30,1500,25,0.044098086913072695,32.72249435964506,(0.052+0.034j),0.0053326453788917465,74.69931374376952,(0.002+0.007j),0.00017482118243411098,7.700518121477531e-05,216.52766529603292,(-0+0j),9.015446179909772e-06,261.78893326499735,(-0+0j),4.886554417595445e-10
Decreasing Power,30,1560,26,0.0015213626887739843,126.74135586534177,(-0.001+0.002j),0.0001171457237092771,227.44035031668056,(-0+0j),-3.30866411653103e-08,6.395797548555041e-05,98.33458121143408,0j,0.00017365374216062052,-9.229555732087306,0j,-3.3516566821381722e-09
Decreasing Power,30,1620,27,0.03242622459696718,-59.9305967601984,(0.023-0.04j),0.004121497046623743,79.23989277970182,(0.001+0.006j),-0.00010112330187009752,7.793553114163983e-05,98.59115157903513,0j,7.677509371050237e-06,113.97646410969118,0j,5.769079412484554e-10
Decreasing Power,30,1680,28,0.0030603169386462167,221.89071759163562,(-0.003-0.003j),9.240505984017624e-05,202.75801098805823,(-0+0j),2.6716807524345493e-07,0.00011156733022262905,-53.307750369403806,0j,0.0001417598845749156,186.8983123375358,(-0+0j),-7.85857450702959e-09
Decreasing Power,30,1740,29,0.10620630390548794,-49.29663223491707,(0.098-0.114j),0.003676789638289586,78.45761895454032,(0.001+0.005j),-0.00023909267765549812,1.9696548593677734e-05,31.498073701278756,0j,1.1059647433029382e-05,-46.699435857391876,0j,4.4556050985465636e-11
Decreasing Power,30,1800,30,0.00027499016766048496,-22.00522733811495,0j,5.894105253390558e-05,185.38616826444573,(-0+0j),-1.4391018126816511e-08,8.70222309058074e-05,77.3426693936598,0j,0.000214797750949241,-50.85349842019036,0j,-1.1558418204550613e-08
Decreasing Power,30,1860,31,0.060855266108175515,44.285825754494546,(0.062+0.06j),0.0030585785328388665,76.33050600225769,(0.001+0.004j),0.0001577707452424861,0.00010788537307483517,-7.283083437232108,0j,6.524626616977195e-05,-46.28849415831911,0j,5.470003587404853e-09
Decreasing Power,30,1920,32,0.0008711253117762186,32.03996500370521,(0.001+0.001j),2.6478112509150016e-05,162.37431504302464,0j,-1.4929237762464195e-08,0.0001993166488478735,172.1670774946635,0j,0.00025246361701948626,90.11914162566907,0j,6.961526003090292e-09
Decreasing Power,30,1980,33,0.03216935309449683,-39.37987637436669,(0.035-0.029j),0.0023657725714010674,65.8754977289546,(0.001+0.003j),-2.0024975652306565e-05,0.00010848956399471768,177.72006129127163,0j,3.212656109162766e-05,151.45847747383232,0j,3.1256454806640432e-09
Decreasing Power,30,2040,34,0.0023784927610720984,-32.90183466926109,(0.003-0.002j),1.2709206597066841e-05,-2.596138445625755,0j,2.60978569610657e-08,0.00033406622273198075,209.05908272897037,(-0+0j),0.0003896204103735527,163.46429579472314,(-0.001+0j),9.10759546803633e-08
Decreasing Power,30,2100,35,0.09503022832087396,-35.66996570938721,(0.109-0.078j),0.0016796247568138906,57.63410648045297,(0.001+0.002j),-9.199414819498073e-06,0.00014232956111136173,141.59898377266444,0j,4.331412322675674e-05,70.30433338365808,0j,1.9770858710219492e-09
Decreasing Power,30,2160,36,0.0012078081316823925,84.52158437738085,0.002j,3.847501036643745e-05,240.76310281207927,(-0+0j),-4.253214738208375e-08,1.0800333731378263e-05,-18.88436101114361,0j,0.00016634852173445832,-2.941671822414804,0j,1.7275160373623828e-09
Decreasing Power,30,2220,37,0.04506875184111069,84.46016657439579,(0.006+0.063j),0.0007222631485733015,65.27570726963093,0.001j,3.0743768581780807e-05,6.167183914629484e-05,204.3189309491593,(-0+0j),4.636382443835111e-05,197.9993201453681,(-0+0j),2.8419670665072686e-09
Decreasing Power,30,2280,38,0.0011832344943935851,46.43805571915415,(0.001+0.001j),5.0839521000911235e-05,237.67830484296493,(-0+0j),-5.900120840954223e-08,0.0002781594831206334,8.495404467705399,0j,0.00015018201426012987,23.674058319794597,0j,4.031720900532719e-08
Decreasing Power,30,2340,39,0.031365072210941196,-21.026268895789187,(0.041-0.016j),0.0005681995485096116,98.216379465107,0.001j,-8.706026819847327e-06,0.00015114592044430898,73.18372058990833,0j,4.4699117652402435e-05,56.38520080679498,0j,6.467786441220803e-09
Decreasing Power,30,2400,40,0.0010113811627882993,260.19518409427326,(-0-0.001j),4.192897502535201e-05,155.34091994484294,0j,-1.0871302713008314e-08,6.565653324141223e-05,-51.15972170215642,0j,0.00014394722516246556,253.52271438878927,(-0+0j),5.377921736774564e-09
Decreasing Power,30,2460,41,0.07123647369596661,-1.9246388769866911,(0.101-0.003j),0.0008120454785678957,121.92370409080266,(-0.001+0.001j),-3.2220722547016305e-05,0.00016647019983243442,176.99000656761098,0j,0.0001390997906374789,107.40707246205758,0j,8.077988063422594e-09
Decreasing Power,30,2520,42,0.002143020928089496,131.78561666733086,(-0.002+0.002j),5.185815763210463e-05,268.6734271261966,(-0+0j),-8.112905310024171e-08,7.586688764043904e-05,198.8802098366259,(-0+0j),6.978758873202167e-05,64.36546988130887,0j,-3.711982552459995e-09
Decreasing Power,30,2580,43,0.04192257018340368,129.01649646580654,(-0.037+0.046j),0.0009704664916734722,131.60224960621707,(-0.001+0.001j),4.064302545893482e-05,5.433807370240277e-05,20.123802817078015,0j,5.2661453778233715e-05,-69.74343146776599,0j,6.630709491303624e-12
Decreasing Power,30,2640,44,0.0011200796836163132,34.819699786693725,(0.001+0.001j),4.2890523906769704e-05,258.9238317914773,(-0+0j),-3.449695391615429e-08,2.7187717298107673e-05,-62.87806628407097,0j,0.00011893354359766259,165.31859869467667,0j,-2.155394084454381e-09
Decreasing Power,30,2700,45,0.02547331393810433,9.235563890794623,(0.036+0.006j),0.0011001154765528523,116.22255159915196,(-0.001+0.001j),-8.187217394144209e-06,0.00010531272175255004,34.100100641612805,0j,3.6516655062887764e-05,258.87405108629184,(-0+0j),-2.7300054373017647e-09
Decreasing Power,30,2760,46,0.0019420969682900752,13.430434268885222,(0.003+0.001j),4.206253028826818e-05,129.17574853926055,0j,-3.54836039091155e-08,4.6358479316580044e-05,100.24233695800193,0j,3.3561488891128216e-05,170.92533643413623,0j,5.146696673608805e-10
Decreasing Power,30,2820,47,0.05872190781692227,42.61894030757902,(0.061+0.056j),0.0010680198259219974,108.10740728934559,0.001j,2.601945538807496e-05,2.902759034272892e-05,265.0553427035752,(-0+0j),7.694819760081669e-05,265.9417279642811,(-0+0j),2.233353475042315e-09
Decreasing Power,30,2880,48,0.001112883095421383,87.3978419123231,0.002j,2.0035609394779268e-05,-6.917480974490061,0j,-1.6777687180264287e-09,9.017492101673358e-05,18.05172626105265,0j,2.1559742544145357e-05,101.03753172101558,0j,2.3741009881137723e-10
Decreasing Power,30,2940,49,0.03710974093535015,168.80166285734734,(-0.051+0.01j),0.0007258700122566645,97.06440152823095,0.001j,8.44133334832883e-06,6.722359919441386e-05,43.710403601405226,0j,5.168251576117637e-05,-68.39923749227526,0j,-1.307651853491695e-09
Decreasing Power,30,3000,50,0.0005840821404141597,113.91794029071282,0.001j,1.8790813506770626e-05,71.5818259687298,0j,8.113073804228193e-09,2.3613615967225128e-05,-28.052686663918493,0j,8.450476827481858e-05,235.06828960260302,(-0+0j),-2.3900336050401084e-10
Decreasing Power,30,3060,51,0.01723409288191952,38.15944169989746,(0.019+0.015j),0.000703501281762751,89.65241005866383,0.001j,7.548660384250692e-06,1.3792366803314984e-05,143.63216031298515,0j,4.0707597674533686e-05,187.98306656516115,(-0+0j),4.014800759044416e-10
Decreasing Power,30,3120,52,0.00022794087573184288,-17.462816566722125,0j,4.882076594752085e-05,-80.88509399195584,0j,4.978905014228242e-09,3.4995747572334006e-05,107.59095225308211,0j,1.86423977319053e-05,-42.96735253281594,0j,-5.681507218758815e-10
Decreasing Power,30,3180,53,0.04600724471462552,70.29336342444772,(0.022+0.061j),0.0005314535360097779,90.05700964893175,0.001j,2.3010456025332654e-05,5.259429305569152e-05,67.46686344454533,0j,3.0041322189222593e-05,41.050796252900795,0j,1.415029403501458e-09
Decreasing Power,30,3240,54,0.001552510724518652,230.56529430635007,(-0.001-0.002j),9.39002537053918e-06,-6.97552073165383,0j,-7.824055074490971e-09,6.250522222101616e-05,-46.23578300269517,0j,6.818226832236562e-05,187.2640664036456,(-0+0j),-2.5349937267729306e-09
Decreasing Power,30,3300,55,0.03012173355681625,208.82042246661115,(-0.037-0.021j),0.0003420375886760575,67.68845073990923,0j,-8.021665311943665e-06,7.32103509115509e-05,83.91241284037937,0j,1.769024233309468e-05,-82.28772431743201,0j,-1.2577253389193308e-09
Decreasing Power,30,3360,56,0.0007822566647677486,124.6385659678574,(-0.001+0.001j),3.6328287441541396e-05,14.967920853388549,0j,-9.565879442770891e-09,4.935546343888654e-05,-66.09980531437267,0j,3.3423604661244206e-05,-88.39744699168926,0j,1.5262864085692506e-09
Decreasing Power,30,3420,57,0.015339218722489395,89.29199427747537,0.022j,0.00030355448281777007,84.86432362755924,0j,4.6423923084075265e-06,3.328504379514524e-05,-1.7218210514804895,0j,3.1568500422145454e-05,13.306361299290572,0j,1.0148212858733868e-09
Decreasing Power,30,3480,58,0.0006949949306208648,64.36334287177782,0.001j,4.5731442310206886e-05,73.78975875117814,0j,3.1353945352562704e-08,4.233827038530346e-05,214.4896654358442,(-0+0j),6.628388587922835e-05,145.094099756188,0j,9.875923823064601e-10
Decreasing Power,30,3540,59,0.027562505638922173,104.97051730858036,(-0.01+0.038j),0.00021446254513710777,84.74637597837732,0j,5.546689170619895e-06,1.4459403638193958e-05,107.2104655894831,0j,6.419332714725598e-05,238.20060811243175,(-0+0j),-6.088316420162316e-10
Decreasing Power,30,3600,60,0.0005438916795894392,-52.778694065891386,-0.001j,3.456696268882319e-05,82.02419212989169,0j,-1.3248276679068821e-08,8.586469669288179e-05,223.91485082108372,(-0+0j),6.780114063797301e-05,267.11116956457624,(-0+0j),4.244110471215357e-09
Decreasing Power,30,3660,61,0.025840240901667304,259.13793908823925,(-0.007-0.036j),0.0002095037153616149,36.81797489964177,0j,-4.002816711608687e-06,1.2068437117252488e-05,-20.376943925078393,0j,1.7763452896583672e-05,47.29136753441139,0j,8.145640189806806e-11
Decreasing Power,30,3720,62,0.00041453167029953684,73.3538816182734,0.001j,1.975910890643144e-05,-17.754581254024288,0j,-1.5845155234488967e-10,1.992354647545103e-05,194.7704577606392,(-0+0j),3.9250024061091104e-05,-7.80622626745992,0j,-7.220723265013436e-10
Decreasing Power,30,3780,63,0.007774216319318777,108.22505420849866,(-0.003+0.01j),7.802886478667419e-05,36.07132948316389,0j,1.859052505753743e-07,3.941277618264145e-05,70.62712325297628,0j,4.0945566098224756e-05,127.59974697074699,0j,8.795733043428652e-10
Decreasing Power,30,3840,64,0.000644737317902879,8.48006672296303,(0.001+0j),2.9801705948416902e-05,267.8259797015455,(-0+0j),-3.552318386324923e-09,2.420076688691258e-05,82.30100846361123,0j,6.227444191635745e-05,113.49949819970414,0j,1.289130861312909e-09
Decreasing Power,30,3900,65,0.01797846476908681,159.3389137467032,(-0.024+0.009j),4.386268626142173e-05,245.7226628378345,(-0+0j),4.973880809148003e-08,4.5243163091982255e-05,112.70116215906337,0j,7.050589599341057e-05,27.30045473596713,0j,2.55788072235856e-10
Decreasing Power,30,3960,66,0.0004021617334818155,260.88797555640843,(-0-0.001j),1.5605164192806497e-05,-15.822038615946553,0j,7.332915820918624e-10,0.00011934842398601195,5.159829048249662,0j,7.913852505878309e-05,22.706961886710957,0j,9.005572697797108e-09
Decreasing Power,30,4020,67,0.016575730313752993,-70.1861769571766,(0.008-0.022j),2.178683367802342e-05,198.30196606193462,(-0+0j),-9.528059678076954e-09,7.111534689486861e-05,212.91547337588761,(-0+0j),4.0502660009691526e-05,199.08858762592672,(-0+0j),2.7968943220970373e-09
Decreasing Power,30,4080,68,0.0008022244607704123,105.00970864485294,0.001j,2.680068861573596e-05,269.0374920254484,(-0+0j),-2.0670159205085917e-08,4.75836459762323e-05,111.56315000423463,0j,4.197620385097342e-05,136.99044349068373,0j,1.803896265487684e-09
Decreasing Power,30,4140,69,0.00403506500612669,165.30980991393037,(-0.006+0.001j),0.00011352901297480468,190.67191254236906,(-0+0j),4.139450173527968e-07,7.453511561572716e-05,76.60118205446636,0j,3.5187623186895886e-05,18.4439688452716,0j,1.3837182960647785e-09
Decreasing Power,30,4200,70,0.0005484134756214477,135.24075394444128,(-0.001+0.001j),4.687836999259748e-05,-70.21100834888932,0j,-2.3213631124091078e-08,8.080090393418025e-05,188.05075837507178,(-0+0j),3.850019348769499e-05,227.64055539762927,(-0+0j),2.397304530273894e-09
Decreasing Power,30,4260,71,0.009460732726997238,213.39919575462076,(-0.011-0.007j),0.00013346577473941052,160.2487064481881,0j,7.572509358354599e-07,4.4625111260793656e-05,-40.36621419991627,0j,3.381198437553864e-05,-66.64552655214302,0j,1.3529170088172887e-09
Decreasing Power,30,4320,72,0.0009234730899419229,42.41484733068246,(0.001+0.001j),3.2941690049016085e-05,39.26010494746383,0j,3.037466302223309e-08,9.92576242872257e-05,211.7630936896993,(-0+0j),0.00017111736167321363,223.26567038257076,(-0+0j),1.66435775679815e-08
Decreasing Power,30,4380,73,0.008174740161089322,-11.992360809376734,(0.011-0.002j),0.00014941912255690912,137.57707193823188,0j,-1.0531981979567619e-06,0.00012663087278068296,-60.10535253536105,0j,0.00011365193318358585,-44.62665327361569,0j,1.3869847547972329e-08
Decreasing Power,30,4440,74,0.0008620990721068747,171.72784001069908,(-0.001+0j),1.7445167483512322e-05,137.48685545497824,0j,1.2432797394691657e-08,0.00011493292160200691,36.43310257821178,0j,0.00015204701253933311,42.50261151366073,0j,1.7377247542632083e-08
Decreasing Power,30,4500,75,0.0033354725060032253,216.60184441786396,(-0.004-0.003j),0.00012151305920886845,129.25216608272842,0j,1.8741372248211122e-08,6.970834578851425e-05,0.8381277697957472,0j,0.00017135121363135952,56.08202483804631,0j,6.809434170320174e-09
Decreasing Power,30,4560,76,0.000681908754007302,133.8847858712377,(-0.001+0.001j),9.66937839461593e-06,202.5414689717619,(-0+0j),2.3997893172003376e-09,0.0001241565455241602,-82.59586044642845,0j,0.00010788420651169574,-16.981319326285174,0j,5.530243883036305e-09
Decreasing Power,30,4620,77,0.006605682699096272,262.01841614982436,(-0.001-0.009j),0.00013499730585067482,101.70199250220193,0j,-8.396418958260446e-07,0.00011606991673258503,37.03574659422649,0j,0.00017609920076461775,51.50983414967417,0j,1.9791075590123903e-08
Decreasing Power,30,4680,78,0.001036618405807646,25.463128625091443,(0.001+0.001j),2.0864140456843868e-05,157.9595276190442,0j,-1.4610765490598911e-08,9.740123640470339e-05,-47.335406368650496,0j,5.738938537315009e-05,-56.78592346131393,0j,5.513931110000465e-09
Decreasing Power,30,4740,79,0.004900499532770888,29.48690268630135,(0.006+0.003j),9.840231558482143e-05,100.04311936511151,0j,1.6052243375667062e-07,0.0001151660230990283,168.7454096905302,0j,0.00016595532511773774,185.499312570855,(-0+0j),1.830112580832126e-08
Decreasing Power,30,4800,80,0.000690306888240624,237.75416688713307,(-0.001-0.001j),4.2529893468244796e-05,68.18543494070572,0j,-2.8873461947794843e-08,8.922942100396572e-05,204.35893895007868,(-0+0j),3.966959712645533e-05,170.30194174014463,0j,2.932569792577711e-09
Decreasing Power,30,4860,81,0.0020805764143143023,-65.6216599571822,(0.001-0.003j),8.895109289793298e-05,77.59354314840257,0j,-1.482204023363989e-07,0.00022948495986102103,45.82777977280693,0j,0.0002609040707172877,36.64636043484146,0j,5.91064638330252e-08
Decreasing Power,30,4920,82,0.00032663347756968784,0.9162859912462977,0j,2.8554491019042606e-05,50.68686264881161,0j,6.023746306327057e-09,0.00013097194096282067,195.70543831403887,(-0+0j),0.00010268915275802927,177.31553938007437,0j,1.2762559036438335e-08
Decreasing Power,30,4980,83,0.004634647540501962,-30.62628742186034,(0.006-0.003j),5.272126476051035e-05,115.91649257454736,0j,-2.0385603633086512e-07,6.403231775306277e-05,14.881239127226308,0j,0.00015237867943282597,-28.903631471902088,0j,7.044113071850029e-09
Decreasing Power,30,5040,84,0.0008039832789031863,36.608466070352144,(0.001+0.001j),9.798665388694306e-06,69.14362291905603,0j,6.641608187969241e-09,3.252834452688933e-05,250.04335041284546,(-0+0j),5.0148451259971795e-05,-23.0341619612782,0j,8.757654633048659e-11
Decreasing Power,30,5100,85,0.00215614477176082,83.40673402342952,0.003j,3.2515623135001873e-05,121.21766570066367,0j,5.538829701621144e-08,2.8436308913902403e-05,-38.24832455997114,0j,0.00011856274157913029,171.56035931795938,0j,-2.9254057415920693e-09
Decreasing Power,30,5160,86,0.0007921864422033046,-53.76255380906625,(0.001-0.001j),2.277261558713709e-05,-74.98796188254585,0j,1.6816373402143102e-08,7.501230907927092e-05,-78.97355472030603,0j,5.9344432888447534e-05,21.407955822315614,0j,-8.021793676791068e-10
Decreasing Power,30,5220,87,0.001384581459602959,-32.95176941323852,(0.002-0.001j),5.652211100280774e-05,75.05070259232212,0j,-2.4186716456135192e-08,2.483573968074034e-05,-25.339220144629337,0j,4.9885401527777466e-05,-75.52238205898385,0j,7.933377505129321e-10
Decreasing Power,30,5280,88,0.0002570884772963175,55.476075286821185,0j,7.654668153166785e-05,10.640131732244967,0j,1.3955132181914233e-08,9.79353541521705e-05,256.9695083446443,(-0+0j),0.00011886200876628276,269.4055177889891,(-0+0j),1.136766648794149e-08
Decreasing Power,30,5340,89,0.003259236294082489,13.092638147817581,(0.004+0.001j),5.501624573990133e-05,149.103009116217,0j,-1.2900804344757045e-07,3.547903917529163e-05,124.99667265799098,0j,1.3939567603154516e-05,25.61189204782174,0j,-8.064528179549887e-11
Decreasing Power,30,5400,90,0.0005706411989781628,87.74643254332292,0.001j,2.561566235844681e-05,0.9659373846048283,0j,8.209308902072618e-10,1.9470567588666624e-05,182.1196919845268,(-0+0j),3.34286686518893e-05,222.05548187136517,(-0+0j),4.990678434834202e-10
Decreasing Power,30,5460,91,0.0007057236953066118,82.10168340993182,0.001j,5.973198083043151e-05,120.54844881009292,0j,3.301464624225343e-08,8.107319667422414e-05,196.77813144599264,(-0+0j),3.319601446078179e-05,137.6444678808463,0j,1.3807401169992659e-09
Decreasing Power,30,5520,92,0.0009760506963831518,-11.90556801476987,(0.001+0j),3.0000115435930472e-05,174.30522033950945,0j,-2.9109768262001236e-08,2.97438629910405e-05,82.33432453860539,0j,4.8914624212097606e-05,255.69579191408096,(-0+0j),-1.4451550640456193e-09
Decreasing Power,30,5580,93,0.0006769264360628061,-43.00485219422413,(0.001-0.001j),4.797635639525378e-05,89.03815847538746,0j,-2.174910728617253e-08,2.5209103574834316e-05,117.7685959270286,0j,7.799557963005168e-06,269.4695768781324,(-0+0j),-1.7312093386155057e-10
Decreasing Power,30,5640,94,0.00046083761267616454,27.402562099779033,(0.001+0j),4.681217365472465e-05,103.07817364679758,0j,5.3373605141718174e-09,3.9204468592739446e-05,57.320534895846265,0j,7.255720826019516e-05,89.57643889596763,0j,2.4055728531942647e-09
Decreasing Power,30,5700,95,0.00204629420875955,69.44732023685123,(0.001+0.003j),1.9200045954153232e-05,110.96195314735255,0j,2.9419028751252707e-08,7.86771797313834e-05,-31.889526918397422,0j,5.9478837304406286e-05,-16.316542368722622,0j,4.507834585724754e-09
Decreasing Power,30,5760,96,0.00029415571433598727,-71.31084589046813,0j,1.130863888662513e-05,119.36195892299462,0j,-3.268954986966625e-09,3.652693999827574e-05,84.04816651646755,0j,2.7297427101582013e-05,94.38968452491939,0j,9.808939450091373e-10
Decreasing Power,30,5820,97,0.0010204683933632485,64.32346581549233,(0.001+0.001j),6.963305738932642e-05,69.26891155359964,0j,7.079380050482864e-08,6.494099939431463e-05,27.96765691647601,0j,5.293621077813298e-05,129.96313684224145,0j,-7.144790677602759e-10
Decreasing Power,30,5880,98,0.0010752138495114837,6.822769977399446,(0.002+0j),3.0125089509478795e-05,15.30432908432168,0j,3.2036666515811053e-08,3.87956417189682e-05,213.9215722644406,(-0+0j),3.282382016106437e-05,47.02085223892378,0j,-1.2402852396725324e-09
Decreasing Power,30,5940,99,0.0008382459002429476,24.56502939749953,(0.001+0j),4.044951324096908e-05,96.30270742837374,0j,1.0625256911556952e-08,3.861325231477857e-05,74.55699235510374,0j,1.5558488850826473e-05,-77.71866593132694,0j,-5.317937985656509e-10
Decreasing Power,30,6000,100,0.00018009016743843006,235.533276443191,(-0+0j),1.6680171981000705e-05,25.325906366675383,0j,-2.5960309072962753e-09,8.012917300156353e-05,98.84211768672337,0j,6.0056407569746563e-05,131.65697207666628,0j,4.0443576959143394e-09
Decreasing Power,30,6060,101,0.0017958142417311596,76.26051771159756,(0.001+0.002j),2.057027288629289e-05,264.1262092255355,(-0+0j),-3.659283856591434e-08,4.2424854479919214e-05,240.1699672530061,(-0+0j),2.134274018487794e-05,223.3528451319661,(-0+0j),8.667387991375577e-10
Decreasing Power,30,6120,102,0.0006533882069961632,55.68801074702281,(0.001+0.001j),3.4888945154822316e-05,-43.10171528122618,0j,-3.483429398728623e-09,7.547300053155928e-05,-82.7438104327791,0j,4.399513830233879e-05,-25.464260465539724,0j,1.7948355123162058e-09
Decreasing Power,30,6180,103,0.0017852209012931388,118.20358791510827,(-0.001+0.002j),2.4772309580085182e-05,125.34934227002624,0j,4.388055304340352e-08,2.3339496598621702e-05,187.5356244900288,(-0+0j),1.9067240916494862e-05,154.69500727624012,0j,3.73897795451321e-10
Decreasing Power,30,6240,104,0.0010022440680687503,127.51860859779539,(-0.001+0.001j),1.4901991177172604e-05,-20.236398223482908,0j,-1.2632006984898341e-08,5.600775163863257e-05,49.48322443711755,0j,5.130996815329408e-05,-48.839538618495624,0j,-4.159742159045702e-10
Decreasing Power,30,6300,105,0.0013578428380364045,33.700848361159196,(0.002+0.001j),1.2800984869638708e-05,157.97158994981686,0j,-9.787721377371292e-09,4.2051983351928024e-05,-7.462560899887478,0j,0.00010455524041710871,-0.39739382591160677,0j,4.363370218106375e-09
Decreasing Power,30,6360,106,0.00045581943722148996,166.64147594074348,(-0.001+0j),1.3086655268680015e-05,-9.503730408461067,0j,-5.951656473014059e-09,4.2719497078004865e-05,161.89709028382362,0j,6.497448904943225e-05,211.82614137490492,(-0+0j),1.7868027046646647e-09
Decreasing Power,30,6420,107,0.0021600572150760767,100.76386958893511,(-0.001+0.003j),7.431638882180847e-05,-14.48735709695194,0j,-6.847918663983758e-08,5.2139336383342e-05,101.78322716859498,0j,2.066664833689899e-05,155.11270781222532,0j,6.435235690226903e-10
Decreasing Power,30,6480,108,0.0005246173534988204,-46.19663250998883,(0.001-0.001j),4.580083245324705e-05,191.17873843047485,(-0+0j),-1.2954236898890857e-08,9.293260673631176e-05,-47.42204346308458,0j,4.065628700662395e-05,-28.276882834017698,0j,3.5693199136776136e-09
Decreasing Power,30,6540,109,0.0018454819245168517,158.47199935587903,(-0.002+0.001j),6.944134855041633e-05,74.7235202623298,0j,1.3954971352592604e-08,1.9435291351744813e-05,245.11125304218652,(-0+0j),5.6959982250110304e-05,-29.083604870151007,0j,8.097807759185081e-11
Decreasing Power,30,6600,110,0.0009472168738302639,83.77133114442148,0.001j,1.8945971779066832e-05,-3.5420879204042706,0j,8.411713135024859e-10,5.805892979019639e-05,36.32889810288078,0j,5.1967606487829046e-05,21.7509903151893,0j,2.9200492878434053e-09
Decreasing Power,30,6660,111,0.0016443039318212239,91.69025110865844,0.002j,2.628592153564395e-05,185.21610041890673,(-0+0j),-2.658105895724453e-09,6.729666350092968e-05,249.9147238432785,(-0+0j),1.6116963390731935e-05,223.42394028657972,(-0+0j),9.707396288631349e-10
Decreasing Power,30,6720,112,0.0003300835817466403,-41.8732058951598,0j,3.767203265204647e-05,146.19611859634358,0j,-1.2311800744107843e-08,5.2966061963221264e-05,166.48799510945832,0j,7.115454754636647e-05,143.93256964031838,0j,3.4804983723447908e-09
Decreasing Power,30,6780,113,0.002200704052147574,154.7876969592136,(-0.003+0.001j),2.2072781666134995e-05,15.29313331606076,0j,-3.693422823476308e-08,6.924831743916713e-05,-57.23977246352726,0j,2.9423540322481343e-05,255.32692984783844,(-0+0j),1.378283681625779e-09
Decreasing Power,30,6840,114,0.0006137155116535077,-4.335954126822614,(0.001+0j),4.07515930234338e-05,-25.49677928623761,0j,2.33234891623148e-08,4.15683744472522e-05,88.83207000600697,0j,7.002701774543241e-05,159.0211843000071,0j,9.86555694840044e-10
Decreasing Power,30,6900,115,0.002658518739536215,212.84422955223363,(-0.003-0.002j),1.1802034990180498e-05,146.49834546104742,0j,1.2588474124332572e-08,5.421403959143932e-05,220.99945135738585,(-0+0j),2.6004338182309468e-05,203.58683413656775,(-0+0j),1.3451953535264602e-09
Decreasing Power,30,6960,116,0.0006534468234665353,145.42085298263981,(-0.001+0.001j),4.107459998630344e-05,9.327972798647721,0j,-1.9337327207541546e-08,5.559615847883428e-05,132.3555473964166,0j,5.373613981475776e-05,117.03947517441532,0j,2.881416170151898e-09
Decreasing Power,30,7020,117,0.001953439891741986,135.19232245575716,(-0.002+0.002j),2.6315074990587848e-05,183.01683350805473,(-0+0j),3.451344714717437e-08,0.00010862702588239685,101.0918007332043,0j,6.370429371916845e-05,95.06055026525733,0j,6.88170388585682e-09
Decreasing Power,30,7080,118,0.0004715554921368519,-48.36816601694707,0j,1.6965268963472118e-05,79.96313068349761,0j,-4.9617016465540475e-09,8.451022593420197e-05,226.89891623748383,(-0+0j),8.506245929100725e-05,257.4147555121957,(-0+0j),6.192939582787504e-09
Decreasing Power,30,7140,119,0.002547263216189686,181.40254449481807,(-0.004+0j),2.250119387438435e-05,-16.977225064939276,0j,-5.4392601899137634e-08,3.391128745734106e-05,21.204856343041726,0j,2.153376959547624e-05,251.59926696451686,(-0+0j),-4.6552601110496214e-10
Decreasing Power,30,7200,120,0.0002268022371915863,20.57341972148521,0j,3.624219271704712e-05,-73.93706662319951,0j,-6.464186416994016e-10,5.8665636791296575e-05,27.427625512433835,0j,4.196061541615186e-05,109.09434967196053,0j,3.567685201013995e-10
Decreasing Power,30,7260,121,0.003328529886658256,269.03142061470226,(-0-0.005j),4.042671639016923e-05,187.89474328274017,(-0+0j),2.073296147238435e-08,6.465393002514374e-05,-84.59473201109094,0j,5.827335187388522e-05,231.5954723374092,(-0+0j),2.7188588398050183e-09
Decreasing Power,30,7320,122,0.0008897810337183713,71.49196374783743,0.001j,4.027719423024588e-05,179.3927067913103,0j,-1.1015452934417133e-08,8.001569387704249e-05,157.6435085335329,0j,0.00010995855473309577,188.69442395252065,(-0+0j),7.537679525546151e-09
Decreasing Power,30,7380,123,0.0024021141434896563,175.6219229850475,(-0.003+0j),4.046180400098858e-05,-3.1938526614158746,0j,-9.717311219781553e-08,3.6069995602561944e-05,-5.0743912065914145,0j,4.375423825655975e-05,-69.49219214458185,0j,6.814820620556173e-10
Decreasing Power,30,7440,124,0.0007186497599831375,122.38419684462627,(-0.001+0.001j),4.45807332225257e-05,114.76183153445027,0j,3.1754840883826574e-08,8.556232387525918e-05,210.91253568245236,(-0+0j),4.853636192258942e-05,103.66979915343943,0j,-1.2309999412722083e-09
Decreasing Power,30,7500,125,0.002482959087576467,237.09672616845938,(-0.002-0.003j),2.2360843197967882e-05,260.74648577026153,(-0+0j),5.0858105673366406e-08,4.717369958302125e-05,138.56984688562915,0j,3.329338826395051e-05,135.9474176831178,0j,1.5689274911356208e-09
Decreasing Power,30,7560,126,0.00016756032412313315,115.70297414937406,0j,2.6065370328970298e-05,115.19458755872179,0j,4.367349973288027e-09,0.00011165896198410826,-43.97892112136367,0j,3.423640459991258e-05,-7.201897339179993,0j,3.061955053133079e-09
Decreasing Power,30,7620,127,0.00324270053110585,-49.05554773590873,(0.003-0.003j),3.0421414932931055e-05,83.3608217204022,0j,-6.65390803277956e-08,9.110504553072958e-05,-52.643733828210685,0j,4.5404886313274646e-05,269.13196676348707,(-0+0j),3.24970160919366e-09
Decreasing Power,40,0,0,-0.049290720373392105,0.0,(0.011+0j),0.00013463813229463995,0.0,0j,5.191779109736672e-06,24.088031768798828,0.0,(24.104+0j),0.49345487356185913,0.0,(0.001+0j),11.886356353759766
Decreasing Power,40,60,1,123.23419953450406,250.19602541108722,(-59.046-163.972j),0.11069021796007289,264.3243993908877,(-0.015-0.156j),13.228202687946577,0.0003721085948626725,177.3717636395334,(-0.001+0j),0.00045404025273626845,99.1335190026317,0.001j,3.443967506527045e-08
Decreasing Power,40,120,2,0.04051300898938736,78.00731352457805,(0.012+0.056j),0.0004446702584050441,243.7951632833171,(-0-0.001j),-1.746355275303862e-05,5.259025225064363e-05,232.94618641028825,(-0+0j),0.00015683259278610436,32.736405694940956,0j,-7.74007805504552e-09
Decreasing Power,40,180,3,0.05453638797457712,-62.59055444608626,(0.036-0.068j),0.10470345319183112,243.0334636248265,(-0.067-0.132j),0.00332595439499037,4.098574666750936e-05,204.6517411166654,(-0+0j),0.00018811904408693608,111.81650894210888,0j,-3.8137687430845464e-10
Decreasing Power,40,240,4,0.009181123742014723,173.3752897694713,(-0.013+0.001j),0.00046486704001783106,223.31441969175165,(-0+0j),2.7468905777568095e-06,3.722270185853858e-05,52.527589718870956,0j,5.1375311326490516e-05,127.49446686358188,0j,4.960146498134494e-10
Decreasing Power,40,300,5,0.4112545115536695,-6.32528094343931,(0.578-0.064j),0.09613514359180722,225.12476240582444,(-0.096-0.096j),-0.024638714372913373,6.795714715908781e-05,58.55935980138295,0j,0.00018353369200090248,-33.069556691434656,0j,-3.5454276108384296e-10
Decreasing Power,40,360,6,0.004812535257712666,16.483521743996633,(0.007+0.002j),0.00031952773962387875,199.94612952998392,(-0+0j),-1.5349312591417494e-06,3.2041171884928485e-05,175.81544336928675,0j,0.00037298386503286556,221.0971706509371,(-0+0j),8.40886632031376e-09
Decreasing Power,40,420,7,0.620996147996352,231.37558934779108,(-0.548-0.686j),0.0844642558764851,207.62391056021897,(-0.106-0.055j),0.04800927816048183,4.022586187385307e-05,102.38475452017666,0j,4.657506562603201e-05,248.32988163742013,(-0+0j),-1.552216191371262e-09
Decreasing Power,40,480,8,0.015174473712096428,203.25686966965776,(-0.02-0.008j),0.0002200107629798466,162.81754850781726,0j,2.540946277624484e-06,1.6913561792909853e-05,-83.4210259930783,0j,0.0005848167538460991,-46.713275351586105,(0.001-0.001j),7.929831213399115e-09
Decreasing Power,40,540,9,0.2174290550875604,98.07447347515753,(-0.043+0.304j),0.0710293205964242,190.03399160356207,(-0.099-0.018j),-0.0005280769695700001,0.00014075358795117426,-49.85826167385335,0j,5.837513020874938e-05,87.32517707396755,0j,-6.027084149270048e-09
Decreasing Power,40,600,10,0.01514369712942356,-29.926224331413223,(0.019-0.011j),0.00015979373581843502,89.87105776474709,0j,-1.2025117425821178e-06,5.767998485081783e-05,201.36493779356545,(-0+0j),0.000503732127603956,46.70941438449537,0.001j,-2.6258708121837064e-08
Decreasing Power,40,660,11,0.15769192830944953,230.24425043922443,(-0.143-0.171j),0.05638062543470807,173.06680684261352,(-0.079+0.01j),0.004819144593100693,2.615968549286855e-05,173.52036020230136,0j,2.0438653914332178e-05,-27.326498673174953,0j,-4.996666373042352e-10
Decreasing Power,40,720,12,0.0052366133384327065,20.636776281744204,(0.007+0.003j),0.00020054727995305981,31.45006164295534,0j,1.0315411774335108e-06,7.415207633535719e-05,164.32168089107205,0j,0.00028663915449699586,178.887313265132,0j,2.057176048806154e-08
Decreasing Power,40,780,13,0.24687791732912095,114.93725032399095,(-0.147+0.317j),0.04264202656632046,156.75823075627375,(-0.055+0.024j),0.007845335250714767,5.8554970262538034e-05,76.74267060423388,0j,5.1545657345080646e-05,30.220590319085886,0j,2.076785371899643e-09
Decreasing Power,40,840,14,0.013831943530746366,36.6040977640567,(0.016+0.012j),0.00021330894527484595,1.9215913344366555,0j,2.42623003580094e-06,4.545258328710679e-05,222.49936452941702,(-0+0j),0.00037528966283298913,-19.844293671011997,0j,-7.917711568684781e-09
Decreasing Power,40,900,15,0.1007094034733187,26.35657398903534,(0.128+0.063j),0.030023757942706238,141.07586448049273,(-0.033+0.027j),-0.001264418927564244,1.9874904202468324e-05,19.209228446491537,0j,3.878813301545384e-05,140.917936036454,0j,-4.0519125169110305e-10
Decreasing Power,40,960,16,0.001999787808001112,226.23537987927025,(-0.002-0.002j),0.0002218190826122381,-21.506264238511847,0j,-1.6802502908974915e-07,9.916206933226165e-05,-43.52888202615898,0j,0.0004921674863869244,96.21833052610248,0.001j,-3.724752768423455e-08
Decreasing Power,40,1020,17,0.18279105020810468,79.91165987368842,(0.045+0.255j),0.01962886504904748,127.70491399953696,(-0.017+0.022j),0.002410433544830217,5.76033931006954e-05,125.49336363116609,0j,3.40077800950994e-05,127.05427700778604,0j,1.9582366133082907e-09
Decreasing Power,40,1080,18,0.002202446400662875,65.44113147983975,(0.001+0.003j),0.00025751150694315383,-45.947283097640906,0j,-2.068350204344049e-07,5.93743556260484e-05,52.94465491486887,0j,0.00036375651575732055,194.1731272235428,(-0+0j),-1.683871538475362e-08
Decreasing Power,40,1140,19,0.07692056876415981,65.18033521993753,(0.046+0.099j),0.011598965980652983,117.25613760502488,(-0.008+0.015j),0.0005483619568319306,5.527063073719031e-05,-72.94136672323665,0j,3.307130516452914e-05,-25.343244260425436,0j,1.2325826147684282e-09
Decreasing Power,40,1200,20,0.0003696516090787021,0.2255453438606878,(0.001+0j),0.00021034424034242527,-53.777732975218015,0j,4.569910628341899e-08,4.2643121482498396e-05,50.325857164328916,0j,0.0001606850920709016,-27.95287162059323,0j,1.392012561433502e-09
Decreasing Power,40,1260,21,0.01254066412598483,-4.047844980454073,(0.018-0.001j),0.006123112787763493,113.31811360956985,(-0.003+0.008j),-3.529726499385674e-05,1.3759105461055848e-05,133.1815421193548,0j,7.820701291287326e-05,166.38001562201413,0j,9.004230818319713e-10
Decreasing Power,40,1320,22,0.0018464077829978263,-42.02396877498313,(0.002-0.002j),0.00010143627996546545,-74.84726644864102,0j,1.573907516527828e-07,9.841660264950788e-05,-2.207235503530626,0j,0.0002895801090109334,142.81420723074302,0j,-2.3351531957026527e-08
Decreasing Power,40,1380,23,0.0509952655506601,-44.38987206321565,(0.052-0.05j),0.0030893687995626664,122.18113785709983,(-0.002+0.004j),-0.0001532357147154868,4.068235140435994e-05,51.82546840202218,0j,7.296336565707466e-05,251.40600348171904,(-0+0j),-2.796667299592279e-09
Decreasing Power,40,1440,24,0.0005202060434618478,43.3631223065213,(0.001+0.001j),7.939200428986003e-05,246.2268873888346,(-0+0j),-3.805529781259898e-08,2.9009481732283624e-05,70.26076270260984,0j,0.00028495536849647984,243.06566456466737,(-0+0j),-8.201313072577015e-09
Decreasing Power,40,1500,25,0.03197241387777907,48.334373405406716,(0.03+0.034j),0.002046589824385568,147.0035098833174,(-0.002+0.002j),-9.862820138804866e-06,7.593179895862304e-05,112.3163269252157,0j,1.7815403569485537e-05,-3.232719411594857,0j,-5.834212828340999e-10
Decreasing Power,40,1560,26,0.001243945132909528,143.43401075994282,(-0.001+0.001j),3.145154184371631e-05,-50.118073555986314,0j,-3.8034675083280215e-08,5.296843433551934e-05,50.30132589203782,0j,0.00017225873140306282,-0.5419893141653063,0j,5.761462229436141e-09
Decreasing Power,40,1620,27,0.008863503586298461,-57.43235321170221,(0.007-0.011j),0.0016453094997789454,161.07183996626645,(-0.002+0.001j),-1.1412272057983457e-05,9.501166617449658e-05,269.8439079356394,(-0+0j),4.2952549465456585e-05,196.5406115363177,(-0+0j),1.172491462769148e-09
Decreasing Power,40,1680,28,0.0006005776582167831,-11.476332074214213,(0.001+0j),8.188190124818136e-05,4.79208146448498,0j,4.7207409639563465e-08,5.8182079462432585e-05,91.22043278355866,0j,8.05748887399606e-05,172.31032546504687,0j,7.261015719788427e-10
Decreasing Power,40,1740,29,0.05336085242103923,-45.413685145180665,(0.053-0.054j),0.0011595674495696,158.553779120589,(-0.002+0.001j),-5.654037099064048e-05,3.9162476136077284e-05,-62.304011899181916,0j,2.0640725376402155e-05,-81.5569446669121,0j,7.631330843291632e-10
Decreasing Power,40,1800,30,0.0015746490162330236,103.85689944200698,(-0.001+0.002j),0.00011997202561699969,5.649719932775042,0j,-2.6968008258134538e-08,2.8053863022118773e-05,-24.27624475181473,0j,0.00013572767703242078,-60.971501260735494,0j,3.053098005763537e-09
Decreasing Power,40,1860,31,0.038831920125701025,53.84581654629406,(0.032+0.044j),0.0007570004310656793,166.87388682337559,(-0.001+0j),-1.1499101711709025e-05,9.072134497368106e-05,32.32583625768388,0j,5.256743396955795e-05,34.80322053131722,0j,4.764531029782908e-09
Decreasing Power,40,1920,32,0.0013579971931388009,12.706109976268195,(0.002+0j),0.0001061228657340798,11.445181160565525,0j,1.4407965614398012e-07,7.448958888777039e-05,-51.87999713036041,0j,0.00014854153535952304,61.739101933169195,0j,-4.433160761911376e-09
Decreasing Power,40,1980,33,0.009160004666663214,-28.306990623697587,(0.011-0.006j),0.00039270886385648317,200.57479309298432,(-0.001+0j),-2.3655818254954587e-06,2.704806172482804e-05,137.92363047237023,0j,1.561187730859434e-05,210.23460050855687,(-0+0j),1.2830732663509368e-10
Decreasing Power,40,2040,34,0.00183981419176812,-9.791413658559733,(0.003+0j),8.057566211683904e-05,-16.440351452941414,0j,1.4724719033690942e-07,5.160523800107551e-05,95.451888691793,0j,4.7795004894067545e-05,239.43664256459596,(-0+0j),-1.9950324081500967e-09
Decreasing Power,40,2100,35,0.03553781112667427,-32.79559044300366,(0.042-0.027j),0.00037992111385788137,236.18533343059934,(-0+0j),-2.4012932579287303e-07,4.252459187858694e-05,-21.602843350954245,0j,1.8487948297124025e-06,-12.394796595441335,0j,7.760614237588199e-11
Decreasing Power,40,2160,36,0.0012594150853879676,90.2275357357586,0.002j,9.346856935992816e-05,23.484663520351035,0j,4.648101436800671e-08,5.003331487194386e-05,0.7921433824371604,0j,0.00010616157839031003,-11.187303112093943,0j,5.195939956399042e-09
Decreasing Power,40,2220,37,0.022800210964980874,88.64298892714726,(0.001+0.032j),0.0004945081198301554,236.34237641474311,(-0-0.001j),-9.530169323546226e-06,7.362297305366097e-05,198.35869815365044,(-0+0j),2.4362178425762803e-05,176.89118438354365,0j,1.6691842927609859e-09
Decreasing Power,40,2280,38,0.0011707086347870694,14.196397189426065,(0.002+0j),8.496867491816665e-05,-14.333639975002896,0j,8.739417277893773e-08,5.9512289603181234e-05,-67.34809575828848,0j,0.00010990707470068976,114.09447228501652,0j,-6.538748623619404e-09
Decreasing Power,40,2340,39,0.007970286245151571,-1.0603494699975755,(0.011+0j),0.00045540099647654674,236.29071505906623,(-0-0.001j),-1.9581744815333036e-06,2.5357530866981818e-05,170.52436362757243,0j,8.582340186352568e-06,19.896669293607502,0j,-1.8965122669285008e-10
Decreasing Power,40,2400,40,0.00031981566959911605,52.410439420169546,0j,6.230122566673606e-05,6.443952438429633,0j,1.3849385318056465e-08,5.9161511774955176e-05,203.5451929629123,(-0+0j),2.7172348937063366e-05,256.91483200146837,(-0+0j),9.59149354864296e-10
Decreasing Power,40,2460,41,0.01666712054142437,2.671126538463028,(0.024+0.001j),0.0003061303122162824,225.10556087600818,(-0+0j),-3.7657602754657165e-06,6.891558200898376e-05,130.4211016707934,0j,1.3803188703596389e-05,56.05516726382095,0j,2.5635596101291004e-10
Decreasing Power,40,2520,42,0.0005255178896959348,94.15516800616172,0.001j,6.423993666073509e-05,32.902506683938796,0j,1.6236438545617558e-08,5.959801789099243e-05,102.98677568843115,0j,2.769900079296547e-05,210.04331268925043,(-0+0j),-4.842063626077335e-10
Decreasing Power,40,2580,43,0.011090843881912314,125.83208035447603,(-0.009+0.013j),0.0002070157706145482,214.51691798707827,(-0+0j),5.269708918626807e-08,1.759156362283033e-05,-25.97823333981924,0j,1.0544358377879933e-05,266.72356946058767,(-0+0j),7.158777193752279e-11
Decreasing Power,40,2640,44,0.0007141012564068599,12.105974171668166,(0.001+0j),8.997161147932499e-05,35.35278619136551,0j,5.903268124799023e-08,4.826366356389664e-05,192.83513765223353,(-0+0j),6.27825367792091e-05,141.8915773669353,0j,1.909232035450635e-09
Decreasing Power,40,2700,45,0.0031342101792594316,26.311834034703033,(0.004+0.002j),5.030588742598045e-05,198.41964122329722,(-0+0j),-1.5617581031117553e-07,3.088544963698586e-05,131.02963904681624,0j,1.4903929612731363e-05,76.00949876533818,0j,2.6389302825627417e-10
Decreasing Power,40,2760,46,0.0008662198015577406,37.690683664410656,(0.001+0.001j),4.696637306681019e-05,-22.555345750780106,0j,2.0190124128783168e-08,5.3644154224660796e-05,3.374494556797856,0j,4.8162904398705574e-05,191.15960896965623,(-0+0j),-2.5598448644298726e-09
Decreasing Power,40,2820,47,0.004821732899591584,40.97415063560458,(0.005+0.004j),5.063659796458853e-05,56.61694959421387,0j,2.3511295313403977e-07,7.164089099865123e-05,253.3868605861989,(-0+0j),1.841358012938345e-05,180.0237694688659,(-0+0j),3.7768446409829886e-10
Decreasing Power,40,2880,48,0.00083869480956717,70.58723066647657,0.001j,6.393966220781751e-05,22.77602026290461,0j,3.60138227028186e-08,0.00010877786725023488,124.01542898983692,0j,2.293339963699431e-05,169.62065295066105,0j,1.7452500503896043e-09
Decreasing Power,40,2940,49,0.001270343895785673,74.52211480157611,0.002j,0.00011029001236094362,31.821051632573464,0j,1.0296436047838057e-07,7.206781597821069e-05,-20.161273121720555,0j,3.8111307921238456e-05,-8.03223711629164,0j,2.6852860784717597e-09
Decreasing Power,40,3000,50,0.0011191750777702443,59.63804073611791,(0.001+0.001j),7.010480679435466e-05,27.30946260141335,0j,6.629794553124985e-08,2.2582415106003815e-05,260.37923701252373,(-0+0j),9.983800228647932e-06,149.59294695925158,0j,-8.001138481701852e-11
Decreasing Power,40,3060,51,0.0007005664006417913,74.06100545078694,0.001j,8.255062873718158e-05,68.69223105791127,0j,5.7578493058956725e-08,7.075541266325529e-05,208.2747655609003,(-0+0j),7.10407332233645e-05,54.40001609004779,0j,-4.5129753367464085e-09
Decreasing Power,40,3120,52,0.001246257241823235,9.474349779718608,(0.002+0j),7.673654775313426e-05,27.217802449054055,0j,9.108425413173805e-08,9.145039899376861e-05,61.570921371665285,0j,9.348658126379855e-05,101.53933156310224,0j,6.552237885292343e-09
Decreasing Power,40,3180,53,0.005312331055929625,-87.70135201774298,-0.008j,6.190934400590767e-05,12.494399171833422,0j,-5.821614513083641e-08,6.559087000197479e-05,225.3563490808193,(-0+0j),4.6825687724414255e-05,218.25904828602313,(-0+0j),3.0478042694328804e-09
Decreasing Power,40,3240,54,0.00043970237189450677,40.77093041815478,0j,3.839489376876533e-05,4.60830657093355,0j,1.3629868364873029e-08,5.14286123597354e-05,155.06066425431982,0j,7.316186073949196e-05,174.41124565316085,0j,3.5500584600900173e-09
Decreasing Power,40,3300,55,0.007384575838611491,40.657527536547356,(0.008+0.007j),0.0001262414926410741,85.9190449024791,0j,6.561775011900157e-07,8.382843506781071e-05,-32.911479394787435,0j,8.296312579626003e-05,-24.438936217044557,0j,6.878769792793572e-09
Decreasing Power,40,3360,56,0.00030539934246277286,-49.20166782769539,0j,5.3706510362890354e-05,48.58823130603632,0j,-2.2231328858764317e-09,8.259913501433623e-05,-43.710300188129025,0j,4.338537803110727e-05,15.772506174889244,0j,1.8197382875893575e-09
Decreasing Power,40,3420,57,0.003545342983696982,-48.51912903214878,(0.003-0.004j),0.0001062675172076938,113.46533571064025,0j,-3.582835238457865e-07,5.749552756591112e-05,-63.552683139772995,0j,5.579556566973055e-06,-4.971534491764274,0j,1.6722973688765202e-10
Decreasing Power,40,3480,58,0.000720988148603832,76.8407052213966,0.001j,3.7138163814994714e-05,9.863349698672138,0j,1.0472025877976402e-08,8.649368650921977e-05,98.87905483950452,0j,9.252734612465627e-05,93.67071846711784,0j,7.969988364080649e-09
Decreasing Power,40,3540,59,0.007959645859394623,-53.7267352773884,(0.007-0.009j),0.00015158919388713477,123.6439172734695,0j,-1.2053259989575053e-06,0.0001274392727563282,-47.80901639064817,0j,5.3962601250665516e-05,-26.469187148833257,0j,6.405460249251185e-09
Decreasing Power,40,3600,60,7.704023718103174e-05,162.78461485978596,0j,2.4979427465195865e-05,55.469640802399404,0j,-5.727546261773015e-10,0.00010964145524998394,162.06448134730104,0j,8.626934016540551e-05,178.46076715025066,0j,9.074032354276607e-09
Decreasing Power,40,3660,61,0.010425517196327434,80.70045491836925,(0.002+0.015j),0.00014467333099953914,126.79974435230812,0j,1.0458675034715602e-06,0.00011708338511426137,83.23202863447625,0j,9.360954265549167e-05,84.88691784646812,0j,1.0955550748191799e-08
Decreasing Power,40,3720,62,0.00013674683684614672,99.0526259989099,0j,4.406959008065241e-05,7.958253310662144,0j,-1.150992533794887e-10,0.00016085317309134987,97.02269054814059,0j,0.00018109285553775275,137.5015306544642,0j,2.2157124545426668e-08
Decreasing Power,40,3780,63,0.0032170138426787223,-21.01593024810562,(0.004-0.002j),0.00013650968140961327,108.59985698254195,0j,-2.8002022278748743e-07,0.00010512280529682658,-60.70097414618073,0j,3.976009965088368e-05,-39.14837526531031,0j,3.887452070561327e-09
Decreasing Power,40,3840,64,0.0009456149171581133,61.11048108790127,(0.001+0.001j),2.6759781096594172e-05,88.68723247176517,0j,2.242964767036107e-08,0.0001447568937831085,78.23828047303381,0j,0.00011263669181196039,147.8173693937515,0j,5.689022660331356e-09
Decreasing Power,40,3900,65,0.00959650487006521,-4.351573816583027,(0.014-0.001j),0.00020386108924997482,103.07691249080172,0j,-5.859577097277494e-07,0.00013045610847218123,4.687842489606311,0j,7.69985896534523e-05,80.26176872786904,0j,2.50250139936365e-09
Decreasing Power,40,3960,66,0.0005877301630586356,55.05158156652222,0.001j,1.6617665241469916e-05,57.845204765430786,0j,9.755096039013293e-09,7.920640075461378e-05,161.40712686764033,0j,5.136488547995259e-05,194.76307294966682,(-0+0j),3.3982391614552796e-09
Decreasing Power,40,4020,67,0.009140418690349832,110.36587190565777,(-0.004+0.012j),0.00014145038114010762,113.77342336151261,0j,1.2906298361872652e-06,5.0419426423334854e-05,6.553759444872938,0j,0.00012869558700302566,6.28949616037967,0j,6.488688662413529e-09
Decreasing Power,40,4080,68,0.0005740645506813907,17.66358919788067,(0.001+0j),5.6599920523220174e-05,36.92996715153671,0j,3.0672284591307476e-08,3.84824222110998e-05,-63.113124120841434,0j,0.00014082759858898477,83.98585289132701,0j,-4.5501725108297106e-09
Decreasing Power,40,4140,69,0.003281906608937697,26.645690484716887,(0.004+0.002j),0.00014882557370399604,86.24832256606169,0j,2.4714354504913736e-07,0.00013006345103361498,146.44342941007554,0j,8.506464520421988e-05,226.52900463366797,(-0+0j),1.9049332897335386e-09
Decreasing Power,40,4200,70,0.0008275159643019199,49.89672168668771,(0.001+0.001j),7.561468354353881e-05,53.26997741643055,0j,6.246394502231582e-08,0.0001714908870136837,167.71198679468793,0j,0.00013652953308645208,191.63828897965226,(-0+0j),2.1401592839142922e-08
Decreasing Power,40,4260,71,0.007863571621080302,45.67024603450713,(0.008+0.008j),0.00014071619730702986,100.48694220730788,0j,6.375772306595318e-07,4.005708103509031e-05,76.49493075026824,0j,9.729002182276134e-06,7.740979659940081,0j,1.4122264783562273e-10
Decreasing Power,40,4320,72,0.00038976075067756867,-46.39319287701136,0j,6.282606706645817e-05,13.140037250526333,0j,1.2415921556794957e-08,0.0001269123955457577,59.1502666459567,0j,0.00014321333525225312,92.38111385743113,0j,1.5203289128361428e-08
Decreasing Power,40,4380,73,0.004613055404557299,160.80739546830313,(-0.006+0.002j),1.5247344838450505e-05,-13.867513814154236,0j,-7.003328338693555e-08,1.2467033087473605e-05,-79.19389633214936,0j,2.4141074364913067e-05,196.7958201179587,(-0+0j),3.140595509386278e-11
Decreasing Power,40,4440,74,0.0003900831415833015,13.212426195044387,(0.001+0j),3.539470359728302e-05,125.8184134698433,0j,-5.307250284865645e-09,0.0001149656622063383,-22.105500143977906,0j,0.00011806147566964298,28.38856323518236,0j,8.63458481716721e-09
Decreasing Power,40,4500,75,0.0036064588047696913,52.66930155066544,(0.003+0.004j),2.199333486928618e-05,122.8510155837069,0j,2.689184983837904e-08,8.332602095363337e-05,82.38782073116656,0j,7.791911803186871e-05,150.99787309368622,0j,2.367971248977633e-09
