Test Type,Power Step,Frequency (Hz),Harmonic,Input Voltage Mag (Vrms),Input Voltage Angle (deg),Input Complex Voltage (V),Input Current Mag (Arms),Input Current Angle (deg),Input Complex Current (A),Input Real Power (W),Output Voltage Mag (Vrms),Output Voltage Angle (deg),Output Complex Voltage (V),Output Current Mag (Arms),Output Current Angle (deg),Output Complex Current (A),Output Real Power (W)
Decreasing Power,40,4560,76,0.00048224929195564,93.81296860247768,0.001j,4.3835589837475564e-05,1.652315161515375,0j,-7.969994025543638e-10,0.00010043099771663153,-54.97781779623591,0j,0.00010116805790710292,2.733179100085863,0j,5.4275899640451346e-09
Decreasing Power,40,4620,77,0.005345753462570353,83.94643146157391,(0.001+0.008j),4.0741042096473295e-05,161.87165628089076,0j,4.555939699261249e-08,5.0923344908656764e-05,-14.991865080104333,0j,4.9703131731781335e-05,-17.717653986954616,0j,2.52818601742516e-09
Decreasing Power,40,4680,78,0.00043441199611721876,61.02864178899968,0.001j,3.948636918759678e-05,127.49181940068277,0j,6.849991558392778e-09,3.923591249467227e-05,128.51571789443994,0j,5.659777405198787e-05,236.77497619257537,(-0+0j),-6.957727751630809e-10
Decreasing Power,40,4740,79,0.0022232692504595584,242.3536273190899,(-0.001-0.003j),5.352865564039411e-05,-71.48752156519873,0j,8.243266749993575e-08,7.19907816395595e-05,79.21528651008342,0j,4.1886861743162985e-05,72.68717766694313,0j,2.995916225039387e-09
Decreasing Power,40,4800,80,0.000740265963369097,33.08258032187144,(0.001+0.001j),3.556064870573479e-05,135.34054973969765,0j,-5.5890148280620446e-09,4.301227586710035e-05,-55.836650605463745,0j,5.448531199671014e-05,-62.14134672621216,0j,2.3293634584412423e-09
Decreasing Power,40,4860,81,0.002283851520810677,121.43674830750444,(-0.002+0.003j),5.130652883001891e-05,203.71876091303963,(-0+0j),1.573648527025853e-08,5.028274742194774e-05,49.731896013605784,0j,5.812287194485617e-05,89.98813858195457,0j,2.2304004329748894e-09
Decreasing Power,40,4920,82,0.0006975850790662897,74.9599506173819,0.001j,9.541572975887053e-05,43.9785073840454,0j,5.706466063970243e-08,1.8883057365382208e-05,4.290540066499503,0j,3.6020619973139386e-05,91.79575735360991,0j,2.9607132656454367e-11
Decreasing Power,40,4980,83,0.0025703841995121488,153.391005312713,(-0.003+0.002j),1.7225796863612807e-05,135.62444259547496,0j,4.2165245085498185e-08,0.00011482812264905586,-41.6272260755693,0j,8.651541132447754e-05,80.74413235189905,0j,-5.3189252376715385e-09
Decreasing Power,40,5040,84,0.0009480063725396452,84.25880727097046,0.001j,3.72070452994955e-05,35.964225800492095,0j,2.3466838863149158e-08,2.8334014503825102e-05,-14.969724758963494,0j,7.0559456584017e-05,226.11178840136085,(-0+0j),-9.667586087142696e-10
Decreasing Power,40,5100,85,0.0011102164314444457,-35.492035063164124,(0.001-0.001j),3.370457210950904e-05,9.707887976890447,0j,2.6367003720093772e-08,0.0001934652162223877,-66.70750324102843,0j,0.0001597304515689338,-24.68141333665899,0j,2.2955456143055774e-08
Decreasing Power,40,5160,86,0.0005249567530002477,91.99986150075382,0.001j,3.724089779593942e-05,55.82401337477239,0j,1.578082745148663e-08,0.00014176105609398535,263.89757940445634,(-0+0j),6.836750008278354e-05,-80.26067325578563,0j,9.323746259606315e-09
Decreasing Power,40,5220,87,0.0020522309195295844,148.45471966085208,(-0.002+0.002j),1.706601838864533e-05,-6.160591876386263,0j,-3.164189638749088e-08,0.00022586687251947168,184.2273686752642,(-0+0j),0.0001844436242653217,229.30241907602226,(-0+0j),2.9419248181500327e-08
Decreasing Power,40,5280,88,0.0004365169004125699,24.142317807769984,(0.001+0j),6.816943878534625e-05,77.60805045397953,0j,1.7714511494931753e-08,3.367496385894943e-05,-87.07330464991716,0j,5.385970479582854e-05,127.2981441117688,0j,-1.4970382674095495e-09
Decreasing Power,40,5340,89,0.0003900700284443697,246.92572420526264,(-0-0.001j),4.512339513144996e-05,56.70574874340362,0j,-1.7322018701694012e-08,0.00016996183756492317,259.0579724906516,(-0+0j),0.000270721352244218,-67.98567133402094,0j,3.860823830070458e-08
Decreasing Power,40,5400,90,0.0002896469171408251,93.37024851467282,0j,3.7591330823902045e-05,107.57475323207422,0j,1.0555317514132693e-08,8.003670955813769e-05,68.44960675296775,0j,0.0001917195979194796,92.11130449084332,0j,1.4054601509362266e-08
Decreasing Power,40,5460,91,0.001452043972543258,55.98881837769975,(0.001+0.002j),4.380225574943459e-05,39.988341406811045,0j,6.113879083800627e-08,7.480940260772546e-05,-89.55547085906574,0j,7.568158666061475e-05,-29.060328683838037,0j,2.7883694409447833e-09
Decreasing Power,40,5520,92,0.0007954816648389751,17.357390578068788,(0.001+0j),3.4628153324849596e-05,63.16260581311755,0j,1.9202354882170222e-08,0.0001943136287818058,-31.623135221276428,0j,0.00020764760794170076,3.9148932621645116,0j,3.283299315691126e-08
Decreasing Power,40,5580,93,0.00022021127890661405,-12.933679752083066,0j,7.089036867482356e-05,33.16447496188079,0j,1.08249602614677e-08,9.840673844113394e-05,22.051808981446328,0j,1.8012887925890708e-05,-16.170463976368012,0j,1.3925754851652715e-09
Decreasing Power,40,5640,94,8.183885014221094e-05,-18.20581391154036,0j,4.934058013935346e-05,36.016171844371456,0j,2.3607883627186567e-09,0.0004483892021944611,-67.78469113613494,-0.001j,0.00048391606258371537,-39.16482324357841,(0.001+0j),1.9047112056069377e-07
Decreasing Power,40,5700,95,0.0012839509194036154,2.528053120372931,(0.002+0j),5.87473861083589e-05,10.455681776731339,0j,7.470789308396336e-08,9.069896965994894e-05,221.09641392362545,(-0+0j),8.087941693130592e-05,211.20366196265223,(-0+0j),7.226606056106622e-09
Decreasing Power,40,5760,96,8.86561196407271e-05,190.47679797732093,(-0+0j),1.4733474034658736e-05,134.22366159014777,0j,7.256334057660448e-10,0.0004597408732025952,157.3489010615134,(-0.001+0j),0.0004968207103696092,186.90389909200564,(-0.001+0j),1.9868883408555959e-07
Decreasing Power,40,5820,97,0.0004025072753501576,88.50974148771432,0.001j,3.920250902067571e-05,54.56557797830744,0j,1.3090221223422702e-08,0.00013292485614797573,183.44703809233175,(-0+0j),0.0001233896101957932,229.5283356243268,(-0+0j),1.1376719182660966e-08
Decreasing Power,40,5880,98,0.00046644230231998623,70.3308167406537,0.001j,3.9279951732252416e-05,67.73609113114667,0j,1.8303046507360705e-08,0.00026513078710387506,243.14373227228194,(-0+0j),0.0003352812891818115,268.4551511551372,(-0+0j),8.035939182808333e-08
Decreasing Power,40,5940,99,0.0005156682886517115,-47.5645903075187,-0.001j,4.4700413574551425e-05,71.71681607675687,0j,-1.1274028182091518e-08,0.0002774744073973615,-33.292669870589776,0j,0.00032778098419703047,-0.3265211124034266,0j,7.630704085501187e-08
Decreasing Power,40,6000,100,0.00036605022504962713,36.781212087761766,0j,4.4010508221716454e-05,94.9933019301502,0j,8.486398340084901e-09,0.0001296066154304668,26.210409657798742,0j,9.781712732374625e-05,-11.648098802464858,0j,1.0009445220348335e-08
Decreasing Power,40,6060,101,0.0011276899345182023,122.50942815803522,(-0.001+0.001j),3.3996551444925684e-05,50.696340346510695,0j,1.1965841971376368e-08,0.00013585024406089483,247.68280757600294,(-0+0j),0.00011135471220562189,-48.556459954154775,0j,6.688209295077111e-09
Decreasing Power,40,6120,102,0.0005684542918174,7.911985944901161,(0.001+0j),3.252331016708559e-05,172.92017633806432,0j,-1.7858735242720272e-08,0.00015174599518305877,48.54968287673733,0j,0.00011626205396420351,77.49535287,0j,1.5438407690733153e-08
Decreasing Power,40,6180,103,0.00045283422833559527,82.22595862478296,0.001j,5.8761476611414406e-05,118.26481525651599,0j,2.1516689448004266e-08,0.00021427659170964982,-16.60765669916475,0j,0.00022051593185007154,16.23899204687646,0j,3.96970975874551e-08
Decreasing Power,40,6240,104,0.0003004232003412081,2.768171666766719,0j,2.1893869436755696e-05,70.55357631925848,0j,2.4867711650588975e-09,0.0001678696139024478,12.216129884420255,0j,0.00019298014475910348,48.51529371350807,0j,2.61087314829502e-08
Decreasing Power,40,6300,105,0.0007971339757009233,86.4839180800156,0.001j,4.9063051178203075e-05,75.07094083770957,0j,3.8336482264481897e-08,7.61352650482226e-05,77.30799457069443,0j,7.229480851813113e-05,57.615395438333664,0j,5.1822671158015606e-09
Decreasing Power,40,6360,106,0.0003847946003135517,235.50134267746697,(-0+0j),5.7657325620073996e-05,24.985643688443716,0j,-1.9113214586121735e-08,0.0001627804777039537,197.62414023684656,(-0+0j),0.00021672833605606613,250.27497061101354,(-0+0j),2.1402826404372047e-08
Decreasing Power,40,6420,107,0.0007494490399349371,240.68075433425747,(-0.001-0.001j),4.551562142285121e-05,34.770569262657446,0j,-3.068274085668827e-08,6.362567312166586e-05,15.73445723318298,0j,6.61336556138202e-05,47.758738889850875,0j,3.5674700880839656e-09
Decreasing Power,40,6480,108,0.0010167950889181112,-5.830699918707197,(0.001+0j),1.3717180863371828e-05,-16.474200091861206,0j,1.3707599993224134e-08,9.00823285030336e-05,-53.96272994602009,0j,0.00014584807454715942,-29.75915769546762,0j,1.1983403074201228e-08
Decreasing Power,40,6540,109,0.0013959397099437205,24.581116188880443,(0.002+0.001j),4.7043097468497476e-05,104.34610369548966,0j,1.1668528900510742e-08,2.6765241367364787e-05,65.95257907247223,0j,3.058001075957935e-05,127.54096641457849,0j,3.8943546986321714e-10
Decreasing Power,40,6600,110,0.0007873939777020263,100.90275334875017,0.001j,2.6906695661013484e-05,138.98766768485683,0j,1.6675580624218616e-08,9.445149548405051e-05,-33.38859959217267,0j,9.391993435716929e-05,11.470863457086693,0j,6.288025064856539e-09
Decreasing Power,40,6660,111,0.0005138725736392506,199.18989442950905,(-0.001+0j),1.1752293138728557e-05,209.7536157283134,(-0+0j),5.936826826683342e-09,7.395161361470474e-05,125.19522255355989,0j,4.379801809924028e-05,219.90861668650822,(-0+0j),-2.661480485196074e-10
Decreasing Power,40,6720,112,0.0005831474940813103,-14.401908135078713,(0.001+0j),7.85484434160081e-05,82.77150357541595,0j,-5.7198407500809196e-09,3.579762263764721e-05,-8.726419402627243,0j,5.3208874212449355e-05,85.25599199803187,0j,-1.3228542660756349e-10
Decreasing Power,40,6780,113,0.0015515659466344024,-35.190788079186106,(0.002-0.001j),6.102223702085036e-05,109.31459178904716,0j,-7.70856397655014e-08,2.6998869719996957e-05,-1.7724955055801246,0j,6.399281447480503e-05,221.43001219451463,(-0+0j),-1.2594118695901016e-09
Decreasing Power,40,6840,114,0.001019422358652556,74.42732206196958,0.001j,4.715099907336476e-05,123.52862867440322,0j,3.1470455874567314e-08,7.615614553777239e-05,-7.253113504564666,0j,4.143469556600801e-05,7.019777564506427,0j,3.058104064975009e-09
Decreasing Power,40,6900,115,0.0018276876843303467,67.85278952436867,(0.001+0.002j),4.3376383648254014e-05,190.5885100274088,(-0+0j),-4.287101630983466e-08,7.690777973889629e-06,-58.1573607689229,0j,2.1154173543053874e-05,32.76224882822976,0j,-2.6111303497822627e-12
Decreasing Power,40,6960,116,0.0005118037861070602,88.77476308131352,0.001j,3.710758603402892e-05,60.85600019779116,0j,1.67813916605527e-08,7.645444116610152e-05,8.475127007573533,0j,2.805817911746945e-05,13.214437728323645,0j,2.137837918771962e-09
Decreasing Power,40,7020,117,0.001271385190435802,246.47787511662509,(-0.001-0.002j),6.842646936127795e-05,141.0331382217337,0j,-2.316790752965348e-08,1.7015774242536097e-05,96.05522933494665,0j,2.997811414833176e-05,-84.89862445203613,0j,-5.100301364114984e-10
Decreasing Power,40,7080,118,0.000554611114236123,40.19558349639061,(0.001+0.001j),2.882184998321661e-05,165.9800713865697,0j,-9.346990267484623e-09,9.853229631213429e-05,-41.51530792766951,0j,5.84889099025529e-05,215.42302108259702,(-0+0j),-1.3024467947953732e-09
Decreasing Power,40,7140,119,0.0022919878786973346,11.081684265302457,(0.003+0.001j),6.143753011260465e-05,100.5300558769287,0j,1.3556991722261294e-09,3.5142218293277724e-05,214.37731877410914,(-0+0j),6.7992667390002965e-06,37.88204246522297,0j,-2.3849443883440413e-10
Decreasing Power,40,7200,120,0.0011774818934936423,90.6268576322975,0.002j,5.684782010241043e-05,-40.55709557261923,0j,-4.407677275631521e-08,3.812531885087421e-05,214.75305094619188,(-0+0j),3.794888587019022e-05,-76.67583292291923,0j,5.285876243165657e-10
Decreasing Power,40,7260,121,0.0021906719548579396,115.6789542541079,(-0.001+0.003j),4.050897834348458e-05,148.60789507844436,0j,7.448509048728378e-08,8.263495397843178e-05,-19.61998081338359,0j,6.380595805873865e-06,-75.85120680069346,0j,2.93073729182997e-10
Decreasing Power,40,7320,122,0.0005820917685414437,255.1242335703789,(-0-0.001j),3.7785626712634654e-05,25.71879749734414,0j,-1.431200064789661e-08,2.6497285036002126e-05,56.804139463259595,0j,6.364070897429542e-06,47.74619573543982,0j,1.665277149116693e-10
Decreasing Power,40,7380,123,0.002031065220474469,-32.82623931006766,(0.002-0.002j),4.555638103733857e-05,70.28037763333397,0j,-2.0981995482274696e-08,7.790946381249079e-05,260.84463397815455,(-0+0j),4.8324370362430266e-05,208.9720454958725,(-0+0j),2.3245114535170077e-09
Decreasing Power,40,7440,124,0.0007837882184228704,36.43241499160918,(0.001+0.001j),2.525687110105702e-05,123.40047617817592,0j,1.0470643470407968e-09,6.701104197590813e-05,60.33765516621138,0j,3.15519690790837e-05,-34.25861548281995,0j,-1.694298400197933e-10
Decreasing Power,40,7500,125,0.0035224437449489256,59.21899020564531,(0.003+0.004j),3.7105401508488076e-05,201.9815387463361,(-0+0j),-1.0405613083106382e-07,2.8755798104056735e-05,265.6723627015337,(-0+0j),2.46117859389056e-05,130.1349735598788,0j,-5.051134444291828e-10
Decreasing Power,40,7560,126,0.0006221948682399592,131.9681086643635,(-0.001+0.001j),4.508072751100546e-05,99.82878920133193,0j,2.3750686150502963e-08,4.5000602114358165e-05,83.9084757315373,0j,2.7899866637609564e-05,268.4090834706485,(-0+0j),-1.251639431888366e-09
Decreasing Power,40,7620,127,0.00219182983387431,161.42684307307152,(-0.003+0.001j),1.3339432847577377e-05,139.80951566039374,0j,2.7181331910870664e-08,1.7963335326390923e-05,252.66024003720943,(-0+0j),5.4600652649343165e-05,-37.947392678717904,0j,3.4521205035545e-10
Decreasing Power,50,0,0,-0.0535544715821743,0.0,(0.011+0j),0.00010657707753125578,0.0,0j,5.191779109736672e-06,24.0827579498291,0.0,(24.104+0j),0.6208035349845886,0.0,(0.001+0j),14.950661659240723
Decreasing Power,50,60,1,123.33153807499471,250.15602865453104,(-59.208-164.06j),0.14003530233176448,264.87669355959474,(-0.018-0.197j),16.703876373676014,0.00041294632652294407,186.6829311332559,(-0.001+0j),0.00034481907360168335,99.43520656362402,0j,6.837339023616842e-09
Decreasing Power,50,120,2,0.04581455007646284,73.85143110839954,(0.018+0.062j),0.0005598759075506003,248.54782091805885,(-0-0.001j),-2.5540649990246694e-05,0.0001647106723757065,101.63094920966903,0j,0.00014438109704240787,19.899310731408775,0j,3.419955544134162e-09
Decreasing Power,50,180,3,0.02612601709387127,-52.99056823703009,(0.022-0.03j),0.13171710359087999,246.8262839928864,(-0.073-0.171j),0.0017110865590638546,7.426716823871555e-06,95.20815395457117,0j,0.00016167265563303765,108.42107316162907,0j,1.1689114460487386e-09
Decreasing Power,50,240,4,0.006660617112288331,173.38398205448965,(-0.009+0.001j),0.0004532695342293966,213.12488730694434,(-0.001+0j),2.3214820415854977e-06,6.238432045358434e-05,115.62459295377421,0j,5.4321586266550345e-05,115.29636027508603,0j,3.3887596374808742e-09
Decreasing Power,50,300,5,0.3945101952643535,-5.5306941103252285,(0.555-0.054j),0.11892183968697669,231.46826997648478,(-0.105-0.132j),-0.025552930020356624,3.3328209188704895e-05,52.771873349004835,0j,0.00022970768982299284,-46.18575575364625,0j,-1.1920303826271183e-09
Decreasing Power,50,360,6,0.005826198798164911,8.06032330585208,(0.008+0.001j),0.0003068382549738058,176.87846635736236,0j,-1.7537640562197977e-06,0.00011907371221179943,79.00466166758872,0j,0.00036287872803484136,219.68575834864583,(-0+0j),-3.342807591077445e-08
Decreasing Power,50,420,7,0.6099215091287753,227.75062730466794,(-0.58-0.638j),0.10189759586296585,216.56740465353482,(-0.116-0.086j),0.060969439382121675,6.692167351812679e-05,-7.18690237229265,0j,0.00011147369671827435,-70.9026040561038,0j,3.303481003622408e-09
Decreasing Power,50,480,8,0.007065556191855041,206.98385461714258,(-0.009-0.005j),0.0002980753728850653,124.6056695268641,0j,2.7933579499904683e-07,3.842137746851208e-05,191.46203667211992,(-0+0j),0.0006191835367033958,-42.33622687680253,(0.001-0.001j),-1.4051022358271392e-08
Decreasing Power,50,540,9,0.24384207626336182,102.46361724508473,(-0.074+0.337j),0.08240943135844843,201.7189754246855,(-0.108-0.043j),-0.0032319584473401576,5.58586139157146e-05,206.3966300206888,(-0+0j),0.0001097747129744471,103.87447461811469,0j,-1.3294929215748254e-09
Decreasing Power,50,600,10,0.01421854784787033,-13.684846534362663,(0.02-0.005j),0.00030686695142839775,77.55278879121704,0j,-9.424138354080857e-08,2.3058338502922343e-05,1.7922114381455998,0j,0.0005515394646610052,50.44626373501699,0.001j,8.401285671841614e-09
Decreasing Power,50,660,11,0.17228791738906568,217.12341976569803,(-0.194-0.147j),0.06208696276263512,187.7818728639513,(-0.087-0.012j),0.009324581422816877,2.3724920716242202e-05,52.22750397818459,0j,3.0807272606965764e-06,127.92381606670347,0j,1.805771903431569e-11
Decreasing Power,50,720,12,0.007394329990276895,40.60215963366668,(0.008+0.007j),0.00036441309557486975,37.64591446986092,0j,2.691004749134723e-06,5.2512470450277775e-05,68.53069637262774,0j,0.0002650524807159286,177.48772121948622,0j,-4.521567845531478e-09
Decreasing Power,50,780,13,0.2544599115909114,120.4371319712812,(-0.182+0.31j),0.04355010821406432,174.73828369865979,(-0.061+0.006j),0.006466480820067343,9.854291666173705e-06,55.38615198766541,0j,9.581173796117767e-05,-3.4872016502840353,0j,4.880643911600035e-10
Decreasing Power,50,840,14,0.007892731310378289,18.485042629097194,(0.011+0.004j),0.0004513014661262569,21.27556085438934,(0.001+0j),3.557777418591482e-06,4.0423540011874046e-05,64.64405265498758,0j,0.00037535089496193365,-13.480875180802812,(0.001+0j),3.122278772367671e-09
Decreasing Power,50,900,15,0.09059249832130077,39.2841324827432,(0.099+0.081j),0.027550077106335367,163.1941398710408,(-0.037+0.011j),-0.0013923989535157373,5.287363641414894e-05,269.5442351594256,(-0+0j),8.232645556386907e-05,145.7723286661916,0j,-2.419724784696274e-09
Decreasing Power,50,960,16,0.003159707615084172,-22.146259067616683,(0.004-0.002j),0.00043734119575412694,-5.518398936197684,(0.001+0j),1.3240853890068366e-06,6.193923217219947e-05,-4.40490678709962,0j,0.0005005514025364757,85.86726935974448,0.001j,-1.4727881991455958e-10
Decreasing Power,50,1020,17,0.19484225336619607,84.35711697087771,(0.027+0.274j),0.01539026502146616,155.78065888380195,(-0.02+0.009j),0.000955287128657812,6.909824103020566e-05,146.52598945671588,0j,0.00016225231972619928,215.52760851576136,(-0+0j),4.017492705325961e-09
Decreasing Power,50,1080,18,0.002219839055748521,15.583234503324547,(0.003+0.001j),0.00039644723143779294,-26.52314805938491,(0.001+0j),6.529094033573896e-07,4.3401441210301076e-05,33.78089188466254,0j,0.00033587464911161987,187.67276518485676,(-0+0j),-1.3090036786739086e-08
Decreasing Power,50,1140,19,0.06035241542907215,81.04679690228014,(0.013+0.084j),0.006978307253255964,157.97033408998175,(-0.009+0.004j),9.528742520946014e-05,0.00016681988564144358,-70.32453367132999,0j,0.00026897717452754503,-78.69816465719563,0j,4.4392395134179874e-08
Decreasing Power,50,1200,20,0.0028887441812485482,-77.48926347175527,(0.001-0.004j),0.0003695678721803997,-44.87681287077115,0j,8.99266249985195e-07,4.615499325567749e-05,100.54380196715788,0j,0.00015257791875998764,-17.194315802147244,0j,-3.277673304647242e-09
Decreasing Power,50,1260,21,0.006633897187282554,155.15088847410806,(-0.009+0.004j),0.00292646532914079,192.98910569088392,(-0.004-0.001j),1.533202661119491e-05,0.00011809588329576537,-5.385643692933186,0j,0.00010743429609288541,-17.91883955414626,0j,1.2385209444336755e-08
Decreasing Power,50,1320,22,0.0036497065937707612,-70.67007594603194,(0.002-0.005j),0.00019647467685878682,-68.12349362833547,0j,7.163667606642346e-07,4.546909700656197e-05,97.02901262466007,0j,0.00036484547341842163,136.35265773278846,0j,1.2833048247856088e-08
Decreasing Power,50,1380,23,0.02942916760693097,-46.43359601944397,(0.029-0.03j),0.0028804231727535485,236.9049078284099,(-0.002-0.003j),1.9556394806886437e-05,0.00034422177057888946,-48.37878735093864,0j,0.0005587903512042364,-75.58268113675837,-0.001j,1.710713108048336e-07
Decreasing Power,50,1440,24,0.00047996681879446053,95.4766934334907,0.001j,0.0001221477237472083,-52.88381414539583,0j,-4.991288487256964e-08,9.116790736542093e-05,167.76108710154003,0j,0.00018850957491210954,234.27307868752612,(-0+0j),6.849612123160115e-09
Decreasing Power,50,1500,25,0.02149964774106859,60.36878181237114,(0.015+0.026j),0.0031046811160599704,248.7672394506722,(-0.002-0.004j),-6.603374585811713e-05,0.00030398758762198127,0.4808828293367782,0j,0.000395992689312517,-17.282451755520185,(0.001+0j),1.1463787400667274e-07
Decreasing Power,50,1560,26,0.0006131784145823375,252.86899128428485,(-0-0.001j),5.0594958211511606e-05,-87.20553126720515,0j,2.9166552381364586e-08,0.00014236314130430163,249.19954825412557,(-0+0j),0.00015480218638669256,-71.34180782650833,0j,1.7015273172509594e-08
Decreasing Power,50,1620,27,0.009610024351302432,239.05120119351832,(-0.007-0.012j),0.0027025717353935798,256.1964203037667,(-0.001-0.004j),2.481761126108509e-05,6.231088314345299e-05,-18.666819964870726,0j,6.045578591181306e-05,-1.7736147100627733,0j,3.6044977179979635e-09
Decreasing Power,50,1680,28,0.0014674399340717907,-50.097998951604836,(0.001-0.002j),5.397212476455109e-05,-44.30552372833421,0j,7.879644945717743e-08,7.868702730641368e-05,125.35955616907879,0j,0.0002353437965676595,133.04147239257645,0j,1.835230831036718e-08
Decreasing Power,50,1740,29,0.037153048613123005,-61.67637869549682,(0.025-0.046j),0.0020293805169176228,267.62240926537277,(-0-0.003j),6.483004608771511e-05,0.0006349644043855665,13.258513245842508,(0.001+0j),0.000877353073497009,-7.552306729866729,(0.001+0j),5.207427724579282e-07
Decreasing Power,50,1800,30,0.00044587958783031816,-48.396980904542914,0j,7.97190138564033e-05,26.26192214366764,0j,9.403978571458807e-09,0.00010556503596958371,255.93657677956898,(-0+0j),0.00033041393329745386,-79.69244970521345,0j,3.177208637229679e-08
Decreasing Power,50,1860,31,0.03480880354668418,63.649487237015194,(0.022+0.044j),0.00169477232092619,-79.66658921364535,-0.002j,-4.730903842398903e-05,0.0004852115694752646,71.70527137097109,0.001j,0.0006775501201035314,60.40336615262492,0.001j,3.22379983960034e-07
Decreasing Power,50,1920,32,0.001990320333212139,-25.167628230983,(0.003-0.001j),0.00011986170000363428,26.415057217540138,0j,1.4823948080571487e-07,7.552490056089723e-05,119.24585114885889,0j,0.00011792855829568697,100.04689443094375,0j,8.411181741469474e-09
Decreasing Power,50,1980,33,0.005117652458751667,-59.726683079984014,(0.004-0.006j),0.0015662260666455424,-67.60493561355099,(0.001-0.002j),7.939747810625297e-06,0.00039547881897311035,220.06767963075,(-0+0j),0.0005689530237955936,199.7518003972118,(-0.001+0j),2.1101168623717246e-07
Decreasing Power,50,2040,34,0.00232480663888567,4.28496580133374,(0.003+0j),0.00011384015928795141,28.268429917655816,0j,2.4180667077271773e-07,8.44930713604789e-05,151.58168061687735,0j,0.0001470020204821953,166.09672342895442,0j,1.2024208222278519e-08
Decreasing Power,50,2100,35,0.026041637156735385,-51.494845687482666,(0.023-0.029j),0.0013038562667707578,-60.90916121879437,(0.001-0.002j),3.349722892325065e-05,0.000519508616425859,68.38169536226619,0.001j,0.0007432410313480633,54.45989696458292,(0.001+0.001j),3.747778473893582e-07
Decreasing Power,50,2160,36,0.00022323744703320355,-38.539187121761046,0j,9.472922029683918e-05,27.450674423899727,0j,8.60472257048234e-09,6.807217490063672e-05,169.22379638292387,0j,3.489760522914586e-05,79.06994248521396,0j,-6.378970602746832e-12
Decreasing Power,50,2220,37,0.01795463781645578,103.21301930957327,(-0.006+0.025j),0.0009676665247836997,-66.99249525879287,(0.001-0.001j),-1.7120861866772946e-05,0.00032924838577569863,-23.13349973760411,0j,0.0005101605428820956,-30.46978209452712,(0.001+0j),1.6659449974399914e-07
Decreasing Power,50,2280,38,0.0014335346498090152,13.295915898091422,(0.002+0j),6.919301769103298e-05,5.120107212890275,0j,9.818245127059261e-08,4.9151551073640256e-05,190.70971329815455,(-0+0j),0.00011402612872650558,119.8532377271849,0j,1.8379352709052088e-09
Decreasing Power,50,2340,39,0.0041164687817516425,3.0469087948822136,(0.006+0j),0.0006129156731725209,-59.63480828157958,-0.001j,1.15791031340499e-06,0.00010333399694780138,260.81992156872417,(-0+0j),0.00023182993781344714,246.44610414481133,(-0+0j),2.320601502516108e-08
Decreasing Power,50,2400,40,0.00037463527460956437,118.75131884530144,0j,5.678980042220074e-05,23.45849243049905,0j,-1.9625745951018272e-09,5.454837098550119e-05,144.40254970143116,0j,5.941039105232296e-05,35.609614838239935,0j,-1.044001042267722e-09
Decreasing Power,50,2460,41,0.009882188742403762,-7.670868262865653,(0.014-0.002j),0.00032761418966880215,-42.62970471730267,0j,2.6533752585638784e-06,8.968110690022733e-05,268.8120906615251,(-0+0j),0.0002016589320491322,212.10745363118087,(-0+0j),9.927852242823632e-09
Decreasing Power,50,2520,42,0.0008712895550195952,79.8911810446964,0.001j,5.9377113412898604e-05,42.37590194604398,0j,4.103546430766681e-08,1.2637938876924007e-05,260.75132176910927,(-0+0j),1.0860121714097733e-05,194.35124159393888,(-0+0j),5.494755033725537e-11
Decreasing Power,50,2580,43,0.0059552629322522695,135.5899564835642,(-0.006+0.006j),0.00016898832502995688,-26.92217864179382,0j,-9.598561130342117e-07,0.0001578108101032854,155.00862879386216,0j,0.00012139376287894239,122.12107690261055,0j,1.6087066395963228e-08
Decreasing Power,50,2640,44,0.001066660299124205,79.12752494389431,0.001j,6.800250665883457e-05,42.157604501028516,0j,5.795239449906734e-08,3.518165403133465e-05,203.57981099770936,(-0+0j),3.253140989957645e-05,133.6818637731104,0j,3.933600548969267e-10
Decreasing Power,50,2700,45,0.0008025363970169254,-22.35188176098187,(0.001+0j),7.123861930498887e-05,3.3614782537988646,0j,5.151021886107377e-08,5.4865348186372974e-05,229.9914380719279,(-0+0j),3.3117672593553086e-05,146.53075341271315,0j,2.0693040855850972e-10
Decreasing Power,50,2760,46,0.0004448673932621729,35.645426051278704,(0.001+0j),7.834077964457499e-05,29.109582853267007,0j,3.462475464004772e-08,5.927269214924171e-05,234.7619585548283,(-0+0j),6.499386416157968e-05,34.4171821030742,0j,-3.6120414472216313e-09
Decreasing Power,50,2820,47,0.0012426042396666555,213.04466674730844,(-0.001-0.001j),8.111758853669392e-05,50.00540689952255,0j,-9.641287807433889e-08,6.442640324031288e-05,-20.647164167549988,0j,2.0223718189451682e-05,253.80987051262034,(-0+0j),1.01253531217503e-10
Decreasing Power,50,2880,48,0.0009855080588861216,58.751740610008156,(0.001+0.001j),5.450113705219088e-05,34.69530149262053,0j,4.904617955404117e-08,4.657207087807129e-05,145.6734966049684,0j,2.3505194066575116e-05,269.2937330286562,(-0+0j),-6.061117384711419e-10
Decreasing Power,50,2940,49,0.0056475802266510045,10.9521428420325,(0.008+0.002j),9.685751222288509e-05,108.99960773375507,0j,-7.65778749183136e-08,7.39814736222807e-05,153.87964391417276,0j,8.836195390139914e-06,229.1841975988044,(-0+0j),1.658350578068438e-10
Decreasing Power,50,3000,50,0.0005735633591311127,55.57222979668386,0.001j,5.9969645019655975e-05,20.451557905337296,0j,2.8134259987684762e-08,9.929076384563368e-05,44.601625850470015,0j,8.666466400160707e-05,43.49317247910912,0j,8.603390423600978e-09
Decreasing Power,50,3060,51,2.957026816362658e-05,53.70760040061286,0j,0.00012277321283064483,164.3861416297292,0j,-1.281996082818293e-09,1.113670119487193e-05,155.89861961922102,0j,3.593033544324681e-05,-55.527505810467375,0j,-3.414493364987367e-10
Decreasing Power,50,3120,52,0.0009528984134169063,-16.55814641946185,(0.001+0j),3.324932570877182e-05,23.10940862529516,0j,2.4388519263484448e-08,3.714285404535732e-05,-8.483485364116362,0j,1.8059114923960829e-06,161.8582076889848,0j,-6.61259493022975e-11
Decreasing Power,50,3180,53,0.008605751178090591,250.13393582951798,(-0.004-0.011j),0.00019264029592562973,160.4734349295124,0j,9.823118321543399e-09,2.5846914318517446e-05,245.0066245084497,(-0+0j),3.606569868338152e-06,184.61952816508432,(-0+0j),4.606287277525967e-11
Decreasing Power,50,3240,54,0.0005278627260158097,-17.84137359251193,(0.001+0j),6.318325878283618e-05,55.70501780496616,0j,9.44660889720607e-09,6.29061387897912e-06,-7.5488290504554385,0j,8.487381823129786e-05,134.59687885894306,0j,-4.215601428950331e-10
Decreasing Power,50,3300,55,0.011035331001555014,43.56930443836264,(0.011+0.011j),0.00026792796520351797,181.49797804206585,(-0+0j),-2.194772246105593e-06,0.00013600821078069768,124.20452936550303,0j,7.952332750224474e-05,159.10903766922928,0j,8.870132617105933e-09
Decreasing Power,50,3360,56,0.0003531694622616971,-40.234959868348,0j,6.10847477641764e-05,37.47107019992789,0j,4.593543136177139e-09,3.1418169785154465e-05,-78.39773389680303,0j,3.29071999281305e-05,231.80184734756205,(-0+0j),6.673226009637896e-10
Decreasing Power,50,3420,57,0.0011686924693711212,-54.457108291114736,(0.001-0.001j),0.00027891634345665156,181.46334650924064,(-0+0j),-1.8265367800877522e-07,6.951855855826485e-05,60.00630945244146,0j,8.921471623124391e-05,53.63933623257713,0j,6.163824102030843e-09
Decreasing Power,50,3480,58,0.0007710818049250234,14.290356280397987,(0.001+0j),6.989257985174179e-05,66.19417771019546,0j,3.3251021943863604e-08,0.00011872288757393753,-85.46227230001068,0j,8.080231227925264e-05,-32.22098407282108,0j,5.74094671312247e-09
Decreasing Power,50,3540,59,0.00909939862981506,-67.4739068292237,(0.005-0.012j),0.00022692631536949619,193.08956723451467,(-0+0j),-3.385492569621006e-07,5.192429969622973e-05,-1.84111553360907,0j,3.0426952684256434e-05,28.54350872526235,0j,1.3628982998223464e-09
Decreasing Power,50,3600,60,0.0008642849940912983,103.46808970912909,0.001j,7.956685718021041e-05,22.777455958407643,0j,1.1124336580622411e-08,4.78030012284899e-05,19.233102385751977,0j,3.151780637974867e-05,-29.86577258510745,0j,9.864848166279894e-10
Decreasing Power,50,3660,61,0.012959428899137425,86.44554752175488,(0.001+0.018j),0.00028140776201950323,191.21127609356125,(-0+0j),-9.294718411384495e-07,6.996037292326009e-05,212.5311481225201,(-0+0j),5.515852632141913e-05,227.03504593098327,(-0+0j),3.7359299097110254e-09
Decreasing Power,50,3720,62,0.0003951276445414975,-50.13884068448746,0j,0.00011067753460001596,35.18826282582439,0j,3.5626967193159315e-09,0.00011956264641175364,-74.57544203006734,0j,7.877581193627843e-05,7.926578413771168,0j,1.2290505160464231e-09
Decreasing Power,50,3780,63,0.00044927438957620034,211.54145314208932,(-0.001+0j),0.00016444254744119957,171.55486082582794,0j,5.6606340768764396e-08,8.424923177777574e-05,-31.056836042437794,0j,6.235934722809836e-05,8.101113751288764,0j,4.073782733376237e-09
Decreasing Power,50,3840,64,0.0009569949797269559,87.71887570950518,0.001j,8.822737916546252e-05,33.46283497896316,0j,4.932282009965554e-08,2.329221980703614e-05,251.7237860324707,(-0+0j),6.227599545634527e-05,195.97329054258486,(-0+0j),8.163641661111668e-10
Decreasing Power,50,3900,65,0.00776075072395337,-7.95941761823272,(0.011-0.002j),0.00015658869407987548,172.52430339515485,0j,-1.2152025121379383e-06,0.00010152283889398455,149.16182367587479,0j,9.058827046196731e-05,218.18354426346897,(-0+0j),3.2925754859029275e-09
Decreasing Power,50,3960,66,0.001075724355933102,106.74923108958897,0.001j,8.863831331296573e-05,5.757848250149095,0j,-1.8179635379567988e-08,4.383372872985593e-05,-51.184071578430974,0j,9.059166505153595e-05,18.838569118484415,0j,1.356677267168816e-09
Decreasing Power,50,4020,67,0.009686398447328942,115.49587357212445,(-0.006+0.012j),5.7650707719994925e-05,215.36005028786565,(-0+0j),-9.566600862078914e-08,3.5802404250577376e-05,185.48014366027815,(-0+0j),1.621035292432841e-05,201.2452776419447,(-0+0j),5.58538138079905e-10
Decreasing Power,50,4080,68,0.0005243579582095751,9.46304054463144,(0.001+0j),4.754643646987655e-05,72.70112101483916,0j,1.1226194101720353e-08,6.814753377259207e-05,230.81414590924877,(-0+0j),7.238132976574333e-05,-46.911692689668314,0j,6.631058066730885e-10
Decreasing Power,50,4140,69,0.0007571100987115789,89.24763463627525,0.001j,7.752870144265375e-05,-71.55660572472121,0j,-5.5434208660379515e-08,3.752684762112629e-05,7.147425418405845,0j,1.5820475995027134e-05,-44.836294694059546,0j,3.656465721572669e-10
Decreasing Power,50,4200,70,0.0008618320107825172,74.6609300276247,0.001j,7.051944137790335e-05,23.580636687084905,0j,3.8181293361907877e-08,7.758276116521642e-05,159.3594557980782,0j,8.84632144870736e-05,-68.18962023673032,0j,-4.632388655352833e-09
Decreasing Power,50,4260,71,0.004929306685309695,49.86104886478917,(0.004+0.005j),8.690844283081644e-05,-64.64300758192354,0j,-1.7768150706797503e-07,2.263104355423172e-05,-42.48112847870891,0j,6.036743781244508e-05,-55.52305569706405,0j,1.330937812147981e-09
Decreasing Power,50,4320,72,0.0004881413227331164,16.646020646973895,(0.001+0j),4.71597426951128e-05,54.956741620569865,0j,1.8063367931907163e-08,5.7370927547572964e-05,134.73014403429067,0j,2.3708442634309726e-05,230.42846461989424,(-0+0j),-1.3505260338391815e-10
Decreasing Power,50,4380,73,0.005267883569133764,168.50689903240993,(-0.007+0.001j),0.0001422165914468357,-41.68880100502889,0j,-6.475260614332954e-07,2.9416291231700693e-05,-24.105567319824416,0j,1.1482152984934033e-05,160.5671040142073,0j,-3.3663975437129314e-10
Decreasing Power,50,4440,74,0.0009523523336116275,10.677123491278337,(0.001+0j),3.882442946637173e-05,58.53451613062584,0j,2.4809107447288323e-08,0.00010809266502438427,202.02340764216305,(-0+0j),3.2285559669041085e-05,195.10157486298186,(-0+0j),3.4643965139917008e-09
Decreasing Power,50,4500,75,0.000747719649090944,32.023757266113485,(0.001+0.001j),0.00013475063327824066,-38.25375123704697,0j,3.400150161628039e-08,4.425320087841102e-05,64.24761907803054,0j,3.370149321296243e-05,233.6535816520542,(-0+0j),-1.465977288894994e-09
Decreasing Power,50,4560,76,0.0008009737080524454,48.09745215985299,(0.001+0.001j),3.925429071994847e-05,83.29839575501161,0j,2.569208932633767e-08,7.040511494078138e-05,201.44448456388693,(-0+0j),5.164304391416906e-05,209.79202917511304,(-0+0j),3.5974141176068205e-09
Decreasing Power,50,4620,77,0.003473824962971358,91.95806376997903,0.005j,9.415156724994298e-05,-45.44337643925783,0j,-2.4075794215742017e-07,4.859550596825438e-05,-47.25542532689542,0j,3.9897652994517204e-05,162.975097265016,0j,-1.6751765029450158e-09
Decreasing Power,50,4680,78,0.00033441522694623846,24.764829035851164,0j,5.2223541708138976e-05,74.77054821401612,0j,1.1224530743623769e-08,0.00010225398387508467,50.90213129749866,0j,3.491266449624093e-05,172.16750881023682,0j,-1.852818333011339e-09
Decreasing Power,50,4740,79,0.003021603197064878,213.82066758151814,(-0.004-0.002j),9.5738902178942e-05,-44.38607574290933,0j,-5.912430702835498e-08,6.449814678279987e-05,12.32132437345021,0j,5.2180436687036946e-05,69.55542300572057,0j,1.821457511034062e-09
Decreasing Power,50,4800,80,0.001028221331995738,59.556084488729354,(0.001+0.001j),3.763175315395999e-05,80.90212392058163,0j,3.603934149465637e-08,6.936527789103902e-05,19.35314532493517,0j,4.3102025483254844e-05,-49.09012465142092,0j,1.098513236747395e-09
Decreasing Power,50,4860,81,0.00029430617743814153,63.032495737394555,0j,9.069627691545651e-05,-43.220285889421774,0j,-7.470572941503095e-09,6.538444158461936e-05,-70.291359029924,0j,2.841711054882679e-05,-46.74923357545194,0j,1.7033862781890204e-09
Decreasing Power,50,4920,82,0.00044111962000389335,42.567929940690696,0j,1.535299098732773e-05,89.87621842895523,0j,4.592120069408046e-09,2.801134475955122e-05,-30.47468949554259,0j,1.3286994729652086e-05,-60.03526472991604,0j,3.237407742016376e-10
Decreasing Power,50,4980,83,0.001612900157838402,151.79707178837864,(-0.002+0.001j),6.569195062188457e-05,35.51810032055989,0j,-4.691054702503594e-08,4.836597026883479e-05,223.76545535591939,(-0+0j),2.2760321518403114e-05,-33.76497300708269,0j,-2.3769134883044773e-10
Decreasing Power,50,5040,84,0.00021701467469933077,88.0458637221869,0j,5.61754188456381e-05,99.03188781727943,0j,1.1967476303675766e-08,2.9334795630014262e-05,-25.596972019801342,0j,4.5084098875343e-05,82.5307617998839,0j,-4.1148821763173333e-10
Decreasing Power,50,5100,85,0.001132039403485194,-80.66799476624223,-0.002j,8.501564734602349e-05,23.861944162109268,0j,-2.414552167124584e-08,8.65156250198581e-05,210.75741818653395,(-0+0j),3.9127413237483024e-05,234.70151866024563,(-0+0j),3.0938143534230188e-09
Decreasing Power,50,5160,86,0.00018206555926174184,63.426213351320115,0j,2.6093060856452106e-05,111.68608509725624,0j,3.162758514215324e-09,9.36348490584011e-05,155.23154016773105,0j,6.123837330622686e-05,266.9307433274479,(-0+0j),-2.1200707608453262e-09
Decreasing Power,50,5220,87,0.0007516742615147411,186.57003670846478,(-0.001+0j),6.776202828090257e-05,45.427196034887245,0j,-3.9663698077874105e-08,6.254134692496872e-05,100.56865542215345,0j,5.312586908355272e-05,123.67333739693663,0j,3.0560587176995875e-09
Decreasing Power,50,5280,88,0.000364735980364589,53.64425344102921,0j,7.046882146838438e-05,61.23296577992984,0j,2.5477401173021795e-08,5.9767256069213575e-05,103.1841463249395,0j,1.2077915908574071e-05,120.889086405814,0j,6.876730000140614e-10
Decreasing Power,50,5340,89,0.000820316575406516,115.31544005905144,0.001j,4.426187866986052e-05,76.24406308214199,0j,2.818871317350459e-08,6.208652582888495e-05,198.55263443765796,(-0+0j),8.095610972995521e-05,237.8287744514449,(-0+0j),3.890865759581409e-09
Decreasing Power,50,5400,90,0.0005343551747038199,101.81975325410949,0.001j,5.5860651535018784e-05,50.74306390551874,0j,1.8753787772421192e-08,3.669608154555087e-05,-25.91802773187399,0j,7.667630318164499e-06,54.219728584550474,0j,4.819336685213468e-11
Decreasing Power,50,5460,91,0.0007556695693935794,62.49276890594588,0.001j,6.753885933197303e-05,92.45675662524715,0j,4.421542164638432e-08,6.648845024854983e-05,0.9128880745338961,0j,2.9576529030409072e-05,18.17244667740809,0j,1.8779470964025857e-09
Decreasing Power,50,5520,92,0.0008252674825037312,114.04138816534916,0.001j,5.8084834793414165e-05,56.45707797186908,0j,2.569622112763442e-08,5.6320468915106705e-05,-36.57662419996406,0j,4.7377498699607506e-05,135.8701170653984,0j,-2.645170181349757e-09
Decreasing Power,50,5580,93,0.00025468594803555543,-32.4453108565566,0j,8.530358456129425e-05,87.74412119369609,0j,-1.0924958875616872e-08,4.093541050655204e-05,40.97289920984251,0j,4.995875368718378e-05,205.62499062380755,(-0+0j),-1.9721471838080938e-09
Decreasing Power,50,5640,94,0.00037580308263848695,34.662211318438544,0j,7.252138516009478e-05,29.36765334603703,0j,2.7137481038210187e-08,3.607605828404922e-05,-17.04289846051465,0j,2.4302390058722665e-05,64.33122383168563,0j,1.3149429817707597e-10
Decreasing Power,50,5700,95,0.0009247043333468782,114.20624753462077,(-0.001+0.001j),2.855159091696132e-05,99.13374244075929,0j,2.549349339886796e-08,1.995674931048901e-05,216.69773688915606,(-0+0j),2.286066402205843e-05,-73.95907535944716,0j,1.609421648948226e-10
Decreasing Power,50,5760,96,0.0003075489496251632,64.82902755815974,0j,4.087151359116809e-05,101.90324495869812,0j,1.0029033828588246e-08,4.218478702132169e-05,-6.45916307877944,0j,3.644335222266699e-05,43.19170580044024,0j,9.95350581012526e-10
Decreasing Power,50,5820,97,0.00032341677737462093,158.7310058536532,0j,4.184464708314006e-05,112.60447997236395,0j,9.3794723023522e-09,3.2114760560307975e-05,136.06181141049166,0j,1.574757189713418e-05,91.8582815687334,0j,3.6254112176061914e-10
Decreasing Power,50,5880,98,0.0004717108871541192,58.05780070695354,0.001j,5.5785275015661735e-05,55.4493761496041,0j,2.6287256802195786e-08,2.3059818355944893e-05,96.88645205906118,0j,3.9114155070597095e-05,189.74522141392748,(-0+0j),-4.498483267610767e-11
Decreasing Power,50,5940,99,0.000867147756798514,50.097924944304175,(0.001+0.001j),1.607390726425408e-05,123.52334145299787,0j,3.976127958087434e-09,3.2626645916205236e-05,230.57897126320742,(-0+0j),2.239837350335109e-05,160.69153389083368,0j,2.5129140404534385e-10
Decreasing Power,50,6000,100,0.0005754945335252904,43.02585355843556,(0.001+0.001j),5.6737492410832435e-05,110.49385319428728,0j,1.251227056585387e-08,7.723224447501812e-05,264.8002081190665,(-0+0j),2.725773964971879e-05,184.49201568936758,(-0+0j),3.5440315898176507e-10
Decreasing Power,50,6060,101,0.0016819392136222403,138.45754568294444,(-0.002+0.002j),3.2175009342704964e-05,-9.475493790317287,0j,-4.5859772396076545e-08,3.2995250614133157e-05,-35.28356125931859,0j,5.652069495768444e-05,-25.994047976606765,0j,1.840456659596973e-09
Decreasing Power,50,6120,102,0.0004210863938175091,59.77369244894953,0.001j,7.631076188728647e-05,70.64154347878474,0j,3.155709967485836e-08,0.00010463193428651169,47.378341915188706,0j,2.5725080967107264e-06,176.3433433794525,0j,-1.6926415780744453e-10
Decreasing Power,50,6180,103,0.0004527898444558459,265.3831465399448,(-0-0.001j),1.7833952914235705e-05,10.518128338219896,0j,-2.1083420156225115e-09,4.857439601007656e-05,59.568706874236874,0j,1.4400658883009922e-05,229.74165177579522,(-0+0j),-6.892397860791769e-10
Decreasing Power,50,6240,104,0.00044072926558416615,-16.734592329981325,(0.001+0j),9.337780829568677e-06,122.18917530299348,0j,-3.102361858547961e-09,8.237358465261444e-06,179.19544394614385,0j,3.161259260085406e-05,-7.629905665571215,0j,-2.5855877879769327e-10
Decreasing Power,50,6300,105,0.00013511603911683958,107.16363379170892,0j,2.3103210139139066e-05,84.35506771831257,0j,2.877520259901463e-09,1.497972008094733e-05,199.2510867563037,(-0+0j),1.761862666067591e-05,-22.262272178297692,0j,-1.9762518337889213e-10
Decreasing Power,50,6360,106,0.00030872935400719865,157.0496841598146,0j,6.35913861285994e-05,66.30240912820145,0j,-2.560482089667573e-10,6.226651522696408e-05,-63.107179738758276,0j,1.990286719146295e-05,159.68019536039924,0j,-9.094838618680915e-10
Decreasing Power,50,6420,107,0.002094823259083482,212.82435247935803,(-0.002-0.002j),2.1145879500618227e-05,38.77681410362235,0j,-4.4058043855787185e-08,3.310339301584259e-05,-30.570120025629237,0j,3.2587138291931236e-05,-19.280316986547362,0j,1.0578706108852996e-09
Decreasing Power,50,6480,108,0.0008597364906450861,101.07881951676056,0.001j,6.397002794129903e-05,73.16926630026205,0j,4.860049140290828e-08,3.131327916753094e-05,83.29934789562957,0j,9.68731985612962e-06,-39.843076794930255,0j,-1.6584363930539762e-10
Decreasing Power,50,6540,109,0.0009279281200514907,-2.372225825167618,(0.001+0j),2.7100836957785668e-05,136.76487694648392,0j,-1.901858068280689e-08,3.252697174160891e-05,-86.08751444822875,0j,4.0924847556465966e-05,118.8460240895873,0j,-1.2070936632421435e-09
Decreasing Power,50,6600,110,0.00029298093500051986,-50.40635096337232,0j,2.572916280518984e-05,116.9880701237648,0j,-7.356450863393535e-09,4.180569865261609e-05,234.3381911686662,(-0+0j),7.96188771516126e-06,-86.3391320745256,0j,2.5749101675607335e-10
Decreasing Power,50,6660,111,0.0005189188773876999,232.1909908151832,(-0-0.001j),3.7705975210997e-05,-54.289870450103564,0j,5.550874475337261e-09,5.937623492230263e-05,144.50864319963307,0j,2.5161152278009628e-05,10.623231886894771,0j,-1.03565051291848e-09
Decreasing Power,50,6720,112,0.0004891188911217175,74.97713856580712,0.001j,1.259434947534176e-05,12.423583641730573,0j,2.839324852344606e-09,4.419193651427023e-05,196.05966033199184,(-0+0j),7.414095923051682e-06,24.48121488039517,0j,-3.2411037964359343e-10
Decreasing Power,50,6780,113,0.0020326500379081844,256.6513586373667,(-0.001-0.003j),2.952363550400281e-05,44.414589856791906,0j,-5.0760551007922874e-08,5.1237810470896806e-05,-75.1205459945235,0j,4.632397667439065e-06,150.95464966214294,0j,-1.6465566226968977e-10
Decreasing Power,50,6840,114,0.0005225858909759264,101.88624767040262,0.001j,3.202660269956198e-05,109.08571268944169,0j,1.6604696802355143e-08,4.7317874119405955e-05,101.34536240063616,0j,2.8101152738788516e-05,245.2973445784108,(-0+0j),-1.0750838371769117e-09
Decreasing Power,50,6900,115,0.0017884580529621877,47.03512950503791,(0.002+0.002j),5.533391027530736e-05,156.71933511366342,0j,-3.333406325570666e-08,8.054136042605776e-05,201.58182145814618,(-0+0j),1.7025128095184573e-05,94.12324370091912,0j,-4.11390344364546e-10
Decreasing Power,50,6960,116,0.0009470484211680726,0.5717825560860916,(0.001+0j),5.565572669924118e-05,83.47769179591108,0j,6.509474719258658e-09,8.348226125381718e-05,161.3184711568975,0j,8.652069578068651e-06,224.35583256725792,(-0+0j),3.274950372598442e-10
Decreasing Power,50,7020,117,0.00045366498085182635,-16.508928805862027,(0.001+0j),5.284998572703269e-05,99.14237626878108,0j,-1.0379126597315055e-08,8.677767570228411e-05,90.82872341242319,0j,3.542983470895394e-05,12.98664723613588,0j,6.475150283025486e-10
Decreasing Power,50,7080,118,0.0011517594028844895,70.89031852882314,(0.001+0.002j),4.008298444381457e-05,94.50324851860134,0j,4.2300587791589254e-08,7.807079328510334e-05,-37.70498609431962,0j,2.8340296910220927e-05,-53.363296783107415,0j,2.130438177299455e-09
Decreasing Power,50,7140,119,0.0009347624872545418,-34.38972407845361,(0.001-0.001j),8.516697631157609e-05,78.48464643238228,0j,-3.0945697925771334e-08,4.089520676632109e-05,-40.98749959347009,0j,2.2442289919425553e-05,220.55438098736388,(-0+0j),-1.3499330584562775e-10
Decreasing Power,50,7200,120,0.0005605546169356384,136.57378842290063,(-0.001+0.001j),7.175644867789587e-05,65.12882047538221,0j,1.2799706680690772e-08,4.40449755929105e-05,104.84997722561093,0j,7.148776874395151e-06,-15.961629028947726,0j,-1.6128054347624256e-10
Decreasing Power,50,7260,121,0.0015150897078705541,76.29079955817667,(0.001+0.002j),9.003581866741323e-06,78.38323963316329,0j,1.3632138518868885e-08,2.1566271051390354e-05,97.45808479741872,0j,4.8945937409601684e-05,174.81606171694858,0j,2.3102343726722598e-10
Decreasing Power,50,7320,122,0.0006473882355257014,9.75630675683621,(0.001+0j),4.379547332016647e-05,61.70580227278066,0j,1.7475336420769632e-08,4.185462470140342e-05,120.71398902532644,0j,1.4356710155614194e-05,86.6859929391808,0j,4.980000513733601e-10
Decreasing Power,50,7380,123,0.0012697755323117569,24.548279202132505,(0.002+0.001j),1.8291638778111476e-05,51.56805542438162,0j,2.0691122106798836e-08,7.239501234029529e-05,39.56909399354462,0j,2.2656586873064852e-05,82.67604935335166,0j,1.1974935492956248e-09
Decreasing Power,50,7440,124,0.0007110953015398751,111.4540167079637,0.001j,3.249440249397221e-05,99.24830021765764,0j,2.25842873630173e-08,4.0318384027915536e-05,209.6043575905518,(-0+0j),7.3298399565410095e-06,-76.49552641867481,0j,8.195347655247694e-11
Decreasing Power,50,7500,125,0.0008908194218130403,38.537854842202236,(0.001+0.001j),5.20696520299793e-05,68.95328431410078,0j,4.000107857653073e-08,6.947837481183126e-05,93.74221745689844,0j,3.186961053543205e-05,193.96912810528812,(-0+0j),-3.931331715809996e-10
Decreasing Power,50,7560,126,0.0005440290000218258,113.64159482971152,0.001j,3.693322041926195e-05,81.17180125408353,0j,1.6951736765162654e-08,3.919666576081606e-05,113.86430877082009,0j,6.007147930381625e-05,256.2159114379133,(-0+0j),-1.8643123456614766e-09
Decreasing Power,50,7620,127,0.0012147843525992118,117.02833959214858,(-0.001+0.002j),3.865249570724527e-05,113.16210750384684,0j,4.684758762754633e-08,9.158953038166726e-05,-38.005715786079804,0j,2.3949546125742364e-05,-33.73212410962687,0j,2.1874287678990728e-09
Decreasing Power,60,0,0,-0.05471830442547798,0.0,(0.011+0j),-1.1318053111608606e-05,0.0,0j,5.191779109736672e-06,24.076929092407227,0.0,(24.104+0j),0.7436932921409607,0.0,(0.001+0j),17.905851364135742
Decreasing Power,60,60,1,123.2707923755233,250.20978188764877,(-59.025-164.035j),0.1690365560741848,265.57682841216445,(-0.018-0.238j),20.092295674768646,0.00040709832095867993,194.35130312894916,(-0.001+0j),0.0003840630385824092,98.48241596081462,0.001j,-1.5987304119650687e-08
Decreasing Power,60,120,2,0.04607543482240503,70.6446443721074,(0.022+0.061j),0.0005896599425327753,248.7939975348216,(-0-0.001j),-2.7154667097807917e-05,0.00030219007595648923,-40.75601491496448,0j,0.00017214921470436222,34.76682843014188,0j,1.3005133512081124e-08
