Test Type,Power Step,Frequency (Hz),Harmonic,Input Voltage Mag (Vrms),Input Voltage Angle (deg),Input Complex Voltage (V),Input Current Mag (Arms),Input Current Angle (deg),Input Complex Current (A),Input Real Power (W),Output Voltage Mag (Vrms),Output Voltage Angle (deg),Output Complex Voltage (V),Output Current Mag (Arms),Output Current Angle (deg),Output Complex Current (A),Output Real Power (W)
Decreasing Power,60,180,3,0.016603960583163057,83.44421328977211,(0.003+0.023j),0.15824160302191298,250.31440915608113,(-0.075-0.211j),-0.0025587507040486343,6.673058425336724e-05,202.59420856310604,(-0+0j),0.00012205951996628995,120.27347925005986,0j,1.088410935864558e-09
Decreasing Power,60,240,4,0.006013873027507126,186.8735473914265,(-0.008-0.001j),0.00046932866703065145,236.75191320813875,(-0-0.001j),1.8188430762829446e-06,8.266947572160712e-05,-51.958340083206565,0j,6.383940965739187e-05,128.89988182031254,0j,-5.276978488383869e-09
Decreasing Power,60,300,5,0.3618063814323581,-3.3576516890995833,(0.511-0.03j),0.14105309848308545,237.425857827691,(-0.107-0.168j),-0.02491020715205985,3.634326495824777e-05,187.32067185628307,(-0+0j),0.00022886548458706486,-37.50482795489924,0j,-5.899400925798195e-09
Decreasing Power,60,360,6,0.008107303568405354,33.81427380014507,(0.01+0.006j),0.000267959022974561,206.73804972412583,(-0+0j),-2.155878091754217e-06,2.039065997780096e-05,244.04088101149208,(-0+0j),0.0003955544947465599,225.7525078865805,(-0+0j),7.658216231707296e-09
Decreasing Power,60,420,7,0.6129547361829936,226.10889684492338,(-0.601-0.625j),0.11836562221282101,225.0973912463573,(-0.118-0.119j),0.0725414628654319,3.36401239240885e-05,223.86711334528502,(-0+0j),3.498827476867137e-05,-82.18176325115988,0j,6.926411079835274e-10
Decreasing Power,60,480,8,0.013478914338356275,210.10320062404026,(-0.016-0.01j),0.0001654304770128637,177.27420176811646,0j,1.8737033417613286e-06,5.742393090406734e-05,166.4456375362551,0j,0.0005464742297236646,-42.48394414129814,(0.001-0.001j),-2.7464854592288895e-08
Decreasing Power,60,540,9,0.27304995677011124,108.17041443144768,(-0.12+0.367j),0.09288197362381996,213.21135500329484,(-0.11-0.072j),-0.006581520995604973,3.843404620417797e-05,-82.450785018662,0j,8.279275131664897e-05,116.0419567106275,0j,-3.0177510606726265e-09
Decreasing Power,60,600,10,0.013899683339281644,-12.626603246192886,(0.019-0.004j),0.00017435557040801139,55.49026664330717,0j,9.032690174423693e-07,1.3390588812513541e-05,-48.89987840587108,0j,0.0004921737281243303,57.71332767532123,0.001j,-1.8842837287105176e-09
Decreasing Power,60,660,11,0.18944835494568,217.67212585864416,(-0.212-0.164j),0.06716298637993778,202.71568801116888,(-0.088-0.037j),0.012292860586427833,8.608830363415016e-05,-86.10912587969031,0j,7.920956914586641e-06,18.177912171827813,0j,-1.6827956729776176e-10
Decreasing Power,60,720,12,0.006127453449960238,36.38194836296994,(0.007+0.005j),0.0003165722234453307,31.903598483750713,0j,1.9338592342004367e-06,3.861902720021708e-05,-60.6555879926855,0j,0.00019500831014174514,187.05206057483045,(-0+0j),-2.8567660156394917e-09
Decreasing Power,60,780,13,0.2810810053772038,127.58901635073516,(-0.242+0.315j),0.04430246820346348,194.13360875199254,(-0.061-0.015j),0.0049565662724547835,2.3356773475066607e-05,-20.889186446273598,0j,5.64590397792654e-05,31.280025169333868,0j,8.088009455555382e-10
Decreasing Power,60,840,14,0.011558891927002409,30.714168112236216,(0.014+0.008j),0.00040407415445004605,15.302055647546965,(0.001+0j),4.502689393041837e-06,0.00013143089807977,41.653793145612724,0j,0.00032671740558178834,-14.471744593411302,0j,2.3934111639295047e-08
Decreasing Power,60,900,15,0.07438421861653334,57.65971917530099,(0.056+0.089j),0.02560067059977582,189.477982314715,(-0.036-0.006j),-0.0012697208062845441,5.3250354699149175e-05,-52.89180599620096,0j,8.739669739954708e-05,165.43535282558577,0j,-3.6509071377015304e-09
Decreasing Power,60,960,16,0.0011079048092151134,197.68867546435234,(-0.001+0j),0.0004532090320902542,7.899477235740676,(0.001+0j),-4.948016936449948e-07,3.7934608493269985e-05,34.47138141025587,0j,0.0004706266381118665,103.59073567670836,0.001j,6.363222544750568e-09
Decreasing Power,60,1020,17,0.18877762605091447,92.4748534123673,(-0.012+0.267j),0.012677899045573381,195.56939819440157,(-0.017-0.005j),-0.0005422234668998985,7.133611898679768e-05,239.6190091719538,(-0+0j),6.024169031663905e-05,228.39073342939832,(-0+0j),4.2151524693095965e-09
Decreasing Power,60,1080,18,0.0035441046195600202,36.53397541335115,(0.004+0.003j),0.00040738283080606286,-4.443313673383457,(0.001+0j),1.0900306308774756e-06,5.482759353962152e-05,-18.838892802985498,0j,0.00038746795516844695,198.25926514919757,(-0.001+0j),-1.6944233559369545e-08
Decreasing Power,60,1140,19,0.06014417988732078,97.49228273664855,(-0.011+0.084j),0.0063824276133626805,229.789520054995,(-0.006-0.007j),-0.00025833284676277156,3.856040637965982e-05,-22.008778513719733,0j,3.674600086315258e-05,40.98244624334049,0j,6.434709818917837e-10
Decreasing Power,60,1200,20,0.0016486352197318654,-32.10758355417174,(0.002-0.001j),0.0003081853969852979,-9.131662701839147,0j,4.677783751054632e-07,6.323390956284335e-05,100.62742810863745,0j,0.0001542950973024921,-21.080157915933682,0j,-5.127958948800074e-09
Decreasing Power,60,1260,21,0.025893469193191188,190.79685886429104,(-0.036-0.007j),0.0062351151978696714,269.0844795823641,(-0-0.009j),3.2773915017262636e-05,8.375204101085558e-05,112.07979021874857,0j,4.519477581618463e-05,218.5429902493875,(-0+0j),-1.0727107833915446e-09
Decreasing Power,60,1320,22,0.002838647744551276,-44.42252836231708,(0.003-0.003j),0.0002488668176102817,-6.841359273199288,0j,5.598508737757946e-07,4.251507826383361e-05,-72.575672807567,0j,0.0002761498020141943,142.899258061189,0j,-9.561130149549924e-09
Decreasing Power,60,1380,23,0.02418216254661161,266.4019799907615,(-0.002-0.034j),0.0066303126271802446,-77.40724845737557,(0.002-0.009j),0.00015397617682111784,1.9582237887542747e-05,38.74187826908325,0j,6.781707184760827e-05,262.75987558107755,(-0+0j),-9.550006525903158e-10
Decreasing Power,60,1440,24,0.0026330404425861163,45.22277343271411,(0.003+0.003j),0.0001269639130769996,-3.9676426672176035,0j,2.184815655231527e-07,0.00010556479686006636,192.66097697147174,(-0+0j),0.00026649290519193753,238.05389764266917,(-0+0j),1.9755633667887653e-08
Decreasing Power,60,1500,25,0.013912754825865813,72.17603810534953,(0.006+0.019j),0.006016605565377157,-70.949981994209,(0.003-0.008j),-6.696246788503807e-05,5.408094990658779e-05,90.0877728805274,0j,3.104706352847077e-05,35.77386248521319,0j,9.794665359079874e-10
Decreasing Power,60,1560,26,0.0003010829906969056,59.9712860506427,0j,0.00015283256353919533,33.3871147174736,0j,4.1150452789593016e-08,8.309512179688196e-05,-69.80496697927649,0j,0.00012973568705146844,-5.1296552523039765,0j,4.611289074915844e-09
Decreasing Power,60,1620,27,0.021945255655101248,233.17491494674937,(-0.019-0.025j),0.005016707359314853,-63.08609241045292,(0.003-0.006j),4.871182421591139e-05,6.813718479451169e-05,14.047782668661853,0j,2.9390499517650958e-05,233.7329924508271,(-0+0j),-1.541118853511406e-09
Decreasing Power,60,1680,28,0.0009810746929015475,-40.942996201970715,(0.001-0.001j),0.00019026772155706677,30.32679615368145,0j,5.994102730152497e-08,5.480477303895084e-05,204.86476283768567,(-0+0j),9.47640087267214e-05,181.32764156181872,(-0+0j),4.761427109758065e-09
Decreasing Power,60,1740,29,0.041695926089465624,-76.60179402960057,(0.014-0.057j),0.004040327464135101,-52.65276575015369,(0.003-0.005j),0.0001539615109697576,8.258183441487151e-05,-52.742161814045886,0j,1.1523769942944675e-05,89.28158006773003,0j,-7.501563499813904e-10
Decreasing Power,60,1800,30,0.001382797373135252,53.639164206899665,(0.001+0.002j),0.00016396065768261661,47.36234315214707,0j,2.253652147011001e-07,3.331126181758858e-05,25.0653938384213,0j,0.00011626098358247347,-43.08272463731083,0j,1.4414888323342285e-09
Decreasing Power,60,1860,31,0.025726233802646624,73.02183862669658,(0.011+0.035j),0.003223555101632896,-44.65249908280589,(0.003-0.003j),-3.851642876523418e-05,2.4839089464369022e-05,129.87681978583373,0j,3.46095076107137e-05,64.78983610291326,0j,3.621284257908283e-10
Decreasing Power,60,1920,32,0.0016497321805232319,10.538054544524854,(0.002+0j),0.000189942352249701,27.05456142114516,0j,3.0042435715343045e-07,6.514949068957812e-05,-46.806688373369155,0j,0.00011607066627909204,26.986850240037164,0j,2.1105342464095136e-09
Decreasing Power,60,1980,33,0.011829203893613456,-77.06269584071228,(0.004-0.016j),0.002627510781754299,-36.16646705332029,(0.003-0.002j),2.3494293767654888e-05,2.5222004238390587e-05,-6.589586352206993,0j,7.346319699732469e-05,231.71480363975286,(-0+0j),-9.735198859593115e-10
Decreasing Power,60,2040,34,0.0018138038990526963,-2.9994237008643125,(0.003+0j),0.00014169446009635616,45.496795767451864,0j,1.7031000477380884e-07,3.60286891527618e-05,136.99980715412286,0j,8.38066644072874e-05,188.61085001544686,(-0+0j),1.8750649947211847e-09
Decreasing Power,60,2100,35,0.029581641934066514,-53.08551241674613,(0.025-0.033j),0.0020078776303940732,-29.819772254121617,(0.002-0.001j),5.4566370895103495e-05,1.907836409937097e-05,-40.7927382657133,0j,1.6526523386827192e-05,-0.2997966178981386,0j,2.397804878607971e-10
Decreasing Power,60,2160,36,0.0011707764310768054,33.678703860025934,(0.001+0.001j),7.679890947930914e-05,36.78829911834072,0j,8.978196323986486e-08,3.88820877534584e-05,70.06240704187044,0j,6.863023147268633e-05,3.322620889778335,0j,1.0538057746966774e-09
Decreasing Power,60,2220,37,0.014197074515172502,119.90935440802974,(-0.01+0.017j),0.0013140832532658635,-26.562002556313175,(0.002-0.001j),-1.5551939283138943e-05,3.202688834074642e-05,8.987764921243311,0j,3.308459344779138e-05,235.99381326795296,(-0+0j),-7.225613205487603e-10
Decreasing Power,60,2280,38,0.0012334214636339224,26.027375514993132,(0.002+0.001j),8.643929579091185e-05,54.73044817575156,0j,9.351514208960893e-08,3.610985646164067e-05,11.180223041414834,0j,3.120954418466154e-05,221.4525199964798,(-0+0j),-9.732975533898976e-10
Decreasing Power,60,2340,39,0.005830357698796944,-43.879922123931664,(0.006-0.006j),0.0008549123202355026,-12.689140981118314,(0.001+0j),4.263931191079731e-06,7.424378211760638e-05,259.68950961104235,(-0+0j),3.5596964178610944e-05,-29.019859444968546,0j,8.477424216228273e-10
Decreasing Power,60,2400,40,0.001511106990261639,-7.930335615031822,(0.002+0j),0.00013775351980216716,51.419390559042064,0j,1.0611939006135225e-07,2.5826489286706044e-05,-35.653474418578654,0j,1.8159767253716212e-05,-22.824428544933767,0j,4.572952722136306e-10
Decreasing Power,60,2460,41,0.010070308865407426,-12.353001235777825,(0.014-0.003j),0.0005028687940770695,2.330106329203417,(0.001+0j),4.898665186589511e-06,3.59987756866046e-05,14.95879372962871,0j,4.0485872400007536e-05,-31.835109999454332,0j,9.978006297874956e-10
Decreasing Power,60,2520,42,0.0012980429798674401,51.31163890220584,(0.001+0.001j),5.078678028857923e-05,46.269249556374184,0j,6.566829632937361e-08,5.5323713079714504e-05,5.1979706653563795,0j,6.364206135220631e-05,-32.339443962916405,0j,2.791929536787645e-09
Decreasing Power,60,2580,43,0.002810751604415803,166.59347808857615,(-0.004+0.001j),0.00027221148266966786,17.533899793027373,0j,-6.562442786142372e-07,2.4321273115235207e-05,31.544322006502952,0j,2.478574649150725e-05,251.0526483527695,(-0+0j),-4.650957059489955e-10
Decreasing Power,60,2640,44,0.0003877105082845118,26.084907483358045,0j,5.115881075665867e-05,71.70269074946707,0j,1.3873289241247013e-08,7.905775773804765e-05,26.06785320200032,0j,2.254389691198365e-05,11.841585516987863,0j,1.7276126850585793e-09
Decreasing Power,60,2700,45,0.0013345541029935245,1.984893934001434,(0.002+0j),0.0001197071188188972,47.603830097877236,0j,1.1173742582417923e-07,2.9045981913729952e-05,-10.153130428575196,0j,2.7325849293218336e-05,-89.59238709639556,0j,1.4546874514890113e-10
Decreasing Power,60,2760,46,0.0017806376107825125,24.4338683224304,(0.002+0.001j),6.964554382168437e-05,58.43273312257766,0j,1.028132040319765e-07,7.192887258269399e-05,-36.73683781737549,0j,5.147713831168981e-05,191.09172450824752,(-0+0j),-2.485807104806684e-09
Decreasing Power,60,2820,47,0.002489338323201507,211.6152205148764,(-0.003-0.002j),2.5731974683108598e-05,212.08289640279406,(-0+0j),6.4053456833582e-08,3.130214406614563e-05,-29.628740988172936,0j,5.896636978747349e-05,95.42736062778911,0j,-1.0601723087849724e-09
Decreasing Power,60,2880,48,0.001806588058843777,59.76498805764466,(0.001+0.002j),6.815935733288286e-05,6.631557945418265,0j,7.387580709043971e-08,9.847274626948958e-05,168.47437399481464,0j,1.3114282437342885e-05,202.76159487974752,(-0+0j),1.0669851338493026e-09
Decreasing Power,60,2940,49,0.005669409651657968,21.910939201038474,(0.007+0.003j),0.0001356486109908228,212.2915726572976,(-0+0j),-7.564601063252344e-07,1.1485970798121986e-05,212.78301453704773,(-0+0j),3.9592740012584234e-05,35.684089507259166,0j,-4.5417823737832983e-10
Decreasing Power,60,3000,50,0.00014784994966633686,221.71622113576032,(-0+0j),5.5146542339018824e-05,15.372994774542462,0j,-7.3066970371978074e-09,3.788489693756312e-05,-85.23250433812336,0j,4.413950548904978e-05,7.467235177356727,0j,-7.876478403999981e-11
Decreasing Power,60,3060,51,0.0010038749484315686,171.5216146988892,(-0.001+0j),0.00026719590792144903,224.86311649152367,(-0+0j),1.6014593693378512e-07,7.834832510824792e-05,80.24461241818348,0j,3.513132964221365e-05,-21.241767274879294,0j,-5.481152214278178e-10
Decreasing Power,60,3120,52,0.0019648248823457056,43.62848229519924,(0.002+0.002j),5.7429957338386694e-05,70.75015137997195,0j,1.004319951289577e-07,5.409090116677232e-05,-51.14444070854424,0j,7.217707776716393e-05,-61.01734532875156,0j,3.846305153223558e-09
Decreasing Power,60,3180,53,0.008834242615803062,244.73205526656452,(-0.005-0.011j),0.00030237064571167575,242.64982224163327,(-0+0j),2.669451863559304e-06,8.283645002009942e-05,173.11387256380263,0j,7.678909948186516e-06,138.43464652138638,0j,5.230918548944169e-10
Decreasing Power,60,3240,54,0.0018616930731893693,57.730200794107084,(0.001+0.002j),0.00010539337888365932,73.7624724873557,0j,1.8857878407659313e-07,5.530062764535881e-05,0.09463804663064934,0j,5.514923803454553e-05,-23.774652128132644,0j,2.7889421273087863e-09
Decreasing Power,60,3300,55,0.008809288566694592,52.58087217768633,(0.008+0.01j),0.00032914811137205435,245.6483756969823,(-0+0j),-2.8244747160178614e-06,2.681741403028639e-05,11.657128109305106,0j,1.4025579297494533e-05,164.13114774394643,0j,-3.3355239095897116e-10
Decreasing Power,60,3360,56,0.000737475416435823,-56.74380996915622,(0.001-0.001j),0.00010637780806419619,47.72585495779812,0j,-1.960235088898865e-08,6.872232418759e-05,-61.012120672264786,0j,5.886105972256629e-05,22.222928353003937,0j,4.764950652962244e-10
Decreasing Power,60,3420,57,0.002488821282425267,249.37481533134118,(-0.001-0.003j),0.0003632230823236483,254.36312605532524,(-0+0j),9.005734101742294e-07,5.569982080831302e-05,31.6626645228842,0j,1.9736140181204015e-05,138.7396726914452,0j,-3.2281671880379907e-10
Decreasing Power,60,3480,58,0.0010012374835351658,46.741379222320816,(0.001+0.001j),6.06175434070525e-05,39.45097085122005,0j,6.020189978386054e-08,0.00010132093489457395,6.537847075190612,0j,4.6521525373531135e-05,55.500944440660426,0j,3.094693337713358e-09
Decreasing Power,60,3540,59,0.00890626955650853,-76.08768274651962,(0.003-0.012j),0.0003088569172423753,267.9467428971445,(-0+0j),2.644658155457648e-06,8.642575967573828e-05,39.57904185813888,0j,3.9531061989374556e-05,136.7982841058785,0j,-4.293395793305116e-10
Decreasing Power,60,3600,60,0.000802226187584329,68.63052806117682,0.001j,7.038783335558983e-05,62.24892333809857,0j,5.611707447375819e-08,3.133022497757502e-05,16.750695707846035,0j,5.182351531311865e-05,74.95339511369379,0j,8.555227553507827e-10
Decreasing Power,60,3660,61,0.010124021909540709,93.90163836922449,(-0.001+0.014j),0.00021738058860306552,268.2811945204114,(-0+0j),-2.190185699188385e-06,0.0001032724264136696,64.2877691748346,0j,7.303753417135809e-05,92.0129242919351,0j,6.676774609689459e-09
Decreasing Power,60,3720,62,0.0014232125247571926,-34.18064444983639,(0.002-0.001j),6.902084909619926e-05,52.19652402068314,0j,6.207062696125498e-09,1.7649133798010208e-05,260.98159123374217,(-0+0j),4.589408706463159e-05,178.80945992274692,0j,1.1031869806276418e-10
Decreasing Power,60,3780,63,0.002445705991248649,265.1781663032381,(-0-0.003j),0.0001858276980866275,-56.89734242651713,0j,3.585034981539895e-07,3.2329418807538035e-05,11.725740026402036,0j,3.9678023316427594e-05,-30.600149397846636,0j,9.483844890189768e-10
Decreasing Power,60,3840,64,0.0002324444069045124,44.487960809248484,0j,5.0304697625111004e-05,51.33347767441592,0j,1.1609687430074564e-08,6.46904560936638e-05,196.41222142709313,(-0+0j),3.455064905767881e-05,-87.1903360717406,0j,5.256624590124748e-10
Decreasing Power,60,3900,65,0.006830626868758897,-24.198291655915767,(0.009-0.004j),0.00017686321407212754,-36.18184212796936,0j,1.1817590942613039e-06,3.0835652960474744e-05,-78.05407464763394,0j,6.34484281475477e-05,189.82023555786844,(-0+0j),-7.256908342896679e-11
Decreasing Power,60,3960,66,0.000667947106230283,168.3338489847286,(-0.001+0j),4.852471831071342e-05,10.493002663453495,0j,-3.001798961181947e-08,6.912788847928868e-05,180.04958490367716,(-0+0j),3.277377325714566e-05,95.3901026634304,0j,2.1086836198198392e-10
Decreasing Power,60,4020,67,0.007819903418972415,114.9533119627664,(-0.005+0.01j),0.00017485915050904625,-21.045150766102424,0j,-9.8358657109422e-07,8.24400898383929e-05,26.50215351882919,0j,4.200952615969959e-05,30.691923372188704,0j,3.45401365553966e-09
Decreasing Power,60,4080,68,2.5630215449781036e-05,126.22554022161479,0j,6.0655819586002765e-05,37.93490560863125,0j,4.6373788622660335e-11,9.552208094640138e-06,-30.905030351553606,0j,5.043497031452304e-05,123.6195723310033,0j,-4.349233181957653e-10
Decreasing Power,60,4140,69,0.0011546109330173348,6.483929995362246,(0.002+0j),0.00020194430851690141,2.272895998073764,0j,2.3253763795603647e-07,7.951414330794929e-05,124.73013505966922,0j,1.5616775447751568e-05,-28.844154144956704,0j,-1.1120062550606387e-09
Decreasing Power,60,4200,70,0.0003823605127803432,89.19409735502008,0.001j,5.311843807009984e-05,21.709327224456516,0j,7.777438494189708e-09,4.98219561513282e-05,110.34167046950614,0j,5.982550238644751e-05,-48.92376526149047,0j,-2.7875704266544335e-09
Decreasing Power,60,4260,71,0.004419263952979756,25.582138870340373,(0.006+0.003j),0.00019987031171514116,10.944471110081466,0j,8.546112715758619e-07,8.542799892468008e-05,155.915721527245,0j,4.8112485760595535e-05,257.0924608374194,(-0+0j),-7.966960663536982e-10
Decreasing Power,60,4320,72,0.0005237519566730016,64.62298609996925,0.001j,7.235946372465227e-06,13.095428819963288,0j,2.357804740373354e-09,0.00013428581599957885,-52.473352459279454,0j,3.563148332799147e-05,3.083977587450974,0j,2.7061951605694634e-09
Decreasing Power,60,4380,73,0.003421268103108528,168.68695638879467,(-0.005+0.001j),0.00022755491529407066,0.8182326515176896,0j,-7.611408407823394e-07,9.37591814862905e-05,238.74468540246428,(-0+0j),2.8654712050675587e-05,-31.404547798699667,0j,6.997649530155367e-12
Decreasing Power,60,4440,74,0.0011312682378257066,41.939736682254,(0.001+0.001j),6.027074344420674e-05,56.12197816347215,0j,6.610426988119546e-08,3.724625646089953e-05,-45.277934012212626,0j,3.3825345793654475e-05,194.01145375138012,(-0+0j),-6.43417067950364e-10
Decreasing Power,60,4500,75,0.002089370585663389,14.101535846731167,(0.003+0.001j),0.0001947665900670909,17.159597407282533,0j,4.063600969209421e-07,7.790202984459239e-05,162.80492714284952,0j,3.9526123277907685e-05,186.89104199588752,(-0+0j),2.8110718816487922e-09
Decreasing Power,60,4560,76,0.001368835510352372,20.196896879268635,(0.002+0.001j),5.390672729803712e-05,80.4242267505665,0j,3.6640884397249704e-08,0.00018495732313716945,0.538100036663451,0j,6.187848647819222e-05,18.891352135428434,0j,1.0862715241059366e-08
Decreasing Power,60,4620,77,0.002791487786761077,54.99126418491511,(0.002+0.003j),0.00016342531211050712,32.98674824991311,0j,4.2296758358979804e-07,5.773153676025612e-05,199.73347198064914,(-0+0j),4.404169621543172e-05,245.65524453711998,(-0+0j),1.7687302842460808e-09
Decreasing Power,60,4680,78,0.0009122454082319876,20.341556480743236,(0.001+0j),6.809109680863993e-05,61.803264859254156,0j,4.654947346790133e-08,4.5366891375524064e-05,-72.16997382993071,0j,0.00013915513555940137,-60.47606768202715,0j,6.182004901062735e-09
Decreasing Power,60,4740,79,0.003130935765984878,243.99491558282205,(-0.002-0.004j),9.302493039787137e-05,16.706321182304436,0j,-1.9756005559081717e-07,7.601442211660215e-05,182.15415033745245,(-0+0j),4.931361523181526e-05,248.07896081528858,(-0+0j),1.529163632210319e-09
Decreasing Power,60,4800,80,0.0007645301542504551,-38.11368310105513,(0.001-0.001j),8.806019664038462e-05,99.9825486100353,0j,-5.010757629455229e-08,0.00010731041776899522,-89.91107691534793,0j,0.00010399069301589665,254.26457267771855,(-0+0j),1.0736372248193666e-08
Decreasing Power,60,4860,81,0.0009395933725297585,-80.09912507707315,-0.001j,0.00010492374232604009,22.240092807001275,0j,-2.1067665856790052e-08,0.0001089065938789932,206.79684292384144,(-0+0j),0.00010437587996679484,-88.00975266478301,0j,4.769192586054335e-09
Decreasing Power,60,4920,82,0.0006025284421606071,-39.51282212947723,(0.001-0.001j),5.69625080305259e-05,16.434391618378157,0j,1.92185628968351e-08,8.450260763312787e-05,-72.25888613281938,0j,0.0001168347972755186,240.33112491969058,(-0+0j),6.681424459176586e-09
Decreasing Power,60,4980,83,0.0021226801842379787,179.50822072781472,(-0.003+0j),5.991445905324868e-05,25.579939622095722,0j,-1.1423806355087832e-07,6.602113224821918e-05,227.17403813613663,(-0+0j),0.00012607354059740683,-89.88406050618613,0j,6.093188663538779e-09
Decreasing Power,60,5040,84,0.0006016605005410177,164.54364957058354,(-0.001+0j),6.087252676825821e-05,59.201598331717314,0j,-9.6901682484967e-09,0.00037254055204737996,151.2335480193089,0j,0.0004656397128459821,153.69187127499393,(-0.001+0j),1.733100290841079e-07
Decreasing Power,60,5100,85,0.0010032724874213049,210.374270688612,(-0.001-0.001j),7.402500602184075e-05,96.05186874967174,0j,-3.058850314389044e-08,0.00010853826054144195,259.81132053966473,(-0+0j),6.984793518046129e-05,229.595092419382,(-0+0j),6.551136756641291e-09
Decreasing Power,60,5160,86,0.0005212970877589086,130.63887426779166,0.001j,4.037306363698642e-05,25.40000304381398,0j,-5.531905689449484e-09,0.00034171236977791454,77.4085519871126,0j,0.0004239399395536952,81.46384486719887,0.001j,1.4450281691309765e-07
Decreasing Power,60,5220,87,0.0013267812937080754,78.82245881569139,0.002j,4.2982001398456095e-05,22.84744094856684,0j,3.1910104960638613e-08,0.00012423242473226154,142.88699191950465,0j,0.00016239006158449808,160.9031415246283,0j,1.9184961883713322e-08
Decreasing Power,60,5280,88,0.0011208172486385556,101.29147049217612,0.002j,2.2662055880146387e-05,27.92654892840992,0j,7.2713924236024056e-09,0.00013268266809954532,227.59603904216866,(-0+0j),0.00010371067696895781,237.62849398436856,(-0+0j),1.3550199056547431e-08
Decreasing Power,60,5340,89,0.0011171387016919632,74.65915920916089,0.002j,7.210958175443011e-05,80.77608017088465,0j,8.009775811563605e-08,6.84981029035433e-05,181.7502936317665,(-0+0j),0.0001159446585227358,150.04609967007798,0j,6.756827103829734e-09
Decreasing Power,60,5400,90,0.00042553184043617333,29.047742142807415,(0.001+0j),2.3299618227156634e-05,153.04900424595942,0j,-5.54442739531191e-09,0.00046339153838678953,43.47186211546551,0j,0.0007209352199875833,49.49703538289317,(0.001+0.001j),3.3222980676751497e-07
Decreasing Power,60,5460,91,0.0018675536642493791,11.131916130717869,(0.003+0.001j),6.0977852121111434e-05,105.10056308053281,0j,-7.881660365299914e-09,0.0002881668608258296,42.70113144479116,0j,0.0002911302709449493,38.888162159425974,0j,8.370839175336896e-08
Decreasing Power,60,5520,92,0.0007517986658844854,32.336042586397205,(0.001+0.001j),4.237365855416779e-05,89.33837368348063,0j,1.7349184609773114e-08,0.0002250403651942252,-77.7340723579133,0j,0.0003410010024088854,-82.91360919047005,0j,7.642564214021709e-08
Decreasing Power,60,5580,93,0.0014120178078083773,-5.534770812218099,(0.002+0j),8.033364896097428e-05,62.49937271314877,0j,4.242989667069712e-08,0.0001605821811743871,-41.94687107788718,0j,0.00017130758262339223,-23.995016551074187,0j,2.616969555680508e-08
Decreasing Power,60,5640,94,0.0011206584217523263,16.424287692341522,(0.002+0j),5.969762076757532e-05,84.95308437193454,0j,2.448787966276397e-08,0.0003552400266939147,221.9819902578043,(-0+0j),0.0004910506363479245,219.60975672686885,(-0.001+0j),1.7429134647971205e-07
Decreasing Power,60,5700,95,0.0015850070660714242,-38.72741023547135,(0.002-0.001j),3.326641365662525e-05,-67.03782330435595,0j,4.642082641276904e-08,0.00015108021449660396,254.70495295918863,(-0+0j),0.00012435938833560656,245.02564845403623,(-0+0j),1.852077859459125e-08
Decreasing Power,60,5760,96,0.00044958419901837713,-54.1471981092825,-0.001j,6.438652292910436e-05,69.50535094738423,0j,-1.604122205861325e-08,0.00053668906452679,-42.80466436604462,(0.001-0.001j),0.0007599816219193487,-47.53389277475844,(0.001-0.001j),4.0648520202759606e-07
Decreasing Power,60,5820,97,0.0016753434037165905,-71.37116902961569,(0.001-0.002j),3.268870560564214e-05,25.75478740503813,0j,-6.793629958727516e-09,0.0003123373511560245,269.53935632684005,(-0+0j),0.0003995957749022468,-76.25241227573716,-0.001j,1.2099080037279348e-07
Decreasing Power,60,5880,98,0.000289248836404223,-19.093247553127696,0j,7.760159106989266e-05,102.40383683881463,0j,-1.1727117651033536e-08,0.00045552265409061254,155.56056981444368,(-0.001+0j),0.0005808025416360408,156.53762820675996,(-0.001+0j),2.6453024778812514e-07
Decreasing Power,60,5940,99,0.0010025018389771157,222.03858655333525,(-0.001-0.001j),4.9216919299144185e-05,20.21147609934927,0j,-4.580286397112971e-08,7.961723434639837e-05,158.09533879081553,0j,0.00014292699383685193,190.4261564430704,(-0+0j),9.615344446767158e-09
Decreasing Power,60,6000,100,0.00046144261632866633,-58.762231821925525,-0.001j,3.398378642525607e-05,28.280939927488376,0j,8.089098913684552e-10,0.0002409847321478337,195.2866338708314,(-0+0j),0.00035288298832927703,193.35077466129638,(-0+0j),8.499087784907659e-08
Decreasing Power,60,6060,101,0.0009564065107916999,124.68341073122102,(-0.001+0.001j),5.8776745411503275e-05,13.598928866197028,0j,-2.0222821678433988e-08,0.00013115192837494165,51.39086494318367,0j,0.00013601012957842573,57.069367693919155,0j,1.7750455550655288e-08
Decreasing Power,60,6120,102,0.00035193581290652784,213.6923111849572,(-0+0j),4.853164171447058e-05,43.27301772761142,0j,-1.6841792976684415e-08,0.0005931464302795932,267.6263901524775,(-0-0.001j),0.0007952423057601218,269.703750499069,(-0-0.001j),4.7138513448237067e-07
Decreasing Power,60,6180,103,0.0010152348594500368,-0.4285296725182093,(0.001+0j),6.287341305746339e-05,61.90764420222452,0j,2.9635775738064246e-08,8.880329923024216e-05,209.64074572246946,(-0+0j),0.0001486913683672647,202.78414504275122,(-0+0j),1.3109847779090587e-08
Decreasing Power,60,6240,104,0.0002703572818234504,106.91686302870238,0j,2.922030990932191e-05,47.227194645389254,0j,3.986959522011422e-09,0.0003914824953647499,-0.03028335282836281,(0.001+0j),0.0004306936906356624,-5.238097225116206,(0.001+0j),1.6791302753136e-07
Decreasing Power,60,6300,105,0.001024721928891477,0.027567955909148623,(0.001+0j),6.824530539115954e-05,78.47946047500858,0j,1.399982426560919e-08,5.473782525395964e-05,-79.84492255802246,0j,3.957898614370713e-05,-89.44039232084924,0j,2.1361570552813564e-09
Decreasing Power,60,6360,106,0.00029655152166543203,91.30383730316835,0j,1.9479948735914504e-05,32.26270588950881,0j,2.971720818319403e-09,0.00015308651507971342,-6.531373668189104,0j,0.00021012182256717382,0.07680709200516844,0j,3.195311230816488e-08
Decreasing Power,60,6420,107,0.0010042611061589861,-33.285378855254976,(0.001-0.001j),4.0969694982790806e-05,51.88286486150583,0j,3.4655876541803606e-09,9.79999014199379e-05,218.35554062329214,(-0+0j),5.3820581472181395e-05,267.00281137370683,(-0+0j),3.484765693793933e-09
Decreasing Power,60,6480,108,0.0009073339988186307,73.80170691761131,0.001j,6.855292304288566e-05,82.7049912722429,0j,6.145094493554233e-08,7.825690137773469e-05,-34.93824414976116,0j,0.00016816445496534992,-26.17914238058505,0j,1.3006548120477852e-08
Decreasing Power,60,6540,109,0.0023029591715624416,-12.502761781504333,(0.003-0.001j),7.724816819601849e-05,61.415131961014126,0j,4.928072201869493e-08,0.00010055973039076718,-30.64906607345226,0j,7.930219601815737e-05,-37.63379406077641,0j,7.915424701464689e-09
Decreasing Power,60,6600,110,0.0007245241015273485,-46.757564408857235,(0.001-0.001j),3.7555416542300166e-05,84.58885679232236,0j,-1.797507237445562e-08,8.307850165575064e-05,42.093230380967285,0j,0.00010834729487760405,15.768440981261364,0j,8.067844732767835e-09
Decreasing Power,60,6660,111,0.001458999114654797,-56.402139656295816,(0.001-0.002j),3.778167414783451e-05,96.91869640255989,0j,-4.9254698235014456e-08,4.223395392357625e-05,226.80898562530672,(-0+0j),9.590065387148098e-05,-74.80475949653092,0j,2.1231086632958113e-09
Decreasing Power,60,6720,112,0.0009819686927767099,45.1216411142258,(0.001+0.001j),4.5337284092103476e-05,88.02266378094487,0j,3.261211772672722e-08,0.0001173078443824858,-4.601427285826134,0j,0.00011963818471224352,-19.71854446829687,0j,1.3548830423010816e-08
Decreasing Power,60,6780,113,0.0010187383185017035,-88.06070571221701,-0.001j,5.1125879064982796e-05,80.8975444947571,0j,-5.111970911302471e-08,0.00014502716554825546,-44.17703629769824,0j,0.00017133730611960124,-45.83284180314726,0j,2.4838188229788363e-08
Decreasing Power,60,6840,114,0.0010719058162148329,28.02556209396907,(0.001+0.001j),2.4093338010459772e-05,82.21790237674838,0j,1.5109793700649932e-08,0.00013556038379559042,49.23093428081153,0j,0.0001908802617195932,17.301462271132905,0j,2.196078643350555e-08
Decreasing Power,60,6900,115,0.0014060372574659918,70.56705723111025,(0.001+0.002j),3.90645858101675e-05,103.58941958038388,0j,4.6053361039656734e-08,0.00010794248645048129,-22.350358390526722,0j,0.00013334852409110681,-15.19634910421965,0j,1.4281913977723094e-08
Decreasing Power,60,6960,116,0.0009296988457913496,-36.99594506052813,(0.001-0.001j),1.637810677677586e-05,156.80021592490982,0j,-1.4787420434032674e-08,9.470476648889475e-05,0.2063677650328657,0j,0.00014517168731390182,40.831508540863254,0j,1.0434877260127783e-08
Decreasing Power,60,7020,117,0.0010046528263306057,25.78336155402185,(0.001+0.001j),3.7956334280079095e-05,96.74106420801374,0j,1.244148413529546e-08,0.0001010078292603897,-28.439755002532905,0j,0.00010923918305298491,-31.810510068780815,0j,1.1014923567011419e-08
Decreasing Power,60,7080,118,0.0008461117298449115,68.54253540623918,0.001j,8.422219150199817e-05,104.86192604832934,0j,5.741728402519741e-08,7.88428055688028e-05,68.41320333968459,0j,0.00018683897851187481,57.478563233845776,0j,1.4463457948445483e-08
Decreasing Power,60,7140,119,0.0005284805901393332,44.93365160245807,(0.001+0.001j),5.817533110325327e-05,135.74917838437455,0j,-4.375914582312535e-10,9.490637584924827e-05,79.30370584147863,0j,0.00018037068046298992,30.99912001758083,0j,1.1386608120836118e-08
Decreasing Power,60,7200,120,0.0007034075646018805,11.334506366357374,(0.001+0j),4.010700221066385e-05,54.471408887775496,0j,2.058660374486214e-08,0.00012396689173889896,79.81669882071822,0j,0.00016593648759939347,82.19200913733268,0j,2.0552955942537802e-08
Decreasing Power,60,7260,121,0.0020332819288931916,82.55167874019993,0.003j,2.3969189376468504e-05,139.92257828505956,0j,2.627844726894237e-08,3.6340651747986466e-05,-31.380396325779856,0j,0.00010624340211907479,102.05439131069829,0j,-2.6545163572137397e-09
Decreasing Power,60,7320,122,0.0004661259101224197,192.05234761247908,(-0.001+0j),6.669471017369869e-05,47.92403210861309,0j,-2.519168761584972e-08,0.00013815311364722777,154.74761020829175,0j,0.0001061998255972326,138.73916150207157,0j,1.4102878020562752e-08
Decreasing Power,60,7380,123,0.001548577251335648,48.05180107213278,(0.001+0.002j),1.8982573042739646e-05,79.41707725584173,0j,2.5100240163044737e-08,9.910394452452466e-05,112.78756209072714,0j,5.948051277958825e-05,58.1110857712015,0j,3.408303133997433e-09
Decreasing Power,60,7440,124,0.0010182487434136876,89.16873202811178,0.001j,5.470326494286939e-05,87.47018187595174,0j,5.567705612051422e-08,8.83823495596395e-05,112.14442699485674,0j,9.52083995250776e-05,103.94717261224493,0j,8.328769171583008e-09
Decreasing Power,60,7500,125,0.0005978739581147418,25.75996232806129,(0.001+0j),7.874716763461066e-05,108.08079191318011,0j,6.291225528854746e-09,0.00011355720065756983,131.31449712819204,0j,7.754541389939402e-05,81.13026102628645,0j,5.63856483609721e-09
Decreasing Power,60,7560,126,0.001072671722708145,45.163026549521646,(0.001+0.001j),3.150745346387436e-05,264.26113438432355,(-0+0j),-2.6228864134498065e-08,5.1412651276770546e-05,204.02980753900468,(-0+0j),7.835228580054817e-05,128.77618408130274,0j,1.025366347272932e-09
Decreasing Power,60,7620,127,0.0021063371868823367,102.75908660463854,(-0.001+0.003j),5.299988362733492e-05,-24.039890012119912,0j,-6.687077763560217e-08,6.635815380017038e-05,53.08475074333286,0j,8.698886922401089e-05,81.56452639723649,0j,5.073874070171526e-09
Decreasing Power,70,0,0,-0.0654858872294426,0.0,(0.011+0j),-0.00025659415405243635,0.0,0j,5.191779109736672e-06,24.07036781311035,0.0,(24.104+0j),0.8700365424156189,0.0,(0.001+0j),20.942100524902344
Decreasing Power,70,60,1,123.12271008233627,250.22638064425885,(-58.906-163.855j),0.19880859464773787,266.28565061313714,(-0.018-0.281j),23.522630375279295,0.00028863415030777335,165.0913630284279,0j,0.0005785206648905053,105.89779601689781,0.001j,8.551744103833687e-08
Decreasing Power,70,120,2,0.049644361171871584,73.20635772566695,(0.02+0.067j),0.0010078452853496409,258.6676961754216,(-0-0.001j),-4.980671404659878e-05,0.00036698985802517973,15.888912458571085,0j,9.714232491211178e-05,23.47252831790162,0j,3.533842669461721e-08
Decreasing Power,70,180,3,0.028749624636116973,90.95259099016184,(-0.001+0.041j),0.1845516863177612,253.488554660917,(-0.074-0.25j),-0.005061223951255407,0.00020344666567513923,77.12138441759545,0j,0.0002909901257887124,98.7892277885029,0j,5.501782677416158e-08
Decreasing Power,70,240,4,0.009554774981431044,157.0680539437169,(-0.012+0.005j),0.0007868858937841637,248.8782066340184,(-0-0.001j),-2.3749395079955606e-07,8.748708273890271e-05,-56.25208001305842,0j,9.476168419088126e-05,259.8070706964157,(-0+0j),5.969573723934201e-09
Decreasing Power,70,300,5,0.338328791885888,-0.22196234368715295,(0.478-0.002j),0.1614737353430157,242.8144049404143,(-0.104-0.203j),-0.024771150511531368,0.0001730638829863599,112.88899347108716,0j,0.000188831072277558,75.44849188505115,0j,2.594730415146046e-08
Decreasing Power,70,360,6,0.006733081632756523,40.90602375815308,(0.007+0.006j),0.0004733726724376754,235.84170847327354,(-0-0.001j),-3.0795777499301427e-06,0.00018062325217698186,33.94586930386893,0j,0.0002884149154938389,226.6740219724477,(-0+0j),-5.0814292252053316e-08
Decreasing Power,70,420,7,0.6023236455585792,223.29291566055144,(-0.62-0.584j),0.13160133307356825,232.83466350788862,(-0.112-0.148j),0.07816994769103917,0.00013880029588507787,188.16904795154886,(-0+0j),0.00026262741567828084,176.45863352933898,0j,3.569403281119859e-08
Decreasing Power,70,480,8,0.01355822841516674,205.11540631485144,(-0.017-0.008j),0.00014622321106991612,249.86232133506508,(-0+0j),1.4080373242147135e-06,0.001171080314140834,4.221889231715906,(0.002+0j),0.0006479822651290075,-33.99672973337593,(0.001-0.001j),5.9618654740626e-07
Decreasing Power,70,540,9,0.2813601349359458,112.64646417103887,(-0.153+0.367j),0.09890143012811677,223.6977813483178,(-0.101-0.097j),-0.009995540051382699,3.851150905127016e-05,19.688803790632832,0j,7.337607941190569e-05,-28.679840407056773,0j,1.877294487976766e-09
Decreasing Power,70,600,10,0.016147415161036894,-28.381178165880556,(0.02-0.011j),0.000255504003058897,24.808630096562,0j,2.471996762842914e-06,0.0006310826368916288,74.90860727522879,0.001j,0.000496568190834217,74.21908516353065,0.001j,3.1335287083729177e-07
Decreasing Power,70,660,11,0.1896970713400909,213.81197449864788,(-0.223-0.149j),0.06746195404868131,216.61011603253922,(-0.077-0.057j),0.012782077120158095,0.00018297410645904408,101.83626900831239,0j,0.00023932018859795467,92.69642072185819,0j,4.3233428713351684e-08
Decreasing Power,70,720,12,0.005395385607885114,33.35483083420425,(0.006+0.004j),0.0004174455251187831,19.09550197024386,(0.001+0j),2.182888687603055e-06,0.00011237614835020768,31.257920961696676,0j,0.00022562006785888046,227.13759952472464,(-0+0j),-2.4386753419978132e-08
Decreasing Power,70,780,13,0.2779489433942269,133.0326371625512,(-0.268+0.287j),0.041037567553609405,212.9488830114908,(-0.049-0.032j),0.0019971098430940073,0.00026117475686445986,190.55734025803406,(-0+0j),0.0002951314789174479,165.70602465024734,0j,6.994331279120768e-08
Decreasing Power,70,840,14,0.012456796947981647,28.585106664783588,(0.015+0.008j),0.0005282276638534746,11.431517866355634,(0.001+0j),6.287329330148569e-06,0.0002893408234718507,48.275780310888386,0j,0.000293337841280042,12.171605631963814,0j,6.857418449542308e-08
Decreasing Power,70,900,15,0.052956354426079065,76.70202545628858,(0.017+0.073j),0.021401210930124776,217.67099360289387,(-0.024-0.018j),-0.0008803764998605519,0.00018213873814704133,-78.82221759166654,0j,0.00024226702282742154,244.045750333496,(-0+0j),3.517946950754507e-08
Decreasing Power,70,960,16,0.0015070659142022158,-46.63567312052513,(0.001-0.002j),0.0005003996747049838,2.3066120195169617,(0.001+0j),4.953303331999835e-07,0.00047857406202861185,31.276313069525102,(0.001+0j),0.0005093154397414824,84.15088410826105,0.001j,1.4711529394770039e-07
Decreasing Power,70,1020,17,0.16573919551213254,98.6375476976674,(-0.035+0.232j),0.01074972697525222,243.34440988676178,(-0.007-0.014j),-0.0014541957311997704,2.0660354715056314e-05,-20.766451480446193,0j,0.00017128442906295073,-86.48825291970422,0j,1.4550384596975542e-09
Decreasing Power,70,1080,18,0.0017986188525274554,-21.32391655001223,(0.002-0.001j),0.00042445418301021587,-9.550569535294201,(0.001+0j),7.473705416179933e-07,0.0002753019769234388,94.43874462850539,0j,0.00042622295948841664,208.95812345901368,(-0.001+0j),-4.869622586383491e-08
Decreasing Power,70,1140,19,0.044325563912931375,119.9450534669651,(-0.031+0.054j),0.008716144065375004,-76.00599027140822,(0.003-0.012j),-0.0003714723907548728,8.382310370348235e-05,177.9606379469046,0j,0.00013966224104177262,136.29443492921084,0j,8.745427604260015e-09
Decreasing Power,70,1200,20,0.0010262033857506,-36.641169772734784,(0.001-0.001j),0.00030307076678761085,-13.291895265023896,0j,2.85542170128827e-07,0.00013811244475426127,77.2608020107652,0j,0.00026759513694460174,13.276253100950811,0j,1.621037399858802e-08
Decreasing Power,70,1260,21,0.03391586464030016,210.02235307180626,(-0.042-0.024j),0.009027025057267477,-57.24926515913498,(0.007-0.011j),-1.4573568331029835e-05,0.0002591909719825253,-86.41987537927662,0j,0.00030161706961906215,248.71675772493498,(-0+0j),7.093048548568082e-08
Decreasing Power,70,1320,22,0.003002251753771909,-22.016378951261345,(0.004-0.002j),0.00017650245341264875,-1.4687675171087022,0j,4.961927083105543e-07,0.00020159523584676483,-1.6500338919959034,0j,0.00012913073032056003,167.09615910980438,0j,-2.553160225936984e-08
Decreasing Power,70,1380,23,0.033292482639060546,262.70370414065735,(-0.006-0.047j),0.008140360091787964,-49.416124430848924,(0.007-0.009j),0.00018176377257043556,1.4184955461914162e-05,-6.071990421696341,0j,0.0001850816515019239,-65.18005802760055,0j,1.347921142465679e-09
Decreasing Power,70,1440,24,0.0019165840977210934,-11.09702536829586,(0.003-0.001j),0.0001294227094568284,55.384334451808215,0j,9.89835100956591e-08,0.00024918061867784083,78.61094389043589,0j,0.00017771153656138012,242.651372144764,(-0+0j),-4.257545248656482e-08
Decreasing Power,70,1500,25,0.000954694930505267,-64.48456172689575,(0.001-0.001j),0.006414400770373094,-43.07905687486607,(0.007-0.006j),5.70138108020321e-06,9.819923463018145e-05,-11.179650406443741,0j,0.00012599559567221452,-9.510381450067754,0j,1.2367420447440928e-08
Decreasing Power,70,1560,26,0.0004994966717914461,118.90593495746874,0.001j,0.0001734890159823416,72.3649788629024,0j,5.960592259746988e-08,9.888046607783057e-05,106.48379086782924,0j,0.00015843334705452846,-29.18163410577236,0j,-1.1205411451779164e-08
Decreasing Power,70,1620,27,0.02176584219992438,247.19258962033103,(-0.012-0.028j),0.004728035156230802,-35.27034140341078,(0.005-0.004j),2.220872212679024e-05,7.266885005714665e-05,209.6616598254984,(-0+0j),0.00016111689184232248,230.89964340580806,(-0+0j),1.091300493106425e-08
Decreasing Power,70,1680,28,0.0024974144245337453,21.62683500956878,(0.003+0.001j),0.00014192993086289716,70.97801681727444,0j,2.309012591967203e-07,0.00014368637265055925,89.29696354916562,0j,0.00018890540886889087,152.8520510367308,0j,1.2087845892859024e-08
Decreasing Power,70,1740,29,0.03324944812513043,-75.41411396549893,(0.012-0.046j),0.0033626235074371226,-25.182224201181086,(0.004-0.002j),7.151988511452733e-05,0.00014913434916307734,7.522855830783769,0j,0.00023522849577289768,-2.7511538590149485,0j,3.4518167057085066e-08
Decreasing Power,70,1800,30,0.0019236804189201521,41.74468582228961,(0.002+0.002j),0.00015700787655668715,64.66788233065273,0j,2.7818076634241666e-07,0.00016660361206595231,34.884430885572385,0j,0.00024023425717121992,20.833190359755207,0j,3.882633937196979e-08
Decreasing Power,70,1860,31,0.011893831980505056,59.378270017819396,(0.009+0.014j),0.0022240743692442328,-14.311383844139414,(0.003-0.001j),7.428995584356457e-06,0.00020231073160893777,251.51098355707737,(-0+0j),0.00018473268757887272,248.626765590224,(-0+0j),3.7326062603639624e-08
Decreasing Power,70,1920,32,0.0017293112525415375,-12.93658253296418,(0.002-0.001j),0.00011304421037320174,79.49135865435125,0j,-8.281462469578754e-09,0.00020831573606400986,-89.94966479374398,0j,0.0002166799240353238,-80.76895016282998,0j,4.45596232492038e-08
Decreasing Power,70,1980,33,0.006720754092309595,-62.65474745158261,(0.004-0.008j),0.0014395363304690134,-8.204697505359817,(0.002+0j),5.625031787780371e-06,8.506069871711733e-05,156.9710818717303,0j,0.00018058585946485403,181.02445882262407,(-0+0j),1.402692541569057e-08
Decreasing Power,70,2040,34,0.0018319398212068591,2.6136583071630497,(0.003+0j),7.857688905124971e-05,73.16970449610743,0j,4.791811877170965e-08,0.0003264616847039385,101.97684447646358,0j,0.00028686821791490494,141.93038221187558,0j,7.178998930070477e-08
Decreasing Power,70,2100,35,0.011482877745979407,-44.80097346117924,(0.012-0.011j),0.0007331157624159624,-0.05344129598648806,(0.001+0j),5.978793665521095e-06,0.00026379637552910885,15.475719199397176,0j,0.00039856296852431395,21.522401945786825,(0.001+0j),1.0455451246156535e-07
Decreasing Power,70,2160,36,0.0007116620992787911,15.404529227563941,(0.001+0j),5.293481177452976e-05,65.31725680667486,0j,2.4258829967380647e-08,0.00021423791358964278,33.477513590617924,0j,0.0003371494729960408,52.82085084768205,0j,6.815285457670029e-08
Decreasing Power,70,2220,37,0.001085199539999019,68.34408870345358,(0.001+0.001j),0.00022176133534073978,11.204721323797244,0j,1.3057894609568395e-07,0.00023087541414448955,-88.62301165528194,0j,0.0003831893172749502,-89.65886057449927,-0.001j,8.845453470093829e-08
Decreasing Power,70,2280,38,0.0011265631439828262,11.388004909233402,(0.002+0j),7.0843624859712e-05,37.16554098057101,0j,7.186788945672844e-08,9.413553969474687e-05,0.6563481077752868,0j,0.00019239516466778921,-27.294979029231897,0j,1.5998477742664028e-08
Decreasing Power,70,2340,39,0.0008718711035882789,86.93989094805228,0.001j,9.543645163598763e-05,172.69488632354916,0j,6.159205678055594e-09,0.0002101306890295898,201.4758560164908,(-0+0j),0.00035312226047513206,215.56864092697253,(-0+0j),7.19685482613332e-08
Decreasing Power,70,2400,40,0.0008298091062441573,49.896382630537154,(0.001+0.001j),9.499055669341247e-05,56.83350996205482,0j,7.824698074247675e-08,0.00012192227397142365,187.5535803352322,(-0+0j),0.00011629233262250973,203.19682917110055,(-0+0j),1.365343945471835e-08
Decreasing Power,70,2460,41,0.007315016210245923,159.3964840361704,(-0.01+0.004j),0.0002499115905754449,211.01105817867756,(-0+0j),1.1351603521431737e-06,4.20367228833926e-05,126.32213157123257,0j,4.004204944740969e-05,147.91421591997386,0j,1.5651193426579483e-09
Decreasing Power,70,2520,42,0.0010648079207671792,8.348625566524944,(0.001+0j),8.130679066428952e-05,36.59295551523432,0j,7.626815246978447e-08,0.000157286321201616,-75.71349915644487,0j,0.00026648891860265347,-74.68666117328672,0j,4.190833053201387e-08
Decreasing Power,70,2580,43,0.006553684910574259,-7.388549486173929,(0.009-0.001j),0.0002668625140478952,231.46021041986313,(-0+0j),-9.047210106926741e-07,0.0001681823795175194,186.30590101868378,(-0+0j),0.00019273241841013936,193.48326419952102,(-0+0j),3.216020367663763e-08
Decreasing Power,70,2640,44,0.0007666704246101138,80.8483611724549,0.001j,8.379166825652798e-05,21.157069491114825,0j,3.241958387600919e-08,0.00012066358392358981,188.47517149379038,(-0+0j),0.00010584716562243375,183.12317653941608,(-0+0j),1.2716218794377804e-08
Decreasing Power,70,2700,45,0.00439706779206397,165.22244933279018,(-0.006+0.002j),0.000399954959438173,257.10164253166545,(-0-0.001j),-5.766936663427161e-08,0.00014280164663999463,104.70944033827959,0j,0.00015963904969511632,120.92853672308695,0j,2.1889424469789815e-08
Decreasing Power,70,2760,46,0.0008371721392376044,40.66864090316452,(0.001+0.001j),5.7344072872480245e-05,6.811538879600121,0j,3.986631970889469e-08,0.00010996357977995087,167.88329549144277,0j,0.00013134579674374406,151.40031075664652,0j,1.3849694571460107e-08
Decreasing Power,70,2820,47,0.01500836332152135,219.54266658313773,(-0.016-0.014j),0.0004909765904881609,-88.8743721553721,-0.001j,4.57880297729981e-06,0.00015609600068627657,23.5087402162179,0j,0.0001494354378012489,59.412271904295096,0j,1.8894410284844586e-08
Decreasing Power,70,2880,48,0.0013283344539602522,27.830834543807796,(0.002+0.001j),4.406202989934653e-05,39.975529956878326,0j,5.721919691904932e-08,7.787765579640079e-05,182.96834358841227,(-0+0j),8.001215996946897e-05,168.19157471449353,0j,6.025075582207973e-09
Decreasing Power,70,2940,49,0.010417862089065191,22.986447688272563,(0.014+0.006j),0.00046627688508680187,-87.74724369775345,-0.001j,-1.719714032927862e-06,7.352472376486215e-05,24.015775009854465,0j,9.181641232627229e-05,14.304659939309403,0j,6.654042889296581e-09
Decreasing Power,70,3000,50,0.0009723944716681572,-3.875318041755264,(0.001+0j),2.4093305902532903e-05,12.900015822794359,0j,2.2431183309606798e-08,1.9594061384792383e-05,-46.274334609559986,0j,5.8714950310517155e-05,-57.63566355303158,0j,1.1279202528222032e-09
Decreasing Power,70,3060,51,0.0031459709036973198,214.8426554146999,(-0.004-0.003j),0.0004706585280474078,-79.55176468008403,-0.001j,6.115433319734475e-07,3.787887325589782e-05,249.7573868668967,(-0+0j),1.4822647164912237e-05,-35.93242417941369,0j,1.5183660316407882e-10
Decreasing Power,70,3120,52,0.0012298273590262056,-2.060584028353901,(0.002+0j),7.756656760259974e-05,12.217300446214082,0j,9.244687737849471e-08,0.00013355330260058347,9.627621106225206,0j,8.48928973814604e-05,-37.891296141253264,0j,7.656896901165778e-09
Decreasing Power,70,3180,53,0.01590410151703642,254.5940951624666,(-0.006-0.022j),0.0004158915128079185,-68.641376523469,-0.001j,5.2987941931623936e-06,4.136577590405745e-05,164.95272186943635,0j,5.000810068181582e-05,235.4906124334735,(-0+0j),6.8923114641679e-10
Decreasing Power,70,3240,54,0.001180342385803339,43.13722801146385,(0.001+0.001j),6.211851743252504e-05,33.37343636706129,0j,7.225908219589064e-08,0.00016081250039662082,18.311510576941345,0j,0.0001255883103351669,13.646116784769049,0j,2.012925413892588e-08
Decreasing Power,70,3300,55,0.009737257667330215,50.79938708684962,(0.009+0.011j),0.0002637328573937005,-62.703294240198886,0j,-1.0241116907041126e-06,7.523628944215423e-05,242.09369831262134,(-0+0j),8.277752659491071e-05,209.47499442366063,(-0+0j),5.245591707503634e-09
