Test Type,Power Step,Frequency (Hz),Harmonic,Input Voltage Mag (Vrms),Input Voltage Angle (deg),Input Complex Voltage (V),Input Current Mag (Arms),Input Current Angle (deg),Input Complex Current (A),Input Real Power (W),Output Voltage Mag (Vrms),Output Voltage Angle (deg),Output Complex Voltage (V),Output Current Mag (Arms),Output Current Angle (deg),Output Complex Current (A),Output Real Power (W)
Decreasing Power,70,3360,56,0.0004859244815265072,54.293537649056155,0.001j,3.8893615160458267e-05,64.18599068816566,0j,1.861836341978461e-08,3.412051477151751e-05,103.29266292597052,0j,8.324593874688835e-05,84.848427839275,0j,2.694489002043336e-09
Decreasing Power,70,3420,57,0.004555070427953916,268.2084597067921,(-0-0.006j),0.0002295244492433025,-51.41620524777156,0j,7.964799509848355e-07,5.747507206002569e-05,55.134640527736636,0j,3.655942878294823e-05,-44.46570681659401,0j,-3.504363569777238e-10
Decreasing Power,70,3480,58,0.0006796899561514581,34.292035567090494,(0.001+0.001j),4.501568678849186e-05,78.29171722938965,0j,2.2009549480672776e-08,6.005723967828188e-05,61.5023809370257,0j,0.0001051620091597359,117.98003302996403,0j,3.487944435443219e-09
Decreasing Power,70,3540,59,0.010306149190046575,-66.70650278032662,(0.006-0.013j),0.0001288847415638865,0.9619429425608956,0j,5.047104005962311e-07,7.727490532985525e-05,54.98384068448841,0j,0.0001243154707886621,58.440928670225006,0j,9.58898478417781e-09
Decreasing Power,70,3600,60,0.0009097875555473814,89.39106952658807,0.001j,2.1115749363167154e-05,82.43296282372069,0j,1.9069358005478416e-08,0.00012085762822040725,187.4313311405625,(-0+0j),9.966658255950067e-05,174.91502645776694,0j,1.1759198737919893e-08
Decreasing Power,70,3660,61,0.00809112979134454,82.6515742551571,(0.001+0.011j),7.254788818005329e-05,-1.083878548433475,0j,6.40523915594003e-08,2.8369356522447008e-05,73.59752027255924,0j,0.00011671222299460301,73.84435224592525,0j,3.3110199396022868e-09
Decreasing Power,70,3720,62,0.0011466619594382738,34.68368208418021,(0.001+0.001j),3.8967410784225186e-05,86.97462779096928,0j,2.7330111454026464e-08,1.231757950269959e-05,-71.52420230562504,0j,7.756512176049538e-05,253.21918092057638,(-0+0j),7.801675422973966e-10
Decreasing Power,70,3780,63,0.003447542882201712,-62.75332740127615,(0.002-0.004j),0.00011664848114088028,21.917801618179368,0j,3.734866102501525e-08,4.007829722748123e-05,170.2669727563333,0j,5.485315679129319e-05,222.313435425542,(-0+0j),1.3520779137983172e-09
Decreasing Power,70,3840,64,0.001287545805540435,64.28236724025791,(0.001+0.002j),3.255128449489326e-05,97.11234364392487,0j,3.521733062834805e-08,1.0551545176423094e-05,141.57728151226115,0j,5.2549218922254566e-05,-50.76127004466113,0j,-5.416681918896723e-10
Decreasing Power,70,3900,65,0.005896391919520366,-13.268433666014033,(0.008-0.002j),0.00015172674154228884,57.658930489689574,0j,2.9233854324239493e-07,4.971669810273513e-05,186.02804581091513,(-0+0j),1.3322389824547885e-05,160.4602775839776,0j,5.974853765369173e-10
Decreasing Power,70,3960,66,0.000812453650016614,41.2513099320832,(0.001+0.001j),9.518830735131299e-05,64.85073575624166,0j,7.086821872995417e-08,7.723047603429903e-05,267.1118005863298,(-0+0j),4.428590585337745e-05,217.35839648975355,(-0+0j),2.2097320891912717e-09
Decreasing Power,70,4020,67,0.005047000164401154,103.83520393856811,(-0.002+0.007j),0.00010996597664625197,54.32679312691067,0j,3.603806087265159e-07,6.33345390278443e-05,216.0819824484748,(-0+0j),8.510821421407282e-05,240.54946785865891,(-0+0j),4.90622241969509e-09
Decreasing Power,70,4080,68,0.0011112894804977192,40.620469427640415,(0.001+0.001j),6.324971212236346e-05,52.126777567328155,0j,6.887612926091473e-08,8.303605282116942e-05,-44.49813925403666,0j,5.711149333999191e-05,-37.831736297680436,0j,4.7102496877585416e-09
Decreasing Power,70,4140,69,0.000981017936024808,22.078161644088127,(0.001+0.001j),0.0001380939885686887,71.7948666337267,0j,8.759221698514168e-08,0.00012686699333006615,-72.6230433506187,0j,4.5638067320268066e-05,-54.74021857418879,0j,5.5102309128568105e-09
Decreasing Power,70,4200,70,0.0007588930628307508,62.221069185754416,(0.001+0.001j),3.47721463025229e-05,48.85588493697632,0j,2.5673652516337736e-08,6.017285388698785e-05,107.03316964167766,0j,6.701176005597845e-05,57.148859092663685,0j,2.5981370355328466e-09
Decreasing Power,70,4260,71,0.002268657049021412,39.048889165235735,(0.002+0.002j),9.365910785074989e-05,47.03990560680658,0j,2.1041718464734282e-07,0.00012685593742818035,-4.824601735912523,0j,8.156547311490969e-05,51.476306655092564,0j,5.740874628097584e-09
Decreasing Power,70,4320,72,0.0010489651345123117,46.236422424042466,(0.001+0.001j),7.88211168963195e-05,77.76675857533539,0j,7.047392028410267e-08,0.00010435404342366219,-30.37940238921597,0j,4.097746196159855e-05,234.5416719860199,(-0+0j),-3.785599326354542e-10
Decreasing Power,70,4380,73,0.0006704856127934556,128.05245317719698,(-0.001+0.001j),8.189285604784685e-05,60.88063767597989,0j,2.1302595623708206e-08,8.205019085788729e-05,215.0988426752315,(-0+0j),6.213624459402054e-05,162.18940216178623,0j,3.0746596505922825e-09
Decreasing Power,70,4440,74,0.0010910660682422735,84.96592434678807,0.002j,5.965236138090504e-05,45.75948036476322,0j,5.043237752954227e-08,3.8490621049346396e-05,48.251959144979914,0j,2.504238280757619e-05,-25.984635100230108,0j,2.6185765196354933e-10
Decreasing Power,70,4500,75,0.0005083816979633329,24.568484268584584,(0.001+0j),3.785411316545068e-05,89.57764463417966,0j,8.130220219154366e-09,2.817774959094741e-06,-51.23977682248028,0j,8.401381291272814e-05,-22.60151704503089,0j,2.0777096383444643e-10
Decreasing Power,70,4560,76,0.0006915269315874227,40.57730915392369,(0.001+0.001j),3.665547672522994e-05,118.47634364849883,0j,5.313881258982035e-09,7.632221746449977e-05,145.76231321982868,0j,3.477541394077253e-05,116.72292599145115,0j,2.3204751593635434e-09
Decreasing Power,70,4620,77,0.0006966339132840836,63.606288397028855,0.001j,3.43370505310533e-05,57.612201227101316,0j,2.3789573586819512e-08,4.2146353263299316e-05,129.20812518048993,0j,8.096590057961981e-05,84.66649319497283,0j,2.4321697205482548e-09
Decreasing Power,70,4680,78,0.0012167928099236203,51.78041474163729,(0.001+0.001j),4.6973534417262185e-05,71.64175501734708,0j,5.375721877683164e-08,1.7627077775360824e-05,-61.9814898863651,0j,4.346134099429274e-05,-76.57761337756065,0j,7.413716121273841e-10
Decreasing Power,70,4740,79,0.0011657682791299667,57.74199037533657,(0.001+0.001j),6.715712870971258e-06,59.54928138048197,0j,7.825070558696773e-09,9.034231140751943e-06,241.33861843261568,(-0+0j),4.035937888002295e-05,223.76171824550016,(-0+0j),3.475929485698914e-10
Decreasing Power,70,4800,80,0.0007897809691746108,58.86381458751384,(0.001+0.001j),6.206346872118024e-05,79.36521195684313,0j,4.591201722902193e-08,4.5070138582329416e-05,8.541096514027302,0j,7.580336095320304e-06,83.7149261582568,0j,8.742308922339552e-11
Decreasing Power,70,4860,81,0.0005759120410136386,18.44595438423542,(0.001+0j),6.880163770204893e-05,84.3901647806494,0j,1.615164613867668e-08,3.195511273137653e-05,-46.85873020215462,0j,2.6005024792117184e-05,266.7089230171091,(-0+0j),5.727295253925107e-10
Decreasing Power,70,4920,82,0.000343501473028534,76.2820418741922,0j,5.840091068704067e-06,19.166351858568717,0j,1.089190052089189e-09,8.4318308047522e-05,151.65714288080113,0j,2.9808339030891773e-05,82.44322951055801,0j,8.919512465734467e-10
Decreasing Power,70,4980,83,0.001510358933015882,27.99831724844057,(0.002+0.001j),6.80993019932325e-05,39.169826657076385,0j,1.0090546484243869e-07,4.014854013487002e-05,139.3714962049582,0j,3.358179428201052e-05,150.92401734847212,0j,1.3209463425346163e-09
Decreasing Power,70,5040,84,0.0005218993680907417,65.60677691531939,0.001j,6.0348888493227713e-05,89.32737930108658,0j,2.8835197808755955e-08,3.787649188514377e-05,145.72736726344758,0j,2.0816181222337757e-05,97.75929960456989,0j,5.278984277820006e-10
Decreasing Power,70,5100,85,0.0019054099553031012,97.72652939234591,0.003j,2.0065653268446057e-05,89.54848628433538,0j,3.784449409950936e-08,3.628500090652942e-05,252.3972201853226,(-0+0j),7.18447616131736e-05,-71.767180995827,0j,2.1134040554178872e-09
Decreasing Power,70,5160,86,0.0008648556222188969,34.03782761181107,(0.001+0.001j),4.775121665626525e-05,132.87436950262804,0j,-6.344022511821679e-09,1.0216922448192155e-05,203.06987104568867,(-0+0j),1.0388849019147378e-05,34.2001729125335,0j,-1.0414560768440934e-10
Decreasing Power,70,5220,87,0.0017762137833834861,18.39557288510227,(0.002+0.001j),5.1501426052857884e-05,55.02821954076335,0j,7.340868093110999e-08,3.968881673968584e-06,156.95983390602782,0j,2.691210988220779e-05,-44.43797084372713,0j,-9.944847701174259e-11
Decreasing Power,70,5280,88,0.0007736846699811003,59.79070128301911,(0.001+0.001j),4.0491362983336174e-05,111.28825788388804,0j,1.9502901944023594e-08,9.12317015344365e-05,-14.157843888503166,0j,3.0078980522761294e-05,204.47785184992017,(-0+0j),-2.143547521096072e-09
Decreasing Power,70,5340,89,0.0019813815547065337,72.81418453361358,(0.001+0.003j),3.3188123929194775e-05,93.87889078929499,0j,6.136404317534497e-08,6.288546986374559e-05,-22.1099007082817,0j,1.1164029960974447e-05,153.67278568399152,0j,-7.001543150450093e-10
Decreasing Power,70,5400,90,0.00043046316247306263,68.7862049508443,0.001j,5.032379702251748e-05,73.99847139873111,0j,2.157296560705969e-08,3.06485164067302e-05,-32.0968976286876,0j,7.3913641196551334e-06,263.8477583615802,(-0+0j),9.910940222163909e-11
Decreasing Power,70,5460,91,0.0006348655377042526,133.44215128759492,(-0.001+0.001j),3.3311333156740903e-05,-48.52290262744634,0j,-2.1135780744258288e-08,3.137733240241207e-06,28.571368442145562,0j,1.6302727540458584e-05,-79.37349205270519,0j,-1.5760508458117233e-11
Decreasing Power,70,5520,92,0.0011402720565609461,44.83989319192147,(0.001+0.001j),7.208438772301602e-05,59.52818028805264,0j,7.950962164249113e-08,8.671472847034891e-05,14.391279200566771,0j,3.294371433720121e-05,226.47823777485564,(-0+0j),-2.4203231040409307e-09
Decreasing Power,70,5580,93,0.001876076856441228,62.188692584752246,(0.001+0.002j),8.24458163778334e-06,-33.40463647056056,0j,-1.5075681656361362e-09,2.6001828823082537e-05,20.775425381508143,0j,5.013310921423557e-05,96.74474937070974,0j,3.160350398800438e-10
Decreasing Power,70,5640,94,0.000768395967646033,94.14743384390906,0.001j,3.404621839560623e-05,54.64835072968581,0j,2.01867192124675e-08,6.868009814041071e-05,-27.08025937792023,0j,8.432369289839348e-06,165.90596934092167,0j,-5.643240298758037e-10
Decreasing Power,70,5700,95,0.0017125654602436443,125.25561528188217,(-0.001+0.002j),2.9314209414553106e-05,95.1714303702719,0j,4.343971424854517e-08,0.00010028736289850965,177.4390264151443,0j,3.0566786584008355e-05,99.80566068718659,0j,6.565194603771788e-10
Decreasing Power,70,5760,96,0.000517122033930667,65.95404127692355,0.001j,4.625420192002846e-05,37.64825106637247,0j,2.1059050705854736e-08,7.503688476823809e-05,74.23511849229747,0j,3.463823185745575e-05,138.3694103128055,0j,1.1339116327703607e-09
Decreasing Power,70,5820,97,0.0005304402420876483,5.952174075585461,(0.001+0j),2.8509772685674224e-05,84.5382957522725,0j,2.9927094434185535e-09,3.151975083744415e-05,117.19616354667002,0j,4.731599102646763e-05,188.32968481141953,(-0+0j),4.822610448439472e-10
Decreasing Power,70,5880,98,0.0010595365610885324,129.4714722226756,(-0.001+0.001j),3.213594453782922e-05,20.980591291697962,0j,-1.0798833008097113e-08,5.8376492131102456e-05,220.6787057819626,(-0+0j),2.3824816567005762e-05,26.28739137590965,0j,-1.3471668050461593e-09
Decreasing Power,70,5940,99,0.0016024056826230777,93.90719276350745,0.002j,2.545935001473708e-05,33.84300881573758,0j,2.0358512745648183e-08,7.193154129239936e-05,65.08002489291738,0j,2.1938252447361252e-05,129.43255497013578,0j,6.830327603959884e-10
Decreasing Power,70,6000,100,0.0006720620829248357,101.9927115557569,0.001j,2.7955409469626858e-05,28.870694824490677,0j,5.45473806797807e-09,2.6344936131696423e-05,186.29127186902306,(-0+0j),3.1515374225569924e-05,131.73660344303687,0j,4.81495385885195e-10
Decreasing Power,70,6060,101,0.0007031748196010781,188.37608081725483,(-0.001+0j),3.021125156964258e-05,86.39520403152791,0j,-4.409896887166241e-09,7.018842918135547e-05,105.68910549093287,0j,2.7306396887966342e-05,-84.30343374691569,0j,-1.8875190695398956e-09
Decreasing Power,70,6120,102,0.0011568229167455747,85.9160324051477,0.002j,5.8496565975826613e-05,99.77924991469233,0j,6.569897005092334e-08,9.689718505457659e-05,127.7816701507152,0j,1.9059254956625797e-05,251.7654542170639,(-0+0j),-1.03227746699324e-09
Decreasing Power,70,6180,103,0.0007648373713129976,44.465681184299314,(0.001+0.001j),4.311160759985233e-05,94.79390127147566,0j,2.1049828738386256e-08,5.7641103871990076e-05,-14.766693887877196,0j,4.562844647799883e-05,-8.093372864740289,0j,2.6122549241814426e-09
Decreasing Power,70,6240,104,0.00026341640865718756,122.49655757330483,0j,4.355532070664133e-05,80.742375302207,0j,8.559097464689597e-09,5.834206166911512e-05,265.39589787655643,(-0+0j),1.6369917040944818e-05,157.30256150789776,0j,-2.9660740665187285e-10
Decreasing Power,70,6300,105,0.0012765538165355544,149.66333105136562,(-0.002+0.001j),6.337167270909008e-05,102.48421301345955,0j,5.498663091104844e-08,2.55667581891151e-05,83.68412646342996,0j,4.2195948354078534e-05,53.97496910438186,0j,9.37006058017719e-10
Decreasing Power,70,6360,106,0.0002216498381793404,-22.80899666705676,0j,5.548091958397808e-05,41.07218187300917,0j,5.413707572743388e-09,3.0294471034430517e-05,238.12872394623707,(-0+0j),6.425521053103527e-05,220.71530848337198,(-0+0j),1.8573665145301226e-09
Decreasing Power,70,6420,107,0.00016620893374755648,-10.860305625396848,0j,4.0086353181324385e-05,31.0237911931441,0j,4.960366842851166e-09,4.5661547187731997e-05,-20.655127041673907,0j,1.0380271178916694e-05,257.1851899739619,(-0+0j),6.465678487528143e-11
Decreasing Power,70,6480,108,0.0009776841250316172,77.45825002771002,0.001j,5.373889051860303e-05,60.960402497963635,0j,5.0376623573840043e-08,5.1083855328461926e-05,45.69037270728723,0j,3.4446523795580194e-05,-74.23125078659572,0j,-8.777451954219408e-10
Decreasing Power,70,6540,109,0.0008738074735591142,98.17770911083514,0.001j,6.933902599729214e-05,83.64190396387075,0j,5.864956619090342e-08,4.309413997523441e-05,-41.41598189698223,0j,5.782673442152595e-05,-3.69041796415263,0j,1.97104368063662e-09
Decreasing Power,70,6600,110,0.00026070213104469725,152.9993076531341,0j,9.99282448107917e-05,68.81669434502658,0j,2.6405336388542794e-09,3.4642728524349955e-05,63.762845633899424,0j,5.278571002651997e-05,38.977550613644276,0j,1.6601959395876474e-09
Decreasing Power,70,6660,111,0.0004454315971503913,127.24329299419136,0.001j,4.001429033181611e-05,30.42984505677112,0j,-2.1145423447587077e-09,4.6431094695480715e-05,55.46298052552525,0j,4.1564003714672366e-05,261.78743925364256,(-0+0j),-1.7297300950863373e-09
Decreasing Power,70,6720,112,0.0008794866322201049,31.209206381959753,(0.001+0.001j),4.2415657087314105e-05,87.07427169227627,0j,2.093290946880783e-08,7.068167109498314e-05,-19.513850534731674,0j,4.995319642860042e-05,65.63600609888914,0j,2.9852673766264216e-10
Decreasing Power,70,6780,113,0.0006858302316204928,34.99436762723697,(0.001+0.001j),5.1012028175150884e-05,108.5481654975352,0j,9.904943380650318e-09,4.763798600880537e-05,231.82058948027623,(-0+0j),2.236969400498914e-05,243.2315901720598,(-0+0j),1.044582742671272e-09
Decreasing Power,70,6840,114,0.0009502119377428005,113.69995369496431,(-0.001+0.001j),7.052675699778657e-05,57.51245483512222,0j,3.7292504132538504e-08,6.681663305402827e-05,141.13103026051488,0j,6.218060171533914e-05,18.27081486995219,0j,-2.2543032741966275e-09
Decreasing Power,70,6900,115,0.0005900501578543887,185.0246621486922,(-0.001+0j),3.6494015192265685e-05,120.55221144006597,0j,9.279668438909073e-09,3.986476618252355e-05,103.053486356323,0j,1.335904143235727e-05,34.61720995348541,0j,1.957330499826269e-10
Decreasing Power,70,6960,116,0.0003924612595293734,32.32857300178483,0j,3.5244174869738065e-05,71.9818907412122,0j,1.0649509277628922e-08,3.334722470361193e-05,196.20891510895495,(-0+0j),5.355331400262049e-05,-29.661104690075035,0j,-1.2434698126635704e-09
Decreasing Power,70,7020,117,0.0008524392918969653,55.26910599211208,(0.001+0.001j),3.103110578230527e-05,72.70524434193274,0j,2.523669859676253e-08,3.0431803999164663e-05,-20.89282695647546,0j,1.3309403606856724e-05,-85.97909855753372,0j,1.7061980391793874e-10
Decreasing Power,70,7080,118,0.0006754761493399002,50.962411990737984,(0.001+0.001j),2.908501649401483e-05,77.54684095064098,0j,1.7569154230205062e-08,2.8417107008880577e-05,-43.99443616688396,0j,1.1658710730099407e-05,199.89718840333566,(-0+0j),-1.4579834189214507e-10
Decreasing Power,70,7140,119,0.0002904119717798414,84.77440849272662,0j,3.46609637736498e-05,103.35766910744849,0j,9.541135401131855e-09,8.648036579974305e-05,-25.750079384674223,0j,2.0219541156455514e-05,173.9222171047975,0j,-1.646533914717897e-09
Decreasing Power,70,7200,120,0.0006523112899030839,122.02106558366066,0.001j,4.761819286732777e-05,84.63838207661797,0j,2.4681716248846118e-08,5.916948591365312e-05,-56.99415223200825,0j,4.363709830596207e-05,263.7132161173032,(-0+0j),1.998253857778959e-09
Decreasing Power,70,7260,121,0.000344256779771323,259.64268531178874,(-0+0j),1.2295613414702749e-05,34.76834391071558,0j,-2.999632801461182e-09,2.5384205816055977e-05,-37.079577756532444,0j,6.385698816305e-05,-53.806628808050874,0j,1.5523708357257476e-09
Decreasing Power,70,7320,122,0.0007798612848330235,59.649264237186266,(0.001+0.001j),5.927978563471405e-05,77.52526363743951,0j,4.3998166789781555e-08,5.67081015366226e-05,149.29038695694678,0j,5.7944614687933545e-06,79.40363557156954,0j,1.1299548932871923e-10
Decreasing Power,70,7380,123,0.0012934955966198561,115.3731980217851,(-0.001+0.002j),4.9407118956889345e-05,96.45565767784132,0j,6.045597967811856e-08,5.5288326971926344e-05,72.22091404096778,0j,1.3568873011035604e-05,-70.11394759047957,0j,-5.938551495153422e-10
Decreasing Power,70,7440,124,0.0007528105244541385,133.28483944689037,(-0.001+0.001j),5.473574245445534e-05,93.50728725517638,0j,3.1667948009607735e-08,5.183401958288376e-05,129.1463731102473,0j,2.779565492942806e-05,96.21384952043853,0j,1.2092467303103543e-09
Decreasing Power,70,7500,125,0.0005210815577919161,155.7948118442288,(-0.001+0j),3.997110460426003e-05,76.58510880587205,0j,3.899351683953425e-09,5.308214536301641e-05,103.47834531805914,0j,3.271412710820437e-05,122.81401303631668,0j,1.6385867645032158e-09
Decreasing Power,70,7560,126,0.0005869499786360524,82.61066918665577,0.001j,5.7767818126598136e-05,135.23553979007764,0j,2.058248884954074e-08,9.546853940224103e-05,217.1606686066837,(-0+0j),2.6546783864806597e-05,245.60456235582316,(-0+0j),2.2284419987196196e-09
Decreasing Power,70,7620,127,0.001033942391885305,21.023656607251098,(0.001+0.001j),2.2549487189523974e-05,87.57480926739584,0j,9.277690587802703e-09,4.063330246388525e-05,107.93847066048517,0j,1.5167423341451662e-05,29.82742109717953,0j,1.2696785224988392e-10
Decreasing Power,80,0,0,-0.056815020740032196,0.0,(0.011+0j),-0.00017402156663592905,0.0,0j,5.191779109736672e-06,24.066503524780273,0.0,(24.104+0j),0.9931484460830688,0.0,(0.001+0j),23.901611328125
Decreasing Power,80,60,1,123.18626063222865,250.2039942379496,(-59.001-163.917j),0.22942260625019278,267.1299668452592,(-0.016-0.324j),27.03746384122046,0.00039833442639323254,180.95007250390907,(-0.001+0j),0.0002949197322878185,97.77823720468774,0j,1.3967045102994043e-08
Decreasing Power,80,120,2,0.04851026650694533,71.38596996967033,(0.022+0.065j),0.0008723958219102791,257.298201567045,(-0-0.001j),-4.209504657975458e-05,0.0003427626131745401,32.74817736753423,0j,0.00018125793243284832,25.365689400298606,0j,6.161342770439756e-08
Decreasing Power,80,180,3,0.055798404550214155,113.62355560500933,(-0.032+0.072j),0.21183354906403465,256.8110511902916,(-0.068-0.292j),-0.0094630785559652,4.8547190798661404e-05,200.93535105520135,(-0+0j),0.0001394877944649847,126.1356148296633,0j,1.7755071831803546e-09
Decreasing Power,80,240,4,0.011656616514837135,166.22938960134513,(-0.016+0.004j),0.0006426141540075664,247.63746984318354,(-0-0.001j),1.1190808839641471e-06,0.00028710261193592746,29.752995150725596,0j,3.759200474747599e-05,-17.3847892427859,0j,7.341643427316133e-09
Decreasing Power,80,300,5,0.3258619754235665,-1.1434921024236502,(0.461-0.009j),0.18292135797665182,248.43305632921084,(-0.095-0.241j),-0.020800239833977163,2.803680879756016e-05,-15.433208937304897,0j,0.00019741843260596647,-56.22624709836995,0j,4.19039406917428e-09
Decreasing Power,80,360,6,0.0071417763334920914,11.682194613781377,(0.01+0.002j),0.0003391159945462138,225.66327172176798,(-0+0j),-2.0082854629894652e-06,0.0002183454143249535,36.12827928755029,0j,0.0004073354791540136,230.03027898699202,(-0+0j),-8.633461694969465e-08
Decreasing Power,80,420,7,0.6242821056864867,222.85766944979997,(-0.647-0.601j),0.14602588383828127,240.99413945360917,(-0.1-0.181j),0.08663224880869413,0.00015846215438861764,128.2043100257173,0j,0.0002003807331731643,119.82237319835869,0j,3.1413590404593864e-08
Decreasing Power,80,480,8,0.01089348184341037,213.93284691473116,(-0.013-0.009j),7.369617024873145e-05,87.45694073562304,0j,-4.772570084215163e-07,0.00016368373868846066,21.653059209451214,0j,0.0006161462346116717,-36.976522503295925,(0.001-0.001j),5.250099489451274e-08
Decreasing Power,80,540,9,0.2964465357014396,118.32482342263795,(-0.199+0.369j),0.10638622118860096,234.64851292857,(-0.087-0.123j),-0.013985191092836167,0.00012364156172494913,251.5778016481903,(-0+0j),0.00012171919288969879,179.0424872270143,0j,4.516639916014847e-09
Decreasing Power,80,600,10,0.016924706348579857,-13.803273424124015,(0.023-0.006j),0.00035088474272077885,44.7086881478895,0j,3.101863900535158e-06,0.00014691629820880634,33.028652719862656,0j,0.0005731489475658051,58.44436727130727,0.001j,7.605536851126672e-08
Decreasing Power,80,660,11,0.23442309758157026,211.9015016804038,(-0.281-0.175j),0.06940761563376788,231.23410083772063,(-0.061-0.077j),0.015353285478688541,9.824059421757783e-05,234.9455966527943,(-0+0j),7.737350741789282e-05,229.0427275621931,(-0+0j),7.560915160854467e-09
Decreasing Power,80,720,12,0.005939337682375964,25.74434499954242,(0.008+0.004j),0.0005668516107899849,35.61331228577103,(0.001+0j),3.316903381523414e-06,8.180669464774709e-05,22.035259795417247,0j,0.0002447566410567916,176.20516668222695,0j,-1.802226173428514e-08
Decreasing Power,80,780,13,0.29113284483233226,139.67964495044276,(-0.314+0.266j),0.03964042764780254,233.17614386691193,(-0.034-0.045j),-0.0007038347543662686,0.00011988834321902844,165.1738497735135,0j,0.0001044397395647213,123.4382341183005,0j,9.343557365744201e-09
Decreasing Power,80,840,14,0.010851226998123787,22.025262070599567,(0.014+0.006j),0.0006452307651347653,17.895683990441057,(0.001+0j),6.983367669980797e-06,4.250574117794793e-05,-32.95394501744312,0j,0.00035215027568591525,-9.217922870138679,0j,1.3702226397261025e-08
Decreasing Power,80,900,15,0.03419327745750088,96.05276859163263,(-0.005+0.048j),0.019548643055688916,249.72922066756541,(-0.01-0.026j),-0.0005991186050441811,0.00010438248529127603,35.91767239654094,0j,0.00015507023718301953,69.1897364425405,0j,1.3533224815257957e-08
Decreasing Power,80,960,16,0.002324242064982063,10.03756478922648,(0.003+0.001j),0.0006310268123854121,7.7214549482052774,(0.001+0j),1.4654609062887136e-06,9.249533588776724e-05,-35.32358649935996,0j,0.0005124075909662251,96.56744708172477,0.001j,-3.164661149833466e-08
Decreasing Power,80,1020,17,0.1675728504178813,102.94887117476863,(-0.053+0.231j),0.012318988722842155,-68.75817559219936,(0.006-0.016j),-0.0020427424822580652,8.228124908248788e-06,188.56447525628226,(-0+0j),0.00010886828539123793,211.35564467564922,(-0+0j),8.258417707837311e-10
Decreasing Power,80,1080,18,0.003105845253589268,31.002212988709836,(0.004+0.002j),0.00045233553197535656,-3.7997888512842195,(0.001+0j),1.1535915069472034e-06,2.8635120071768317e-05,176.65164428770458,0j,0.0003744324298627464,203.49668408608017,(-0+0j),9.566428442859676e-09
Decreasing Power,80,1140,19,0.036011196717801695,148.79185635506673,(-0.044+0.026j),0.012984660232640968,-37.66351489393516,(0.015-0.011j),-0.00046462848727104076,2.1695508035898755e-05,210.7156988642416,(-0+0j),3.405851089089515e-05,-24.004989457944546,0j,-4.267708674832664e-10
Decreasing Power,80,1200,20,0.002178432444948915,-57.57256387450482,(0.002-0.003j),0.0003068934133091643,-10.958306895611443,0j,4.592291140025584e-07,2.0810529640629195e-05,131.08983382882647,0j,0.00021406067845188774,-20.576433234322167,0j,-3.9210325576546744e-09
Decreasing Power,80,1260,21,0.04811322370562678,231.29353128547638,(-0.043-0.053j),0.01303873734090444,-25.747223742808345,(0.017-0.008j),-0.000140684995497526,8.574217812836137e-05,95.13251431619508,0j,6.450354723380967e-05,173.42197164921856,0j,1.122547055476999e-09
Decreasing Power,80,1320,22,0.0028134890144198626,-44.265755103898556,(0.003-0.003j),0.00014456997197070365,-3.3232988085287616,0j,3.0724297324183683e-07,4.853109417716244e-05,33.3682272879981,0j,0.0002694856731364508,160.3672037576727,0j,-7.870611822267932e-09
Decreasing Power,80,1380,23,0.05592957748136617,-83.22753207020298,(0.009-0.079j),0.011263026004206927,-18.964972266713858,(0.015-0.005j),0.00027354844928585817,6.795015374421176e-05,-19.355823416436408,0j,8.131114968274643e-05,265.6109789984264,(-0+0j),1.4269099875873943e-09
Decreasing Power,80,1440,24,0.001724276418332821,-0.7722499629338841,(0.002+0j),4.788175590221068e-05,123.02868321403113,0j,-4.592965253417291e-08,0.00012931712522716205,109.20599419150766,0j,0.0002942237543736279,240.61709794838433,(-0+0j),-2.5167236899497187e-08
Decreasing Power,80,1500,25,0.01723493867101978,-61.29994834256243,(0.012-0.021j),0.008734839196871074,-12.910054587534404,(0.012-0.003j),9.997024074741874e-05,3.5686377336201514e-05,179.13979113523828,0j,4.6420736772458255e-05,-53.47427790809758,0j,-1.0058483043062988e-09
Decreasing Power,80,1560,26,0.0004287667059445251,137.24089755332352,0j,0.0001514284451648343,122.99379498080427,0j,6.293052438910594e-08,4.775209565877307e-05,223.93031102182715,(-0+0j),0.00013990206713399602,-13.721382565642202,0j,-3.574562972729051e-09
Decreasing Power,80,1620,27,0.03505243466567353,267.1761802910578,(-0.002-0.05j),0.006396615532183592,-5.46906541791526,(0.009-0.001j),1.0348026407718063e-05,7.497992670876353e-05,0.23705419480093326,0j,5.3517825133267325e-05,51.0039547782322,0j,2.5379795644718427e-09
Decreasing Power,80,1680,28,0.0020710664974525365,33.53949654513987,(0.002+0.002j),0.00018963617494965472,121.56228984947815,0j,1.3550598263774721e-08,2.9864335898055936e-05,112.24769899174022,0j,0.00017345318849977317,204.507306160522,(-0+0j),-2.0423627312906682e-10
Decreasing Power,80,1740,29,0.05397790939760738,-67.49674255660753,(0.029-0.071j),0.004472503781426528,3.94063176867175,(0.006+0j),7.685274121380712e-05,9.609157754551778e-05,-38.794099434317985,0j,4.372791984567301e-05,-1.1083159530065672,0j,3.3252676085864202e-09
Decreasing Power,80,1800,30,0.0013597416262320083,59.502678304478806,(0.001+0.002j),0.00014751196288468577,126.89061529682297,0j,7.712023235143327e-08,8.62621883090939e-05,176.11916930173453,0j,0.00015234313119128468,-56.83376512012964,0j,-7.917341791821527e-09
Decreasing Power,80,1860,31,0.0281940539047127,41.48841125631487,(0.03+0.026j),0.0029226551010953193,13.00335815692982,(0.004+0.001j),7.242609900483882e-05,6.336208309424966e-05,239.30192384694033,(-0+0j),4.7220478653273225e-05,-78.78373890693013,0j,2.2264710640146022e-09
Decreasing Power,80,1920,32,0.0018518706462602298,4.125612313785965,(0.003+0j),0.00011127830521606905,95.38493327443294,0j,-4.528975614526139e-09,9.204764435030312e-05,160.96988123977928,0j,0.00011282703218787997,50.19844721907885,0j,-3.6831091757182706e-09
Decreasing Power,80,1980,33,0.015799347887849678,-42.73271722379542,(0.016-0.015j),0.0018873921654526651,18.811913824845305,(0.003+0.001j),1.4208249204257656e-05,2.8951559060257836e-05,-70.126221290556,0j,5.619198338890696e-05,228.70458806267064,(-0+0j),7.845052845599503e-10
Decreasing Power,80,2040,34,0.002533776950067079,31.00936136306239,(0.003+0.002j),8.258628930670988e-05,96.21220422659094,0j,8.776311932591902e-08,9.348077214922078e-05,45.12192050866604,0j,2.432676290491386e-05,29.28425281143118,0j,2.1877575589896404e-09
Decreasing Power,80,2100,35,0.029524910952939912,-42.95537908014114,(0.031-0.028j),0.0011276729694103217,26.362475231370645,(0.001+0.001j),1.1759042498182191e-05,3.0457486521195818e-05,78.51920724126114,0j,7.999131202253461e-05,-14.423530073434563,0j,-1.2507623235647314e-10
Decreasing Power,80,2160,36,0.001069925672470057,36.25144989535849,(0.001+0.001j),6.173781972699277e-05,102.23551101641739,0j,2.688372530217301e-08,5.635668668999083e-05,144.9930427292704,0j,7.922680885418617e-05,-11.88252329229148,0j,-4.106219179593011e-09
Decreasing Power,80,2220,37,0.01248824702234913,92.68263875972943,(-0.001+0.018j),0.0005687517706401815,28.71622870278818,(0.001+0j),3.117366314949165e-06,0.00016961671721395797,-30.093449340649002,0j,4.0867239734197006e-05,-45.54598272158083,0j,6.681194173857031e-09
Decreasing Power,80,2280,38,0.001222949113933388,26.809613205949915,(0.002+0.001j),8.41005305434897e-05,117.1819743278943,0j,-6.684143466230001e-10,4.657550949435155e-05,-36.03340835640934,0j,4.31067118879411e-05,36.23246586309609,0j,6.115514604519873e-10
Decreasing Power,80,2340,39,0.005522767804576898,2.566893885654892,(0.008+0j),0.0002573629950296408,33.64083612218239,0j,1.217394185877865e-06,0.00013007673507651045,267.16589050451125,(-0+0j),0.00012480255045966163,240.31041173425925,(-0+0j),1.4483062145960868e-08
Decreasing Power,80,2400,40,0.0013174175231453079,87.98616297344857,0.002j,3.8138662144248034e-05,119.88697770569249,0j,4.265581590632423e-08,8.141179344397428e-05,246.22285613719998,(-0+0j),0.00011447989366891623,239.66326702872877,(-0+0j),9.259000772072795e-09
Decreasing Power,80,2460,41,0.008434531542106495,1.7446843005534163,(0.012+0j),0.00013680443288124092,48.2765103081555,0j,7.938144280952515e-07,0.00017279032301748253,112.10596172168465,0j,0.0002588172269027792,101.74380178184565,0j,4.3991732240088897e-08
Decreasing Power,80,2520,42,0.0012697069363350473,40.3841262206531,(0.001+0.001j),5.698790792537372e-06,181.84858609320463,(-0+0j),-5.659996434631762e-09,4.435897645237695e-05,139.63555267105372,0j,3.563682012498109e-05,27.85549883746347,0j,-5.865520497942636e-10
Decreasing Power,80,2580,43,0.0012520126253226964,178.83934661183906,(-0.002+0j),4.4921011607677065e-05,31.485525270451753,0j,-4.7356495428166e-08,0.00022461377706444016,158.80223550521416,0j,0.0002501176733447564,148.49208686951218,0j,5.5272758636708476e-08
Decreasing Power,80,2640,44,0.0019369676388454756,63.68599018325866,(0.001+0.002j),6.294661265870251e-05,68.9530988175982,0j,1.2141072844323616e-07,9.699947784253434e-05,19.604371164692836,0j,0.00011939540851467214,-51.070016227466226,0j,3.832669573353031e-09
Decreasing Power,80,2700,45,0.00035517205654189574,99.80311097233398,0j,3.084600041389407e-05,76.43525112359038,0j,1.0057026026414433e-08,0.0002363965249806618,131.7759828862949,0j,0.0002577937292039807,112.37216502885633,0j,5.748009402057902e-08
Decreasing Power,80,2760,46,0.0009473239357318937,80.5411503289753,0.001j,4.5591336804330076e-05,112.38653396053752,0j,3.668862650699382e-08,0.00010944274931072303,-87.06620232016382,0j,3.3561848850344635e-05,227.3403856325398,(-0+0j),2.5702358551502187e-09
Decreasing Power,80,2820,47,0.003853930737505576,199.767529720833,(-0.005-0.002j),4.118237835419139e-05,213.40501905603725,(-0+0j),1.5423939889360554e-07,0.0003392907341700301,49.910377433728556,0j,0.00039325023666534096,44.67772879762127,0j,1.3287012027351735e-07
Decreasing Power,80,2880,48,0.002105731471548452,35.13384879379949,(0.002+0.002j),1.1000081560523446e-05,166.9150847969458,0j,-1.543338100428408e-08,3.434960105901453e-05,42.51183437643542,0j,3.685147495501032e-05,111.23312090857449,0j,4.5937737321975265e-10
Decreasing Power,80,2940,49,0.007784575285223485,7.27242231739622,(0.011+0.001j),0.00011057917746777894,160.85613478113527,0j,-7.709305356728103e-07,0.00034529281547977293,-43.30828097083412,0j,0.0005774991210437083,-64.0428156751934,-0.001j,1.864909122729771e-07
Decreasing Power,80,3000,50,0.0009569726179710508,72.05032660101581,0.001j,3.246884533849695e-05,93.92947526958596,0j,2.8833754490150517e-08,5.404920905189213e-05,186.61926339209572,(-0+0j),2.7995970159796776e-05,62.93157633733095,0j,-8.392978636805055e-10
Decreasing Power,80,3060,51,0.00011129417972547713,-82.09079659530516,0j,0.00020780665343502492,188.40370920318333,(-0+0j),1.9960676934701983e-10,0.00026085287354508095,71.41861674333299,0j,0.00026598693505468387,39.93128436338977,0j,5.916713534925949e-08
Decreasing Power,80,3120,52,0.0008990016628435486,-10.789725508825427,(0.001+0j),4.395877308878145e-05,100.16170891287955,0j,-1.413106895381379e-08,3.534055091501487e-05,55.730486374660735,0j,5.686044718842389e-05,175.61165997629962,0j,-1.0011284597264348e-09
Decreasing Power,80,3180,53,0.009150401243725246,249.26316278361398,(-0.005-0.012j),0.00019364854467004234,216.4990668281433,(-0+0j),1.4900531966640486e-06,4.0667545288346454e-05,10.375660668324002,0j,1.8354191749090006e-05,40.33437346391701,0j,6.466873826074675e-10
Decreasing Power,80,3240,54,0.000959832925943596,49.84163412931096,(0.001+0.001j),2.7487523109905154e-05,138.00995595719493,0j,8.43303322126622e-10,4.817337817283172e-05,-64.02161508866678,0j,1.7092282366857057e-05,43.645176010776275,0j,-2.498839962703051e-10
Decreasing Power,80,3300,55,0.011497948304121722,50.49658357953344,(0.01+0.013j),0.0002474352098808168,204.10415457103028,(-0+0j),-2.5484646276886754e-06,5.27848655454679e-05,248.941193749485,(-0+0j),4.776231335640529e-05,265.65658532890325,(-0+0j),2.4145977245752436e-09
Decreasing Power,80,3360,56,0.0003304173372821465,93.73720937533811,0j,5.238472043454904e-05,71.9162640271601,0j,1.60686429965536e-08,3.710349279199044e-05,261.01396473761764,(-0+0j),3.2910471101736785e-05,265.0682448030765,(-0+0j),1.2180376626281217e-09
Decreasing Power,80,3420,57,0.0017725919355164516,-84.4509094462876,-0.002j,0.0002919849474064285,222.84891562448215,(-0+0j),3.136402581411568e-07,7.128748588751222e-05,133.22464103459328,0j,0.00013499462591667788,89.0295319889709,0j,6.899709936496707e-09
Decreasing Power,80,3480,58,0.0008347712555346399,13.296957086431277,(0.001+0j),2.1115966494508307e-05,138.998411784606,0j,-1.0286445453303375e-08,0.00014323462894718744,157.34764279699226,0j,7.83623837717892e-05,106.20390476200842,0j,7.04171708662927e-09
Decreasing Power,80,3540,59,0.007996399348864133,-78.71793290037078,(0.002-0.011j),0.0002700248289168565,237.65360543304365,(-0+0j),1.5629111012840953e-06,0.000141318684131864,-75.76069829361884,0j,0.00015612135259575831,262.5228312819538,(-0+0j),2.0496979792333324e-08
Decreasing Power,80,3600,60,0.0014551883053979173,78.54722784796807,0.002j,3.248782927114346e-05,241.87443635439053,(-0+0j),-4.528837553926907e-08,0.00015700931399129485,170.25893968976186,0j,7.380271538331905e-05,196.4953210324898,(-0+0j),1.0393922462927152e-08
Decreasing Power,80,3660,61,0.011124517865405617,96.17581222742574,(-0.002+0.016j),0.00026452943183538993,247.5103654631591,(-0+0j),-2.582084517435998e-06,8.473520691766312e-05,-33.39254530784778,0j,3.403604506239353e-05,-50.663061510646656,0j,2.754020115131076e-09
Decreasing Power,80,3720,62,0.0008083379508879388,10.97684795911266,(0.001+0j),9.384037989391553e-05,72.94767072663879,0j,3.564574555261835e-08,8.303449330022213e-05,173.24627777564024,0j,0.0001499799767991207,156.78224087520107,0j,1.194289020335439e-08
Decreasing Power,80,3780,63,0.001288201166109101,-86.32316037780456,-0.002j,0.00021871018216611704,266.13297500693307,(-0+0j),2.793041277668898e-07,8.030329301544247e-05,172.68708383908756,0j,2.659827634014391e-05,119.57348438371172,0j,1.2820496232304529e-09
Decreasing Power,80,3840,64,0.0011042745908139365,29.275718221002343,(0.001+0.001j),2.4125214130286575e-05,14.23116588862122,0j,2.5727726284792378e-08,0.00011419178965069683,117.88426615686005,0j,0.00018125628116548472,74.36039037562222,0j,1.50078451803508e-08
Decreasing Power,80,3900,65,0.005663146348569152,-18.535174255818845,(0.008-0.003j),0.0001572799392917448,-56.91690200943677,0j,6.982116285670741e-07,1.935601956714705e-05,194.93463977138248,(-0+0j),3.5261628378224414e-05,-9.832083212235304,0j,-6.197467825036301e-10
Decreasing Power,80,3960,66,0.0009925791672908688,84.50965306185437,0.001j,5.927732971491943e-05,32.78774734021013,0j,3.644855686800009e-08,0.00026334385344287364,-4.015080025001765,0j,0.00026118219727928654,-25.749602912915634,0j,6.38910780659265e-08
Decreasing Power,80,4020,67,0.006966648900464535,126.87011849736669,(-0.006+0.008j),0.0001706863979098764,-29.004449247335657,0j,-1.0852466309664823e-06,2.52945821797547e-05,243.7842658228849,(-0+0j),2.113025538508832e-05,25.703092201078135,0j,-4.207101445101311e-10
Decreasing Power,80,4080,68,0.0005233630903857797,30.77073527287469,(0.001+0j),2.317890542121466e-05,253.54860637078067,(-0+0j),-8.904047625260061e-09,1.969998294347298e-05,122.0965559790975,0j,6.277962696006151e-05,115.55566341142307,0j,1.2287072882209253e-09
Decreasing Power,80,4140,69,0.0011661416751076752,-54.572562815532535,(0.001-0.001j),0.00023744411201252264,0.8242505906646329,0j,1.57244903498356e-07,5.963924202010215e-05,265.95399865328767,(-0+0j),1.085407113501305e-05,180.0291134699101,(-0+0j),4.600190078003941e-11
Decreasing Power,80,4200,70,0.00042409060153320916,62.583015813254534,0.001j,2.1417513713156708e-05,227.95729558511692,(-0+0j),-8.788641093426458e-09,5.911332622057221e-05,35.29311260112106,0j,1.934112701435159e-06,89.72806534074675,0j,6.649846366320439e-11
Decreasing Power,80,4260,71,0.0031328876773200516,21.59361282729388,(0.004+0.002j),0.000234777603920031,18.084332299922977,0j,7.341526641897114e-07,0.00010352826348394412,152.60492786161075,0j,1.4590662232678709e-05,248.0069661417082,(-0+0j),-1.4220842773922593e-10
Decreasing Power,80,4320,72,0.00013403325640284306,176.1432962484451,0j,3.113988958261526e-05,124.7979465331411,0j,2.6070467852392658e-09,4.583920420758014e-05,260.892529748388,(-0+0j),2.5164725156693572e-05,-84.49485798172225,0j,1.1162184702843596e-09
Decreasing Power,80,4380,73,0.002506787737116494,198.3449491405866,(-0.003-0.001j),0.0002141739311495589,-2.284319246858118,0j,-5.024631177027773e-07,4.328028237555922e-05,84.25042208482095,0j,7.152159729417156e-05,28.86460956266879,0j,1.7583769519605026e-09
Decreasing Power,80,4440,74,0.00035173103552911094,18.54381196460382,0j,2.5525677074217216e-05,22.972863606559997,0j,8.951361527142037e-09,8.369586558524964e-05,219.08787751001367,(-0+0j),0.00012977846324789503,211.59300869754225,(-0+0j),1.0769122503887098e-08
Decreasing Power,80,4500,75,0.0019089162149552976,5.284589370564049,(0.003+0j),0.00017642175643013862,23.173422028995986,0j,3.2049275696669914e-07,1.6063243306043243e-05,216.73870990795723,(-0+0j),2.3287407209029116e-05,234.8721407962634,(-0+0j),3.5549277434287106e-10
Decreasing Power,80,4560,76,0.0005850957782206916,14.553021538666684,(0.001+0j),3.311186583155807e-05,15.106935443812489,0j,1.9372707557045646e-08,0.00015245219207515138,-3.9349967182794643,0j,0.00018977066155110304,-31.840370059100422,0j,2.5566912504547727e-08
Decreasing Power,80,4620,77,0.0022125920340885724,48.43000878730083,(0.002+0.002j),0.00012164127745134922,53.29421816379661,0j,2.6817319359669923e-07,1.3781542982997006e-05,-30.850411436371942,0j,4.548404029203281e-05,178.72952220911583,0j,-5.451428283238091e-10
Decreasing Power,80,4680,78,0.0006319270030205273,76.92048731313568,0.001j,4.707912013244112e-05,6.4971624494236835,0j,9.968464105823366e-09,2.997978210080129e-05,-20.02794207295682,0j,6.636088204324315e-05,17.53195266485085,0j,1.5770974778802223e-09
Decreasing Power,80,4740,79,0.0002720097773513595,-70.84873339915953,0j,0.00011607025120864338,68.38727144960255,0j,-2.3912991198005384e-08,7.364661707542435e-05,72.04375429382831,0j,1.8800492531343584e-05,206.9329502673176,(-0+0j),-9.771596501393781e-10
Decreasing Power,80,4800,80,0.00036535491465127526,65.80408953809466,0j,3.560280112131021e-05,93.81431740972953,0j,1.1483990347321328e-08,3.4318299887745996e-05,-5.3213546378203205,0j,1.1046709007938723e-05,-19.991491588451453,0j,3.66745428562448e-10
Decreasing Power,80,4860,81,0.0009164082539966346,69.02232604447116,0.001j,9.939690735558507e-05,122.41799016508503,0j,5.431455242106099e-08,1.6606283728140734e-05,9.265188405939824,0j,4.4044287272109496e-05,91.16362560083607,0j,1.03076593132067e-10
Decreasing Power,80,4920,82,0.0006625894463418349,50.12332154987698,(0.001+0.001j),9.635113300121943e-05,128.7135412503835,0j,1.2629372889006902e-08,1.985308954349896e-05,20.402698129588714,0j,4.1805060559987753e-05,-34.32893766289759,0j,4.792244117136722e-10
Decreasing Power,80,4980,83,0.0010639448908549831,92.0783238278595,0.002j,7.71391508500442e-05,116.66091630278929,0j,7.463302552699582e-08,7.287746560530899e-05,216.15802513885166,(-0+0j),1.8249885804177815e-05,232.19239483584866,(-0+0j),1.2782631306405688e-09
Decreasing Power,80,5040,84,0.0007172171643696449,37.31087852965858,(0.001+0.001j),5.770182734493062e-05,23.894184202037806,0j,4.025528156082829e-08,8.352388623296655e-05,157.50276914439058,0j,1.9879064101716042e-05,198.13310424403204,(-0+0j),1.2601041182971763e-09
Decreasing Power,80,5100,85,0.0005924425955531297,21.493215233165188,(0.001+0j),7.02317990529324e-05,95.11974352276134,0j,1.1729268327275199e-08,5.1154868806756307e-05,13.826378220760176,0j,4.306237412619226e-05,-44.37478395474125,0j,1.1607666509744064e-09
Decreasing Power,80,5160,86,0.0006635863534531736,11.490137296952383,(0.001+0j),5.3228410589755906e-05,-28.33970003437412,0j,2.712526141262275e-08,8.27662992607902e-05,234.43056159017326,(-0+0j),4.1750008414356734e-05,245.88388349799317,(-0+0j),3.386683759659057e-09
Decreasing Power,80,5220,87,0.0007001288898249813,43.88275226285489,(0.001+0.001j),1.9186957265395612e-05,-27.927367257927955,0j,4.193448166151675e-09,2.1767773906432103e-05,121.42566556069531,0j,6.447239598036963e-05,-82.26747567089632,0j,-1.285127208539293e-09
Decreasing Power,80,5280,88,0.0006384952065365967,65.11320227222083,0.001j,1.2462439376045323e-05,197.7158626345077,(-0+0j),-5.386314707642046e-09,1.9043084989390983e-05,27.750872449976676,0j,1.8032908758994562e-05,-69.60125139413435,0j,-4.394412184155132e-11
Decreasing Power,80,5340,89,0.000753575612124338,7.661329594771942,(0.001+0j),2.3930711894811577e-05,100.79301568969248,0j,-9.85194047563307e-10,0.00010470845557108091,3.4890346131344785,0j,4.785019228475246e-05,-25.924017886259236,0j,4.364499320415414e-09
Decreasing Power,80,5400,90,0.0007557050206644635,105.24873576772708,0.001j,3.212418052247624e-05,37.36128734158352,0j,9.138299588292701e-09,0.00011688112438473365,220.82812987311385,(-0+0j),2.0305117117053207e-05,240.5663911695432,(-0+0j),2.2338431040091397e-09
Decreasing Power,80,5460,91,0.00015741910792971666,173.60566590355808,0j,2.5193800528523757e-05,-10.56626925645027,0j,-3.955476660428643e-09,0.00011092033449117838,227.95351540824237,(-0+0j),5.821463307003002e-05,220.1673157366431,(-0+0j),6.39765454302465e-09
Decreasing Power,80,5520,92,0.00038893018127921587,50.94508766533992,0j,1.9921195149124648e-05,229.1504986020605,(-0+0j),-7.744153841959568e-09,7.135862804311578e-05,162.84052960180168,0j,4.9717482232748666e-05,130.02706272802106,0j,2.981686291939791e-09
Decreasing Power,80,5580,93,0.0004241329649562116,66.91125012549865,0.001j,4.7596347298870865e-05,42.37578891272474,0j,1.836436712187567e-08,0.00011571040797620253,12.617207866220795,0j,1.5581023594953284e-05,243.7022734947552,(-0+0j),-1.1325118609240954e-09
Decreasing Power,80,5640,94,0.0005236986034717559,89.64386905520618,0.001j,3.9870032712264087e-05,258.0331344111974,(-0+0j),-2.0452627139912368e-08,5.693558605617068e-05,266.9552755145479,(-0+0j),1.9914139304563926e-05,244.4078048798018,(-0+0j),1.0471561906998268e-09
Decreasing Power,80,5700,95,0.0007425239095420119,38.493664447665616,(0.001+0.001j),5.056697836200057e-05,87.10852705230077,0j,2.4823095803381406e-08,1.7598037757851604e-05,95.04214941783655,0j,3.504862294776251e-05,-75.60956468696344,0j,-6.085955497372648e-10
Decreasing Power,80,5760,96,0.0003458134739749839,87.54048464327649,0j,5.2174627311787184e-05,108.33398573279304,0j,1.6867495694727616e-08,7.814268172928465e-05,147.14426565310657,0j,8.023692465924693e-05,142.69914007322527,0j,6.251068646296874e-09
Decreasing Power,80,5820,97,0.0004665284113612057,-3.9965201959707457,(0.001+0j),2.273132495324173e-05,27.009672598481487,0j,9.089505036652897e-09,3.166783103127383e-05,27.192947992332293,0j,2.9578839908317647e-05,160.2995915454679,0j,-6.401002752048896e-10
Decreasing Power,80,5880,98,0.00029600318215854593,23.074270483936786,0j,3.911960631498402e-05,113.98203785680994,0j,-1.8345291751729197e-10,0.00010495908648571052,105.90495194580394,0j,0.00010451241598516282,89.12256081728772,0j,1.050231666943177e-08
Decreasing Power,80,5940,99,0.0009859892724973336,57.44995818967886,(0.001+0.001j),6.923459388589139e-05,90.93019152894009,0j,5.693784963195506e-08,1.764163170349595e-05,251.0517450828895,(-0+0j),5.0830541716632814e-05,77.78859852302519,0j,-8.905421086474511e-10
Decreasing Power,80,6000,100,0.0005785357488443188,96.61282346949001,0.001j,3.0121589561000193e-05,43.937846008668956,0j,1.0566259174699472e-08,5.2174507356715965e-05,-14.021295795626926,0j,0.00011672338307537517,-65.3451076947276,0j,3.805742826471827e-09
Decreasing Power,80,6060,101,0.0012739185556139246,136.8639290599704,(-0.001+0.001j),2.5109703616872397e-05,114.31088431317946,0j,2.9541451758618538e-08,7.74426247203301e-05,-15.705989506192651,0j,3.86636019353189e-05,-41.23559061669661,0j,2.701864293170274e-09
Decreasing Power,80,6120,102,0.0005024602223097501,254.94006698585818,(-0-0.001j),4.187949550652741e-05,106.51375499606908,0j,-1.792776467004832e-08,5.393423922925466e-05,82.12037230445529,0j,2.3642529551548392e-05,217.7547953677121,(-0+0j),-9.115898583055476e-10
Decreasing Power,80,6180,103,0.0013893303924497492,48.337458464146835,(0.001+0.001j),2.2870576416884394e-05,122.3844486126163,0j,8.733265259916e-09,5.510255997107624e-05,221.57164869522538,(-0+0j),4.879347052024733e-05,155.0815062775729,0j,1.0725189367907762e-09
Decreasing Power,80,6240,104,0.001138679092931122,69.21083719594853,(0.001+0.002j),1.9547612273536407e-05,75.62457431875417,0j,2.2119145400906052e-08,2.9077473963897416e-05,147.7581369171748,0j,3.4720601762584254e-05,-85.21067634705187,0j,-6.080236446941978e-10
Decreasing Power,80,6300,105,0.0006172148193822829,77.91717957105604,0.001j,5.737000777258442e-05,136.78621468431768,0j,1.8306631863160396e-08,0.00012023401732966093,220.43959149795103,(-0+0j),2.2495400504053188e-05,204.21886117144163,(-0+0j),2.5970450240548853e-09
Decreasing Power,80,6360,106,0.0007329882855094301,92.4597832983105,0.001j,4.596339786360636e-05,90.14504398099216,0j,3.366314192613947e-08,0.00011425333983781036,21.737548151947976,0j,4.4227190604230765e-05,6.424356851908442,0j,4.8737020642183534e-09
Decreasing Power,80,6420,107,0.0010497753097722293,204.8437517981678,(-0.001-0.001j),8.813514258549804e-05,166.95376165864099,0j,7.30176421679384e-08,1.4648662467079248e-05,-66.717623934274,0j,1.7409783044699288e-05,-75.09273644637318,0j,2.5231031698638e-10
Decreasing Power,80,6480,108,0.000439035531368088,221.37590793662966,(-0+0j),2.7900797787048006e-05,140.18523169064633,0j,1.8759609287681535e-09,7.35398714230909e-05,-80.94963989040079,0j,0.00015423362885284188,269.55645704314804,(-0+0j),1.1186967263602044e-08
Decreasing Power,80,6540,109,0.001990910074188082,58.11767871845068,(0.001+0.002j),3.0337586568176156e-05,169.65427273604533,0j,-2.2172344171857498e-08,3.157730319710282e-05,121.9627255612399,0j,4.6063249795841295e-05,218.34664172220795,(-0+0j),-1.617317145998645e-10
Decreasing Power,80,6600,110,0.0005191128133282256,26.255187492816923,(0.001+0j),4.459854781434793e-05,101.85763539274467,0j,5.756630036371252e-09,5.5526347931805827e-05,-5.119972346775015,0j,0.00011672684717618594,33.679852237378775,0j,5.051225622395778e-09
