Test Type,Power Step,Frequency (Hz),Harmonic,Input Voltage Mag (Vrms),Input Voltage Angle (deg),Input Complex Voltage (V),Input Current Mag (Arms),Input Current Angle (deg),Input Complex Current (A),Input Real Power (W),Output Voltage Mag (Vrms),Output Voltage Angle (deg),Output Complex Voltage (V),Output Current Mag (Arms),Output Current Angle (deg),Output Complex Current (A),Output Real Power (W)
Decreasing Power,80,6660,111,0.0006793584879008887,155.16124328868062,(-0.001+0j),7.434346030249453e-05,206.68931232984573,(-0+0j),3.142126997474316e-08,4.053046016191072e-05,33.150527322385855,0j,3.333639847876957e-05,263.5668039017585,(-0+0j),-8.609529936508129e-10
Decreasing Power,80,6720,112,0.0009363843470937733,98.44118735600922,0.001j,4.207221137568656e-05,15.501143571600622,0j,4.842050542787948e-09,0.0001010846090274675,135.17586199625725,0j,0.00011293996919122287,133.70766479756625,0j,1.1412744604452176e-08
Decreasing Power,80,6780,113,0.0010896315015052097,256.7880553787701,(-0-0.002j),7.064733299759375e-05,192.56292025869675,(-0+0j),3.3473491147728157e-08,1.886432682079478e-05,149.64686863865626,0j,8.654948490402261e-06,237.63183474940266,(-0+0j),5.740847246324287e-12
Decreasing Power,80,6840,114,0.00017705255961951224,-28.10114460235144,0j,2.517089030022932e-05,1.055537407460264,0j,3.891881486048522e-09,0.00012532643494947836,231.20611428493305,(-0+0j),0.0001042898315187741,246.0025852283741,(-0+0j),1.2636851046271335e-08
Decreasing Power,80,6900,115,0.0018113877603799856,101.58943950610163,(-0.001+0.003j),4.7986499510147286e-05,188.76710076248415,(-0+0j),4.279976232351792e-09,5.3925680215879936e-05,143.66274480502597,0j,2.9393225383864544e-05,-31.93851485269367,0j,-1.5803808115374797e-09
Decreasing Power,80,6960,116,0.0008085579906120586,87.86169068896034,0.001j,6.70906907338304e-05,30.594366578071423,0j,2.9332291257071238e-08,7.828049456944947e-05,-86.05134981726343,0j,5.9055127565596754e-05,157.38173248220298,0j,-2.0675425947231573e-09
Decreasing Power,80,7020,117,0.000519974455740131,142.83356522585225,(-0.001+0j),3.2852642907756576e-05,58.634523759531,0j,1.726582065473015e-09,8.57967824879718e-05,252.33253595499048,(-0+0j),7.580235301866437e-05,214.03274864234567,(-0+0j),5.103884991804658e-09
Decreasing Power,80,7080,118,0.0010412091143552494,94.5168685992519,0.001j,2.534640400172651e-05,65.72517357440921,0j,2.312837060477481e-08,3.811110707070658e-05,192.7562685445439,(-0+0j),5.7239896633568294e-05,241.89604145533963,(-0+0j),1.4271563181443192e-09
Decreasing Power,80,7140,119,0.0011150481601486697,-22.268676357084047,(0.001-0.001j),2.421536925028697e-06,181.4312750423079,(-0+0j),-2.472409227033951e-09,8.740637685569914e-05,35.07255441942987,0j,5.6936577631665195e-05,-45.29771895415007,0j,8.324904110095769e-10
Decreasing Power,80,7200,120,0.0005777967223821139,61.27642501387265,0.001j,4.463396722567791e-05,266.86301515313517,(-0+0j),-2.326029104636088e-08,3.320381349072209e-05,-77.65806207128551,0j,7.12731041868801e-05,234.93662449659595,(-0+0j),1.6016917297606155e-09
Decreasing Power,80,7260,121,0.0011126758902238216,136.06877871190346,(-0.001+0.001j),1.2514104018392182e-05,68.95775814851989,0j,5.415749814378572e-09,5.2216807808094155e-05,-66.18058507345407,0j,4.01388647770659e-05,261.69618058153617,(-0+0j),1.7750508496421386e-09
Decreasing Power,80,7320,122,0.0004422699415245178,123.77347444035365,0.001j,3.676941383368055e-05,11.517539548868385,0j,-6.159145294681724e-09,0.0001623218966149972,254.68377984547712,(-0+0j),0.00010722684943897579,-73.20189907592106,0j,1.4742069729758613e-08
Decreasing Power,80,7380,123,9.827653277855611e-05,266.99286024080595,(-0+0j),1.6742455229971466e-05,153.88960476821302,0j,-6.456337370431579e-10,5.3885246465287025e-05,21.97219223650596,0j,2.595809914175475e-05,243.9943731225779,(-0+0j),-1.0391177808322955e-09
Decreasing Power,80,7440,124,0.0003436116856745496,-27.16452235505413,0j,1.885923418577055e-05,183.97734742367044,(-0+0j),-5.546380008642044e-09,1.679337392756749e-05,-59.43260663097959,0j,1.6706274715714748e-05,129.86335003778183,0j,-2.76870226296154e-10
Decreasing Power,80,7500,125,0.0008095647379031134,61.09159716582155,(0.001+0.001j),2.0221454255337808e-05,245.91120975222086,(-0+0j),-1.631269253626053e-08,6.337151103897165e-05,247.18160174024263,(-0+0j),7.477052541166057e-05,221.05996807343263,(-0+0j),4.254355685593786e-09
Decreasing Power,80,7560,126,0.0005092128934265108,66.23382900273194,0.001j,3.9106497997204016e-05,161.143853709067,0j,-1.7044241118064327e-09,4.2181203172639386e-05,269.61300275131543,(-0+0j),5.2401266853284304e-05,-76.55796035784624,0j,2.146277706704229e-09
Decreasing Power,80,7620,127,0.0002989113771740557,150.9585328735755,0j,7.185442724467823e-05,89.03797404393075,0j,1.0109644030098005e-08,5.196862669289475e-06,90.23557084858683,0j,5.463925516819213e-05,-74.97880938581315,0j,-2.7455031313981784e-10
Decreasing Power,90,0,0,-0.05347398295998573,0.0,(0.011+0j),-8.912337943911552e-05,0.0,0j,5.191779109736672e-06,24.061779022216797,0.0,(24.104+0j),1.1204253435134888,0.0,(0.001+0j),26.959426879882812
Decreasing Power,90,60,1,123.1865875481181,250.23654333056152,(-58.908-163.95j),0.26027105408797996,267.92325284788507,(-0.013-0.368j),30.546400317162373,0.0003222126225489671,167.51561831601072,0j,0.0004040214483290625,95.94499187052563,0.001j,4.1154769242639724e-08
Decreasing Power,90,120,2,0.047424940600879435,70.70823621843016,(0.022+0.063j),0.0007067921337971555,261.13527038524387,(-0-0.001j),-3.296603893755556e-05,0.0003666775284585797,17.49289806831372,0j,0.0002023299816391772,29.64143631007778,0j,7.252839852372218e-08
Decreasing Power,90,180,3,0.06871768580275103,119.77236495017637,(-0.048+0.084j),0.23852239182118665,259.7890934884866,(-0.06-0.332j),-0.012559085411577294,2.5958841364613506e-05,235.98005585860233,(-0+0j),0.0001493202062651081,113.98262734947352,0j,-2.053914679328292e-09
Decreasing Power,90,240,4,0.005024927429742583,181.31020789902675,(-0.007+0j),0.0004950866467484707,247.58531228814786,(-0-0.001j),1.0009451212950069e-06,0.00033963011042607903,28.962973116261175,0j,3.096159402075477e-05,122.04883006032226,0j,-5.660733024791137e-10
Decreasing Power,90,300,5,0.28049928278286623,0.5018058198173776,(0.397+0.003j),0.20265983608679186,253.58394383978518,(-0.081-0.275j),-0.016542194669042234,7.897234934000692e-06,-73.70831403511363,0j,0.00014062017904122525,-38.4643172305737,0j,9.069562438916542e-10
Decreasing Power,90,360,6,0.0077316561954937114,21.33270694582093,(0.01+0.004j),0.00020943565593128558,234.34343725524616,(-0+0j),-1.3578810500079429e-06,0.00020739280554874558,57.682590731809434,0j,0.0003238331234497837,226.42483778735078,(-0+0j),-6.58684132061706e-08
Decreasing Power,90,420,7,0.6752419099349017,220.39066584636137,(-0.727-0.619j),0.15758283756220437,248.51485015666924,(-0.082-0.207j),0.09384290103540625,7.860517910962371e-05,201.957820144271,(-0+0j),6.768150513178683e-06,108.38577024640243,0j,-3.314627150851532e-11
Decreasing Power,90,480,8,0.011832504015733037,223.13168634507628,(-0.012-0.011j),0.00013590304809230349,59.62004099159492,0j,-1.5419452707682916e-06,0.00010697648091650296,41.79782246548485,0j,0.0005943484936277757,-35.999828208291916,(0.001+0j),1.3438855620171032e-08
Decreasing Power,90,540,9,0.2953246340308224,123.97688019958915,(-0.233+0.346j),0.11027125817035138,245.17185397732126,(-0.065-0.142j),-0.016867530128916234,6.804997605891547e-05,-64.0103950684497,0j,2.710649700276189e-05,17.577988935759365,0j,2.698341904073944e-10
Decreasing Power,90,600,10,0.015139234605160954,-19.37753124711105,(0.02-0.007j),0.0004357384098835709,39.18382999144677,0j,3.4407645971459518e-06,8.57779523907443e-05,10.728767325047983,0j,0.0005329626563839474,58.740603928423624,0.001j,3.058325355703781e-08
Decreasing Power,90,660,11,0.24681791062187017,215.5236502244025,(-0.284-0.203j),0.06792768018761458,246.0244449377723,(-0.039-0.088j),0.014445756661755392,4.428894440885381e-05,-59.438082951826374,0j,6.488985819569323e-05,-59.888624358153834,0j,2.8738144709680618e-09
Decreasing Power,90,720,12,0.00882560091151718,33.16448368603495,(0.01+0.007j),0.0005818930793543709,45.90318735882045,(0.001+0.001j),5.009148557880223e-06,0.00019185238278999716,89.07911715385806,0j,0.0002743227312093558,191.7064495590235,(-0+0j),-1.1505263535577256e-08
Decreasing Power,90,780,13,0.29938680243225335,147.68455671567483,(-0.358+0.226j),0.03600943847009769,255.75028079359075,(-0.013-0.049j),-0.003343194316359464,5.996872827317115e-05,-69.92902364630518,0j,6.445725434944156e-05,-12.460242398870648,0j,2.078664423320481e-09
Decreasing Power,90,840,14,0.010764387943656153,22.14517245931576,(0.014+0.006j),0.0006530637484541617,33.19690190105811,(0.001+0.001j),6.899459881473872e-06,3.099148490297001e-05,81.0104885434014,0j,0.0003540587526120684,-8.392428051898989,0j,1.1434632931545089e-10
Decreasing Power,90,900,15,0.008368008207510103,140.39020561063845,(-0.009+0.008j),0.01856427622195513,-71.03285766863462,(0.009-0.025j),-0.00013256312540009697,6.589156214090412e-05,-0.2369721956781632,0j,4.595584465422158e-05,164.33290676996256,0j,-2.918956457234476e-09
Decreasing Power,90,960,16,0.0025659265877262995,17.776114283203412,(0.003+0.001j),0.0005550311909524682,20.58912380305391,(0.001+0j),1.4224531941103783e-06,8.428378863175226e-05,45.386748096318016,0j,0.0005389613343257745,99.92033608993029,0.001j,2.6357156079244828e-08
Decreasing Power,90,1020,17,0.14104667312790697,103.56539060216326,(-0.047+0.194j),0.016415192959937274,-28.26175675740062,(0.02-0.011j),-0.0015440458251741414,0.0004216390477821871,79.1637112436251,0.001j,0.0005052349379712385,69.84659386042343,0.001j,2.1021639947418432e-07
Decreasing Power,90,1080,18,0.005384669986838051,22.19487693437688,(0.007+0.003j),0.00045955941576282104,16.273530825116396,(0.001+0j),2.4613725745827566e-06,8.652853010876677e-05,141.99282281420372,0j,0.00040997314674030025,208.44562490398917,(-0.001+0j),1.417216734391826e-08
Decreasing Power,90,1140,19,0.01600192317203353,184.93622354882302,(-0.023-0.002j),0.01746644367048539,-8.129053506984974,(0.024-0.003j),-0.000272261399658617,3.8016360432735575e-05,75.27432037048813,0j,4.961393939575966e-05,77.16170851850889,0j,1.885118151592224e-09
Decreasing Power,90,1200,20,0.00269993759317513,-32.343337344449395,(0.003-0.002j),0.0002516296469924653,12.213579507775819,0j,4.84097911610948e-07,6.782573863186202e-05,194.95303627853326,(-0+0j),0.000164766700465879,-10.008356422207939,0j,-1.013155316590924e-08
Decreasing Power,90,1260,21,0.05919955576128965,255.5045294725073,(-0.021-0.081j),0.01608179803785845,1.5462789240662431,(0.023+0.001j),-0.00026308326474908014,8.434690832809062e-05,10.102820141300228,0j,3.104979355720863e-05,205.14040471694778,(-0+0j),-2.529270207238781e-09
Decreasing Power,90,1320,22,0.0022662068723667446,-11.715902900911601,(0.003-0.001j),7.801954610574137e-05,42.42238627766845,0j,1.035798421496185e-07,0.00012009103161888196,58.478889821218075,0j,0.0003252856783762244,148.02772279222307,0j,3.0759958972404995e-10
Decreasing Power,90,1380,23,0.06978040651669562,-71.74278843354824,(0.031-0.094j),0.012878559290454646,8.616265234088885,(0.018+0.003j),0.0001505034551441219,6.108203961756965e-05,178.58496926340652,0j,2.4150681785848492e-05,-75.45871076470985,0j,-4.055315922669355e-10
Decreasing Power,90,1440,24,0.002815826331655603,63.355079945928175,(0.002+0.004j),0.00010516689349886919,120.08490223419675,0j,1.6245421501642476e-07,8.48926817833256e-05,129.11466596069715,0j,0.0003204735857644956,247.76523342264449,(-0+0j),-1.304430090463308e-08
Decreasing Power,90,1500,25,0.03650532241403049,-19.644694243490846,(0.049-0.017j),0.009193653209655631,16.63260312408478,(0.012+0.004j),0.0002705621603694172,9.764607307228812e-05,-11.692418257504613,0j,5.819706303838765e-05,2.1356782954752305,0j,5.518013640379721e-09
Decreasing Power,90,1560,26,0.0008337293455552387,50.20852603569454,(0.001+0.001j),0.0001867136204130778,132.24634043073982,0j,2.1563141273906375e-08,1.8662394648529173e-05,-72.61589188784322,0j,0.00016652122609545403,4.920564230702055,0j,6.70695486398185e-10
Decreasing Power,90,1620,27,0.038396961848626406,-67.13196529381,(0.021-0.05j),0.006014389075300297,24.940400087097657,(0.008+0.004j),-8.35097878533748e-06,5.9029589863588496e-05,254.12152534144184,(-0+0j),1.5309504614318442e-05,55.10590387014715,0j,-8.543979146877406e-10
Decreasing Power,90,1680,28,0.0008955568005722752,34.738979093066035,(0.001+0.001j),0.00017219811889743308,125.4587626896277,0j,-1.9372667668625248e-09,6.187787369908047e-05,99.55091093219497,0j,0.0001207438534942473,160.5132770832913,0j,3.626484842440971e-09
Decreasing Power,90,1740,29,0.06109670059676971,-57.080072705852785,(0.047-0.073j),0.0036457881563212733,34.36704744163314,(0.004+0.003j),-5.6252906945523575e-06,6.782948634612521e-05,-40.04067060855195,0j,2.964886066688724e-05,-25.080054639904247,0j,1.9428988683787414e-09
Decreasing Power,90,1800,30,0.0011827514460295712,101.91855560641085,0.002j,0.00011279054578991268,141.50790802030596,0j,1.0280471831770686e-07,4.729466754640563e-05,175.7628338807176,0j,0.00015212756908254726,-54.78235576113207,0j,-4.57208998956165e-09
Decreasing Power,90,1860,31,0.04247307799914148,52.61755391998718,(0.036+0.048j),0.0018221593397808504,46.418519820840864,(0.002+0.002j),7.694018387819691e-05,2.5137180417369446e-05,199.63848732448983,(-0+0j),3.238610596913608e-05,116.76746281631335,0j,1.0103192488966546e-10
Decreasing Power,90,1920,32,0.002355868311382724,15.979953676702166,(0.003+0.001j),7.540301445424909e-05,121.06747017492398,0j,-4.6238540957041206e-08,1.0571983021293144e-05,2.9642363598799477,0j,0.00011542247344466204,62.970066103707545,0j,6.100146878825828e-10
Decreasing Power,90,1980,33,0.015455670151250519,-15.215112243178154,(0.021-0.006j),0.0007261653329686184,49.489910549225165,(0.001+0.001j),4.795506683803962e-06,1.0992434221870651e-05,-61.68271677808369,0j,3.902218048857045e-05,173.3280600737309,0j,-2.459688017948862e-10
Decreasing Power,90,2040,34,0.001964734419515899,-23.865787489825493,(0.003-0.001j),4.490052560293576e-05,200.58446297681581,(-0+0j),-6.297491364968563e-08,6.170778381040656e-05,127.12671747108317,0j,0.00012273512382383905,162.41232501082243,0j,6.182290627375015e-09
Decreasing Power,90,2100,35,0.03432644181299448,-38.41561102649402,(0.038-0.03j),0.0001559958297555109,-11.219821203199729,0j,4.7628104291724694e-06,6.904973510303503e-05,39.40983871077665,0j,2.106941907010549e-05,228.81880858177925,(-0+0j),-1.43526526185541e-09
Decreasing Power,90,2160,36,0.00025025968802957994,-33.85324495030204,0j,6.3211920561061e-05,208.99787167798382,(-0+0j),-7.2184573976799965e-09,7.277387096683742e-05,152.02703989246578,0j,5.647886598871482e-05,12.640289719419656,0j,-3.1201274343296486e-09
Decreasing Power,90,2220,37,0.021630324536030497,106.70671499501299,(-0.009+0.029j),0.00044845597374174777,-80.75070004656047,-0.001j,-9.618199680256879e-06,3.453093090606901e-05,161.8000066603323,0j,3.6593759066678715e-05,163.46990820924447,0j,1.2630799160372672e-09
Decreasing Power,90,2280,38,0.0018448652206106756,33.91160342626032,(0.002+0.001j),9.905965779421592e-05,216.26538087890472,(-0+0j),-1.8259752753121265e-07,3.639437299040831e-05,-79.07190518019243,0j,9.124185377654232e-05,131.11097465470047,0j,-2.8704877276673996e-09
Decreasing Power,90,2340,39,0.004483860526366849,4.8119761602842175,(0.006+0.001j),0.0005597674009757101,-75.9499098502225,-0.001j,4.0293689134917036e-07,4.544674504461988e-05,147.1711022098356,0j,3.9710691058924865e-05,238.6728889094086,(-0+0j),-4.729836415060874e-11
Decreasing Power,90,2400,40,0.0008376423614227954,69.71002771687512,0.001j,8.074816523054852e-05,189.88099020753202,(-0+0j),-3.399367446942621e-08,6.66826178725065e-05,-14.593079352024475,0j,5.0364401129052366e-05,195.0491116558053,(-0+0j),-2.918915619508951e-09
Decreasing Power,90,2460,41,0.011988799987262487,-8.998892503204203,(0.017-0.003j),0.0004417118633242236,-69.07968460451247,-0.001j,2.6413281269394656e-06,3.032141155573129e-05,102.52770114370614,0j,2.0212304341837707e-05,126.02135770503631,0j,5.620616240623563e-10
Decreasing Power,90,2520,42,0.0004952787569246808,-81.07664357835878,-0.001j,1.4090965847152183e-05,142.46215789446939,0j,-5.059101362559054e-09,5.786087941233922e-05,182.46038786473133,(-0+0j),3.7631503796146286e-05,-70.6852052465623,0j,-6.313145703116314e-10
Decreasing Power,90,2580,43,0.006764313387920825,154.63444800264983,(-0.009+0.004j),0.00031270629439403367,-66.77378372581742,0j,-1.586466481395481e-06,3.0345872941783283e-05,-16.40055949648182,0j,3.234491441136212e-05,0.8531399975791345,0j,9.373663837840244e-10
Decreasing Power,90,2640,44,0.0012173164302033523,44.36335630088208,(0.001+0.001j),4.2537105069880405e-05,42.58697915816765,0j,5.1756232234487094e-08,8.161260824370904e-05,120.80012506973772,0j,4.7533548803873535e-05,251.97602630344986,(-0+0j),-2.5540504149610925e-09
Decreasing Power,90,2700,45,0.0008706616982093787,19.835645907530136,(0.001+0j),0.00015086674681892692,-56.003772165886346,0j,3.2134466671567715e-08,4.91485958086553e-05,13.389251014873821,0j,1.6736034818600796e-05,235.16032132066906,(-0+0j),-6.134699771786145e-10
Decreasing Power,90,2760,46,0.0002511993769197662,82.38261554455701,0j,2.578558268170723e-05,113.52206257085885,0j,5.5440130846720255e-09,5.688968505475896e-05,-7.399727537203532,0j,1.8350029776834697e-05,-20.12245262218056,0j,1.0182961469555151e-09
Decreasing Power,90,2820,47,0.0007903101751792567,-11.396743701993003,(0.001+0j),7.336604390894579e-05,-74.13310971454467,0j,2.6560679010632675e-08,2.8257049393840466e-05,-42.21405854657459,0j,1.2204140012063592e-05,114.06199861290513,0j,-3.157110291986369e-10
Decreasing Power,90,2880,48,0.0014907310671549733,19.965253020763427,(0.002+0.001j),2.307933264082108e-05,-86.5362573795513,0j,-9.772439753432097e-09,6.920014535678732e-05,-38.27655485320682,0j,1.6265635959353583e-05,180.72265668330752,(-0+0j),-8.747530972955832e-10
Decreasing Power,90,2940,49,0.004222927687146901,38.08619440386927,(0.005+0.004j),0.00015401589876618547,208.4703785212248,(-0+0j),-6.412598883156131e-07,7.559638560854169e-05,94.32378062585282,0j,8.074558063530042e-06,-9.324468799211715,0j,-1.440320541871617e-10
Decreasing Power,90,3000,50,0.0008785142463442126,137.71379076482617,(-0.001+0.001j),5.067636896253479e-06,52.585238658667365,0j,3.7806489887049273e-10,4.683747175292566e-05,82.11859259895176,0j,2.2417509668768922e-05,48.26274310611416,0j,8.719468682119191e-10
Decreasing Power,90,3060,51,0.0006804083261987709,144.01274321629663,(-0.001+0.001j),0.00026522922559573623,236.17649497062033,(-0+0j),-6.8135361298900945e-09,0.00018361956985276368,116.1989401900214,0j,0.00016727841719862662,45.190319819798546,0j,9.99564866069749e-09
Decreasing Power,90,3120,52,0.0007878039418114486,-28.396431978313842,(0.001-0.001j),5.1731670538165354e-05,-5.856880198329705,0j,3.764139387007622e-08,2.3687700819429885e-06,-26.99361880148291,0j,3.7761634239568105e-05,-52.86136310525538,0j,8.04861935779394e-11
Decreasing Power,90,3180,53,0.0061345859877676625,258.9039027227317,(-0.002-0.009j),0.0003868494819580431,239.96077652010197,(-0+0j),2.2446340271839145e-06,8.438118231657806e-05,-21.903401281750845,0j,3.756953648192293e-05,43.19768174827303,0j,1.3346973434439149e-09
Decreasing Power,90,3240,54,0.0019822784158153033,42.40982597806009,(0.002+0.002j),5.254313072356583e-05,23.838473144879302,0j,9.873152458934097e-08,6.185223952147074e-05,-11.844218281322782,0j,3.1801760201960005e-05,15.402494211193826,0j,1.7487573608282256e-09
Decreasing Power,90,3300,55,0.0081412722834457,66.54432147072451,(0.005+0.011j),0.00047837424635742794,249.58406950371813,(-0-0.001j),-3.889095276192602e-06,3.365500550663306e-05,207.08289925893806,(-0+0j),5.173158124299617e-05,59.12159820622286,0j,-1.4758508518802666e-09
Decreasing Power,90,3360,56,0.0003371759730874805,-71.84101445193212,0j,8.13628695201407e-05,36.644632298118644,0j,-8.69829295092893e-09,4.955694506644275e-05,47.17969273854334,0j,3.762008447504971e-05,157.38921149733233,0j,-6.440426915653763e-10
Decreasing Power,90,3420,57,0.0035914788865864834,233.0298164217221,(-0.003-0.004j),0.0005097363527433048,264.27308475491407,(-0-0.001j),1.5652050158488233e-06,5.8515388204329066e-05,158.22858317375307,0j,1.4793774182051629e-05,189.26689221569217,(-0+0j),7.417201242208301e-10
Decreasing Power,90,3480,58,0.0008483353989500492,-34.544470461237026,(0.001-0.001j),5.443155402955464e-05,24.3209309035158,0j,2.3875425363565424e-08,5.6770834054241105e-05,9.11873971661602,0j,9.683630826045158e-06,-73.56691845943317,0j,6.998997978156172e-11
Decreasing Power,90,3540,59,0.00875065018067152,-77.7330373991062,(0.003-0.012j),0.0004656779915914252,-79.75761306329628,-0.001j,4.072441456030441e-06,4.255014751985464e-05,-86.37619514635037,0j,6.71124625614091e-05,-4.059081731523989,0j,3.8177173900721107e-10
Decreasing Power,90,3600,60,0.0015942645140083651,34.39457780157117,(0.002+0.001j),5.6424451680228396e-05,29.429447784856222,0j,8.961794807732666e-08,5.288598077992576e-05,258.27742001078536,(-0+0j),6.438933561084106e-05,-43.32216091605389,0j,1.7843044104177404e-09
Decreasing Power,90,3660,61,0.009845071037666872,103.19249393430138,(-0.003+0.014j),0.00044152806564770066,-68.96376372536844,-0.001j,-4.306205546456764e-06,3.34924348038284e-05,39.299375780990935,0j,2.3216173538532888e-05,-30.113154424858266,0j,2.7342098392563674e-10
Decreasing Power,90,3720,62,0.000667658371512283,39.71513263551877,(0.001+0.001j),6.48246908862577e-05,50.04806028897791,0j,4.257882551808388e-08,9.425811058309268e-05,248.5931783816222,(-0+0j),3.54322553063721e-05,199.92745107558278,(-0+0j),2.2057591306621474e-09
Decreasing Power,90,3780,63,0.004905699909104824,261.02259907757355,(-0.001-0.007j),0.0004125697251039312,-38.51463149293093,0j,9.977817850628821e-07,2.9162455844902782e-05,143.21849920818127,0j,1.2985247803276924e-05,199.22741326823208,(-0+0j),2.117072826264996e-10
Decreasing Power,90,3840,64,0.001171707683017127,33.20006760230093,(0.001+0.001j),3.0059836387352668e-05,116.11307045219331,0j,4.345477750432557e-09,9.29976124462918e-05,99.44195603956351,0j,3.2599105061364635e-05,211.194213468744,(-0+0j),-1.1235072975815068e-09
Decreasing Power,90,3900,65,0.008027468956200582,-28.94704412721603,(0.01-0.005j),0.0003933701723986652,-7.086387278367525,(0.001+0j),2.930698634229752e-06,8.958022107540488e-05,-30.13601347215493,0j,5.441105590819e-05,27.959224457420973,0j,2.5760339610345785e-09
Decreasing Power,90,3960,66,0.0013905443747140236,93.65482094465226,0.002j,5.356486619967711e-05,53.853871169326744,0j,5.722428806163641e-08,2.9849305636071385e-05,-36.12790985071385,0j,1.653588152783197e-05,72.49745150536124,0j,-1.5764045014195748e-10
Decreasing Power,90,4020,67,0.006539794857389233,129.76673207342157,(-0.006+0.007j),0.00035110153566657304,12.657907782842443,0j,-1.046306043965459e-06,7.003709841300688e-05,268.5010337680242,(-0+0j),1.0884159382746e-05,41.296151874665114,0j,-5.178870108290321e-10
Decreasing Power,90,4080,68,0.00016189014792164543,-36.96090876260037,0j,6.307072382498289e-05,106.59910287920258,0j,-8.214160472212085e-09,6.362349669531018e-05,-83.96938073034613,0j,2.7068889933893334e-05,195.47617423571626,(-0+0j),2.8263365070687925e-10
Decreasing Power,90,4140,69,0.0035814012935986668,-33.12687882819685,(0.004-0.003j),0.00039868007146536303,28.60488530392729,0j,6.762218757027972e-07,3.6514177429257894e-05,162.66103127119203,0j,1.8493436234292566e-05,-85.44200919592717,0j,-2.518351856043466e-10
Decreasing Power,90,4200,70,0.0012581033285683897,63.65080948157001,(0.001+0.002j),3.99855174482984e-05,-29.960036281464923,0j,-3.1682381611923936e-09,4.4095667086218035e-05,172.35603748521075,0j,4.033275952017202e-05,-72.59121847029635,0j,-7.531100500409115e-10
Decreasing Power,90,4260,71,0.006395720427579852,21.700842631955567,(0.008+0.003j),0.00039372649177341654,40.711542562887445,0j,2.3808182291135885e-06,7.884795754752849e-05,154.1547997075287,0j,2.2809195488314184e-05,58.776741590104805,0j,-1.6856420389642544e-10
Decreasing Power,90,4320,72,0.0004962812457122806,105.46203679869276,0.001j,3.911391972437925e-05,134.0568851469743,0j,1.7043806163644212e-08,3.1211940591835095e-05,-32.84910034188904,0j,2.6267753947581075e-05,110.56663847665455,0j,-6.583382697899666e-10
Decreasing Power,90,4380,73,0.002466980559812226,193.93127255781775,(-0.003-0.001j),0.00027603870838995866,40.55111035062262,0j,-6.087974453816912e-07,3.942922048229798e-05,126.11437062394,0j,1.1211112954451681e-05,15.122737778496102,0j,-1.583546516731516e-10
Decreasing Power,90,4440,74,0.0008457365527630778,12.082135581184076,(0.001+0j),2.238127182228025e-05,100.39736874650411,0j,5.565118916855458e-10,7.278653766026832e-05,79.16364401970495,0j,1.576930952497037e-05,157.45254765239787,0j,2.3297559573014233e-10
Decreasing Power,90,4500,75,0.0038449445211321334,25.085239832980832,(0.005+0.002j),0.00018156136793695714,63.310652129303676,0j,5.484099720581512e-07,4.5408800213965494e-05,100.52457839737856,0j,3.6010535723406455e-05,128.56112062646253,0j,1.443301780586073e-09
Decreasing Power,90,4560,76,0.0006937430693121979,70.41457461713182,0.001j,3.272027791908122e-05,-66.61781835303668,0j,-1.6610088252910376e-08,0.000107622670521197,87.03444297283188,0j,0.0001124364931486654,49.21224293386662,0j,9.558566742580492e-09
Decreasing Power,90,4620,77,0.004358578237437732,64.75535606837673,(0.003+0.006j),0.00014582853438034908,92.94649595238643,0j,5.602073876956906e-07,1.0253252769565732e-05,-0.6030212335054159,0j,2.5117352312023258e-05,234.6917228052926,(-0+0j),-1.4662857504490634e-10
Decreasing Power,90,4680,78,0.0003306337807254523,258.7619495628783,(-0+0j),7.976720742494425e-06,-86.11497984619854,0j,2.54603492268271e-09,4.730619276863548e-05,-74.22116495417907,0j,5.715611872231091e-05,4.332693798698472,0j,5.365678152291451e-10
Decreasing Power,90,4740,79,0.001320199216989816,249.3030193728128,(-0.001-0.002j),0.00010524094756753198,112.24035835498569,0j,-1.0171713253454754e-07,3.6644705174455575e-05,-63.59587568213021,0j,1.7322588322834698e-05,141.81732890813217,0j,-5.733574429314181e-10
Decreasing Power,90,4800,80,0.000996628562340418,20.775472915455055,(0.001+0j),2.9059420601989195e-05,221.14035756697518,(-0+0j),-2.7151226143072168e-08,2.8416913315689055e-05,60.916236915446476,0j,9.476621706159748e-06,-2.482167556283116,0j,1.2058658781377304e-10
Decreasing Power,90,4860,81,0.002054493111742209,83.04733704711995,0.003j,8.888564595479599e-05,130.5506647327191,0j,1.233650503418921e-07,9.795085097150234e-05,55.08118925271469,0j,4.5502360975429106e-05,239.71817999302314,(-0+0j),-4.442406759433025e-09
Decreasing Power,90,4920,82,0.00047600155758974514,126.43937277901114,0.001j,4.662815428536909e-05,232.65435032073532,(-0+0j),-6.197799633698747e-09,6.900286952116326e-05,86.1268502328078,0j,2.733049799339607e-05,0.9462686785819727,0j,1.5844350920952327e-10
Decreasing Power,90,4980,83,0.0019638679397247314,129.41024648342196,(-0.002+0.002j),7.243194829420381e-05,202.1664436943451,(-0+0j),4.216739063517047e-08,3.990852179080901e-05,192.87369336487887,(-0+0j),1.0352620574327264e-05,227.4272550939323,(-0+0j),3.4027523686704633e-10
Decreasing Power,90,5040,84,0.0009716273215894724,-18.35147362979859,(0.001+0j),1.6376705151705646e-05,80.17880940824568,0j,-2.360268785468008e-09,4.1307629366541504e-05,33.72599317978934,0j,2.6195451007693698e-05,222.66687179152277,(-0+0j),-1.0689239775164804e-09
Decreasing Power,90,5100,85,0.0008124065222478112,-13.466390807495287,(0.001+0j),6.246197780782917e-05,209.05939805137461,(-0+0j),-3.739734885002873e-08,3.4275552460101104e-05,-89.18613903361208,0j,2.3234433859732674e-05,200.98504328286364,(-0+0j),2.746102372818422e-10
Decreasing Power,90,5160,86,0.0006600409311099055,76.46080512010529,0.001j,5.410626753904408e-06,218.5082996393036,(-0+0j),-2.815993269270979e-09,4.0302342728490534e-05,121.36802382194253,0j,2.472879823985183e-05,88.00391655979051,0j,8.323766960755542e-10
Decreasing Power,90,5220,87,0.0012997871132692214,137.55698506819834,(-0.001+0.001j),4.752363126686814e-05,267.3841502932539,(-0+0j),-3.956245859300323e-08,3.396207856648977e-05,208.58209552996766,(-0+0j),1.1444486964397133e-05,249.23788450949968,(-0+0j),2.9486605269113733e-10
Decreasing Power,90,5280,88,0.000653039942774303,46.76289996052194,(0.001+0.001j),4.114828406824324e-06,40.526010583568535,0j,2.6712426829872667e-09,3.3047336031432827e-05,-8.079721593227944,0j,3.310481228778147e-05,46.14392428634923,0j,6.395925690054999e-10
Decreasing Power,90,5340,89,0.0004604378161822947,-40.361379488581264,0j,4.6882028029399646e-05,100.37801786890145,0j,-1.6713712211143007e-08,3.817357497148889e-05,139.5030309899971,0j,1.5316064706021974e-05,-87.41124550647945,0j,-3.99382571271377e-10
Decreasing Power,90,5400,90,0.0010428035063970093,29.726345682236214,(0.001+0.001j),2.8688974732633282e-05,-48.03810034087178,0j,6.340340221753439e-09,4.2091513928903036e-05,190.4592623286499,(-0+0j),2.632365988340888e-05,-39.50589461122294,0j,-7.127264380435189e-10
Decreasing Power,90,5460,91,0.000659469268628404,54.30894320152252,(0.001+0.001j),5.0561204150305635e-05,17.962795107408397,0j,2.6856610408508067e-08,3.526064479407279e-05,165.63684398635525,0j,3.706630357003369e-06,11.741105435295722,0j,-1.1736628960317088e-10
Decreasing Power,90,5520,92,0.0005940448883983301,53.13628269617116,(0.001+0.001j),2.3296693553656226e-05,-54.98424546463778,0j,-4.304251388717426e-09,2.818711339383082e-05,194.36402824626325,(-0+0j),3.680422038390135e-05,249.90127578739308,(-0+0j),5.870365891309993e-10
Decreasing Power,90,5580,93,0.00022809307684395976,113.58906311967745,0j,4.1585992659184075e-05,89.31508649695787,0j,8.646866847920605e-09,2.582095111702406e-05,198.8571327428021,(-0+0j),8.835596843134508e-05,267.7920186422458,(-0+0j),8.200132453586499e-10
Decreasing Power,90,5640,94,0.0006112541749748423,125.12460816112666,0.001j,1.74658533135499e-05,104.23280043111394,0j,9.974182194927056e-09,1.6706624245242736e-05,168.1095401957151,0j,1.2020123811106992e-05,-57.30773469822549,0j,-1.4096023392404796e-10
Decreasing Power,90,5700,95,0.0010491977355584852,59.88599775335685,(0.001+0.001j),3.822619228124655e-05,240.4050077387669,(-0+0j),-4.010518890439692e-08,0.00010049378448921419,-81.22058116220668,0j,3.976849236203314e-05,-19.72613489942546,0j,1.9072988789426227e-09
Decreasing Power,90,5760,96,0.0006797848168753019,103.98510613617638,0.001j,3.5972603212111636e-05,36.500305299110494,0j,9.363991694346506e-09,3.972676909270964e-05,-44.76195720466899,0j,2.4803595499513236e-05,-88.2390638987421,0j,7.150307178493849e-10
Decreasing Power,90,5820,97,0.0005428632753491298,22.357035897877196,(0.001+0j),2.5510634981860452e-05,52.366218230996616,0j,1.1992291363731877e-08,8.020697416848917e-05,154.74622258793448,0j,6.672551460792352e-05,-74.7159117383404,0j,-3.4784383413055643e-09
Decreasing Power,90,5880,98,0.0007651751830078354,93.72217496608546,0.001j,4.953240037586559e-05,114.73204007145722,0j,3.538125855164324e-08,2.846590774839872e-05,221.51860621948583,(-0+0j),3.492951539629191e-05,-11.710651307645477,0j,-5.952027486826343e-10
Decreasing Power,90,5940,99,0.0005347261547655735,212.20261991380977,(-0.001+0j),6.488575471626417e-05,191.99052270802946,(-0+0j),3.2559527020720107e-08,3.901971130401384e-05,100.40547416919198,0j,9.701544167582584e-06,-32.27092758829269,0j,-2.566037237293607e-10
Decreasing Power,90,6000,100,0.000253729307553905,-14.287425203585613,0j,2.041622891739311e-05,40.13072488161985,0j,3.0141764338319647e-09,3.410154657390811e-05,224.65162428799755,(-0+0j),5.2228521957993505e-05,-42.54510081984046,0j,-8.710670460114487e-11
Decreasing Power,90,6060,101,0.0014201786268896977,113.97597001828848,(-0.001+0.002j),1.580058334841851e-05,-26.094865952227707,0j,-1.720758923709719e-08,2.0065539304351894e-05,200.90922808325817,(-0+0j),3.298612160982816e-05,114.283859222963,0j,3.896140811560834e-11
Decreasing Power,90,6120,102,0.00029487466651952125,110.54810507331398,0j,2.6955739840606268e-05,269.33121431601467,(-0+0j),-7.4097884529706945e-09,4.169861692972956e-05,-82.03380287519568,0j,3.297847069070813e-05,166.1457626934769,0j,-5.111442767268153e-10
Decreasing Power,90,6180,103,0.0006871136784897413,57.22830558411706,(0.001+0.001j),5.847925581501788e-05,139.0040109338856,0j,5.7479643485864275e-09,1.3311562233226948e-05,130.12357973586487,0j,2.3947136362731663e-05,222.23447368830327,(-0+0j),-1.174162336987959e-11
Decreasing Power,90,6240,104,0.0007013007750263613,80.43156268118516,0.001j,2.7590668985850496e-05,22.254158136126165,0j,1.0202740589060264e-08,2.390996743616476e-05,-81.43009492373187,0j,7.996320698139922e-06,122.06836931483181,0j,-1.7533637994204402e-10
Decreasing Power,90,6300,105,0.0007079021727299375,-67.43237335784383,-0.001j,3.1575875011096317e-05,157.4719240050452,0j,-1.5832075229222557e-08,2.106252950263578e-05,70.63748582748849,0j,4.7535188323017226e-05,150.93807020175163,0j,1.6868340621250952e-10
Decreasing Power,90,6360,106,0.0002758138501493335,66.72201083749505,0j,1.6923969544420836e-05,201.53349580151644,(-0+0j),-3.289801369270875e-09,2.9643693630359978e-05,162.13809921023693,0j,4.425956222535087e-05,-42.08168279834646,0j,-1.1965312480751377e-09
Decreasing Power,90,6420,107,0.001338740838699329,191.68111418684924,(-0.002+0j),2.875274574404952e-05,138.2571882544956,0j,2.2937264632983563e-08,5.1295642653368336e-05,148.3576883994745,0j,1.564564091359438e-05,-26.317997239653565,0j,-7.990905170496509e-10
Decreasing Power,90,6480,108,0.00015986294334152437,200.21008861349563,(-0+0j),2.9952066650821747e-05,158.10637600703723,0j,3.552539650881638e-09,6.161749804000884e-05,97.69624016497498,0j,1.2624347393010598e-05,61.22113163960772,0j,6.255056940767541e-10
Decreasing Power,90,6540,109,0.0014485996077389205,44.122631638806354,(0.001+0.001j),7.871993744458701e-05,242.49184805174593,(-0+0j),-1.0822313784900919e-07,3.1868570979083e-05,-57.45210301923356,0j,1.5767667245859513e-05,160.70956982804222,0j,-3.950953861865492e-10
Decreasing Power,90,6600,110,0.0007940760496500403,47.60917694014583,(0.001+0.001j),4.5925072195424286e-05,-60.84891690925929,0j,-1.1546168729770942e-08,7.89541211570743e-05,194.9918670110782,(-0+0j),0.00014562510181485811,180.17408308827174,(-0+0j),1.111533498605755e-08
Decreasing Power,90,6660,111,0.0008200776936876856,-84.361856159599,-0.001j,4.396522963804577e-05,-88.71946844505334,0j,3.5950677923430576e-08,0.00010534750118632423,44.84396194809273,0j,2.6904847493166572e-05,90.5884665685275,0j,1.9779830062268522e-09
Decreasing Power,90,6720,112,0.0007910515167246875,38.47004909494836,(0.001+0.001j),8.940068371395445e-06,92.86825874905479,0j,4.1169851348262096e-09,0.0003143351791579742,-60.6100656021753,0j,0.0004436911841341193,-27.806408220954893,(0.001+0j),1.1722710821157985e-07
Decreasing Power,90,6780,113,0.0011605308352342207,260.8865191254573,(-0-0.002j),3.1845994532425486e-05,140.69023998398507,0j,-1.858866688741438e-08,3.7166009085261775e-05,60.64340341238538,0j,2.564845401196568e-05,90.13529757278569,0j,8.297335543355182e-10
Decreasing Power,90,6840,114,0.00026641875358285354,90.42513711972741,0j,1.1517205204594465e-05,231.50476823042368,(-0+0j),-2.387275701979602e-09,1.5952786081759817e-05,152.89916127800655,0j,5.757417865431867e-05,143.04965037841788,0j,9.049307406454433e-10
Decreasing Power,90,6900,115,0.0019520054898959076,84.43990329986885,0.003j,3.3839969891619227e-05,247.56491961931863,(-0+0j),-6.321147159529499e-08,2.194083267002704e-05,249.7246798087854,(-0+0j),1.0560957534237034e-05,-42.260845464697894,0j,8.674813806597277e-11
Decreasing Power,90,6960,116,0.000683627126708425,92.57876845296222,0.001j,4.311992034096284e-05,-42.32649868240665,0j,-2.0809564347059983e-08,6.744256312413232e-05,159.16971384467905,0j,2.7127626854463746e-05,-23.339001800650237,0j,-1.8278031932804558e-09
Decreasing Power,90,7020,117,0.0007759618833743107,-37.202813052602906,(0.001-0.001j),3.268636149443474e-05,19.15631778232961,0j,1.4050940378998687e-08,4.9526043680636514e-05,139.2640039437928,0j,4.098817964063661e-05,12.811924147097088,0j,-1.2061145576531285e-09
Decreasing Power,90,7080,118,0.0005571150106004199,101.89641571168393,0.001j,2.3981451953752343e-05,258.88446437266606,(-0+0j),-1.2297248590023786e-08,4.0208693250263176e-05,-81.7071242642881,0j,4.8435386489320575e-05,260.235811845927,(-0+0j),1.8516047076230855e-09
Decreasing Power,90,7140,119,0.0007965293249030929,-51.15986151309076,(0.001-0.001j),2.902529728810084e-05,220.92499912148037,(-0+0j),8.410794067487286e-10,6.614082808853654e-05,-4.16699342672716,0j,3.421840087561506e-05,254.7156436834013,(-0+0j),-4.3639513795177334e-10
Decreasing Power,90,7200,120,0.0005192629250135186,157.1027630217547,(-0.001+0j),3.9405502245096864e-05,35.75484279426167,0j,-1.0644923776212078e-08,5.9245381924529735e-05,-10.834271355228225,0j,1.9433648564883045e-05,213.63134330164493,(-0+0j),-8.216878685079332e-10
Decreasing Power,90,7260,121,0.002124153694814704,105.79865829367029,(-0.001+0.003j),2.7312232201356604e-05,157.3271294169909,0j,3.609285650676282e-08,4.410664599787835e-05,213.368373418356,(-0+0j),5.4428962870732e-05,-14.896614129690292,0j,-1.5980995705664628e-09
Decreasing Power,90,7320,122,0.0004848326917191207,181.13544145860715,(-0.001+0j),4.86911458951949e-05,-16.477521151057076,0j,-2.250041315176317e-08,4.297952271970997e-05,115.45247917567755,0j,1.2280859482797752e-05,131.66509452323754,0j,5.068350391832089e-10
Decreasing Power,90,7380,123,0.0012730490137632358,8.603452408917832,(0.002+0j),2.759041817084535e-05,-18.83313370732742,0j,3.117325944483886e-08,6.98906130986796e-05,45.84987713862288,0j,2.8494737271027847e-05,-86.53346701441612,0j,-1.3424555165664066e-09
Decreasing Power,90,7440,124,0.0006220175458600208,53.17479175861856,(0.001+0.001j),5.083931097403489e-05,-78.72131759470645,0j,-2.111723279158988e-08,2.8173699889614552e-05,201.22179649753605,(-0+0j),1.5548259785477937e-05,68.40310516241485,0j,-2.977354624596275e-10
Decreasing Power,90,7500,125,0.0006453485259087393,33.68055943348088,(0.001+0.001j),3.7633467499329556e-05,223.11277845075605,(-0+0j),-2.3958350509763986e-08,7.405716940795689e-05,-15.222984137725106,0j,2.8178504307219882e-05,142.04493080265635,0j,-1.924719911296433e-09
Decreasing Power,90,7560,126,0.0007629656944807249,77.37378013508784,0.001j,2.043413464663432e-05,-87.34822560375201,0j,-1.5039553550702945e-08,3.709568679920564e-05,-29.450167141848524,0j,1.4388954011206105e-05,14.729005620709998,0j,3.827992788188457e-10
Decreasing Power,90,7620,127,0.0019032785309495827,148.14011956856683,(-0.002+0.001j),8.041014039752737e-06,231.932059436915,(-0+0j),1.654993728231489e-09,5.188808965473022e-05,151.65302727919806,0j,4.015318467184453e-05,154.84102080509433,0j,2.0802477477511956e-09
Decreasing Power,100,0,0,-0.06422068178653717,0.0,(0.011+0j),-0.00036326597910374403,0.0,0j,5.191779109736672e-06,24.056865692138672,0.0,(24.104+0j),1.2434135675430298,0.0,(0.001+0j),29.912633895874023
Decreasing Power,100,60,1,123.11438484293988,250.12819098929046,(-59.183-163.743j),0.2912573965165347,268.39972586952285,(-0.012-0.412j),34.050064683712606,0.0003517074003199645,185.86984397535622,(-0+0j),0.0003726770720084584,97.3447094378421,0.001j,3.373618673751783e-09
Decreasing Power,100,120,2,0.04887326733345631,72.78917888193862,(0.02+0.066j),0.0010866393234335262,261.46132927535257,(-0-0.002j),-5.250045035597398e-05,0.0005708246728770113,24.26795538901858,(0.001+0j),0.00013359984699786494,28.971899887961712,0j,7.600521867764125e-08
Decreasing Power,100,180,3,0.08846399106261238,124.15210222342277,(-0.07+0.104j),0.2618658231109339,261.8091332475625,(-0.053-0.367j),-0.017122371834894515,1.357216348786526e-05,103.24836830365474,0j,0.00016163014309311007,124.30320078574479,0j,2.0472147718614037e-09
Decreasing Power,100,240,4,0.0075090400478810045,159.8068481545244,(-0.01+0.004j),0.0008038539063138988,256.32441194243125,(-0-0.001j),-6.851524130366507e-07,0.0003527018453002959,41.36856591141158,0j,9.292067857506749e-05,128.38357069338508,0j,1.706650662436501e-09
Decreasing Power,100,300,5,0.4222994976534234,-0.96490678072972,(0.597-0.01j),0.2137235154583031,257.3216268536873,(-0.066-0.295j),-0.018323406592539893,7.937734877387612e-05,123.35970557639487,0j,0.00020883796332265238,-30.31791896641745,0j,-1.4858189548316583e-08
Decreasing Power,100,360,6,0.006755481228209454,18.371710523379335,(0.009+0.003j),0.0004002475583589917,250.45043382887596,(-0-0.001j),-1.6617363566549475e-06,0.0002258582293250752,55.041588685023356,0j,0.00040107352709543875,226.3109855236909,(-0+0j),-8.953613528273272e-08
Decreasing Power,100,420,7,0.75252158413758,225.66836430714648,(-0.744-0.761j),0.1560132213465012,254.75090077810313,(-0.058-0.213j),0.10260115512162632,2.3762606252048272e-05,35.00607777164154,0j,1.877293227706001e-05,-26.409394741499895,0j,2.1343569406736357e-10
Decreasing Power,100,480,8,0.011326809490978614,203.50836060083708,(-0.015-0.006j),6.707167294231004e-05,254.4328981421958,(-0+0j),4.788769620490381e-07,0.00010355130092700963,68.60682949373009,0j,0.0006144439607575295,-37.99518736667402,(0.001-0.001j),-1.8179489111492972e-08
Decreasing Power,100,540,9,0.27418640624568547,128.395504327726,(-0.241+0.304j),0.09988734112386698,255.42902047076362,(-0.036-0.137j),-0.01649515212201726,0.00010276589881546111,189.74970659775363,(-0+0j),9.113918121398523e-05,93.66800127469901,0j,-9.922955752509426e-10
Decreasing Power,100,600,10,0.012908567063512264,-12.935101359938585,(0.018-0.004j),0.0003099064430605236,64.23275550112821,0j,8.884816219451232e-07,9.052330661015479e-05,70.84556219236799,0j,0.0005137582834530114,62.29751998720877,0.001j,4.5990478153011516e-08
Decreasing Power,100,660,11,0.22499441902566908,216.29368906784237,(-0.256-0.188j),0.055032721743506416,263.72922966911665,(-0.009-0.077j),0.008375460382324475,4.6828938810726187e-05,120.85404525708583,0j,1.9669509722658746e-05,45.19593754731804,0j,2.2816389438307748e-10
Decreasing Power,100,720,12,0.0067393098918631005,13.338555903175973,(0.009+0.002j),0.0003730715236578047,50.02525792633244,0j,2.0162087755256856e-06,8.077280819840133e-05,72.6543383361429,0j,0.00022883271852149363,187.395119054009,(-0+0j),-7.73558002686763e-09
Decreasing Power,100,780,13,0.20918553071775212,154.78291263754028,(-0.268+0.126j),0.027460087129434797,-70.92329639680494,(0.013-0.037j),-0.004011428490754419,3.521547847379274e-05,102.75362519165466,0j,4.357181496573958e-05,32.74409678153506,0j,5.24556705936448e-10
Decreasing Power,100,840,14,0.00799364220546749,13.139921192494796,(0.011+0.003j),0.0004190922037455501,35.09440586362446,0j,3.1071296657827645e-06,9.183768819381169e-05,123.13287261525191,0j,0.0003260544916710696,-5.179933694028804,0j,-1.8563971510745012e-08
Decreasing Power,100,900,15,0.037267833276772494,-74.81711238945869,(0.014-0.051j),0.018997777398086592,-25.503119307642308,(0.024-0.012j),0.0004615584778991934,0.0001049491042190945,-7.246630742487497,0j,3.493538874647323e-05,182.59734990850274,(-0+0j),-3.612456623335515e-09
Decreasing Power,100,960,16,0.0027995482210280047,10.902997048816644,(0.004+0.001j),0.0002839832688115978,33.17227942225073,0j,7.357263527263047e-07,2.055743934315733e-05,245.995019912589,(-0+0j),0.00041062268512589745,104.32428325717119,0.001j,-6.6218998067012e-09
Decreasing Power,100,1020,17,0.1163437486324091,99.58545065112452,(-0.027+0.162j),0.01864107840804764,4.862094224245453,(0.026+0.002j),-0.0001785871254616483,0.0006837798181435726,226.89052292797277,(-0.001-0.001j),0.0009065447272366658,211.9102205667315,(-0.001-0.001j),5.988103132166652e-07
Decreasing Power,100,1080,18,0.002916176881692824,-12.716568068053704,(0.004-0.001j),8.826973471773185e-05,15.832620847421097,0j,2.261109232475374e-07,3.2958967495224545e-05,167.31147582351764,0j,0.0003087535912979044,202.36538679820615,(-0+0j),8.330358987637736e-09
Decreasing Power,100,1140,19,0.030081526592922226,4.390196335116883,(0.042+0.003j),0.017090710056022494,20.909197887297296,(0.023+0.009j),0.0004928948195352873,8.910741984384476e-05,236.35883934193703,(-0+0j),2.5037772836105744e-05,101.28365522808033,0j,-1.5796603019902859e-09
Decreasing Power,100,1200,20,0.00152339818453297,-88.45764472141673,-0.002j,8.258612960047714e-05,207.85841708866985,(-0+0j),5.5775093599720616e-08,6.737637368562307e-05,227.8296180537559,(-0+0j),0.00016049674234548707,11.521742872962562,0j,-8.714177385378772e-09
Decreasing Power,100,1260,21,0.05164241441330304,-75.41357571636757,(0.018-0.071j),0.013407774205824674,31.603882316430848,(0.016+0.01j),-0.00020264279219161504,2.1298931976331898e-05,233.8725561388714,(-0+0j),7.468822161222765e-05,189.100436969574,(-0+0j),1.129315794745822e-09
Decreasing Power,100,1320,22,0.0012014590104066929,-14.580741544837181,(0.002+0j),0.00016666427168090224,202.91381988889236,(-0+0j),-1.5887287366976866e-07,3.044233592053042e-05,98.35554667425137,0j,0.00023345745499601315,160.6246965544104,0j,3.3070155170356414e-09
Decreasing Power,100,1380,23,0.06178066842397532,-67.24900758837589,(0.034-0.081j),0.008923296127811143,41.008394917292144,(0.01+0.008j),-0.00017271083892840915,7.150465756400773e-05,78.22895502399766,0j,7.055462347642828e-05,244.93544859849578,(-0+0j),-4.909803532306056e-09
Decreasing Power,100,1440,24,0.0018024387927639055,29.94995977198439,(0.002+0.001j),0.00014012284658010795,201.62488647110627,(-0+0j),-2.4990147899876015e-07,5.4246593304770895e-05,95.3318847614071,0j,0.0002789706328051042,258.98598253970357,(-0+0j),-1.4521524212968989e-08
Decreasing Power,100,1500,25,0.03727387532918989,18.1446558443496,(0.05+0.016j),0.004762006994765643,53.346607085506015,(0.004+0.005j),0.0001450384724881509,7.502829776142893e-05,42.619493295800666,0j,2.4898826471245537e-05,84.22697901069552,0j,1.3968119447032962e-09
Decreasing Power,100,1560,26,0.0012453584651004933,65.18202520861306,(0.001+0.002j),0.00017147222734056634,185.5692853861941,(-0+0j),-1.0801971486586128e-07,4.650006911268872e-05,189.52837400292842,(-0+0j),0.00015211818405970175,15.780729901101509,0j,-7.031431874556595e-09
Decreasing Power,100,1620,27,0.019246022146439893,-43.7813357591553,(0.02-0.019j),0.0018704552365649955,78.09899992866337,(0.001+0.003j),-1.9012667822950254e-05,7.323125867618273e-05,207.94726557596834,(-0+0j),2.994224183526849e-05,-41.42186933317305,0j,-7.72591584698522e-10
Decreasing Power,100,1680,28,0.0009896716812205079,-5.923673821800648,(0.001+0j),9.898620283389647e-05,179.8842485491498,0j,-9.746096654576425e-08,2.3686702304525116e-05,5.549363800824963,0j,9.329339811140348e-05,197.99143091442855,(-0+0j),-2.157914064207172e-09
Decreasing Power,100,1740,29,0.03505475895462071,-58.75299220141437,(0.026-0.042j),0.0008259231548915562,147.51569141455235,(-0.001+0.001j),-2.5962564237301938e-05,4.015244185412671e-05,-68.51135262851139,0j,2.2540266369086833e-05,-4.067470973784438,0j,3.9043257028232557e-10
Decreasing Power,100,1800,30,0.0013225526700588496,62.99013641148828,(0.001+0.002j),1.4427853098866798e-05,235.26609113289635,(-0+0j),-1.890846608100914e-08,2.0995600111980923e-05,181.41915517469155,(-0+0j),0.00010024940771533747,-62.43657297615363,0j,-9.274426486553767e-10
Decreasing Power,100,1860,31,0.0291836744188485,66.2657815772244,(0.017+0.038j),0.0008632261477992911,207.1868237023516,(-0.001-0.001j),-1.9556080748338233e-05,4.0412347021665335e-05,-51.622964501785674,0j,3.406375683465642e-05,217.8135097513376,(-0+0j),-1.353912963194474e-11
Decreasing Power,100,1920,32,0.0009018804566128844,23.75657122795937,(0.001+0.001j),6.75318644037909e-05,244.01411768472735,(-0+0j),-4.648000039280623e-08,4.664494337250188e-05,-81.99001532641327,0j,3.699053744290788e-05,123.79147796940805,0j,-1.553671867247243e-09
Decreasing Power,100,1980,33,0.0027380841625544595,18.902512136991888,(0.004+0.001j),0.0008007304900812365,245.2456697811586,(-0-0.001j),-1.5135428327418178e-06,7.688621742875388e-06,211.5529831875882,(-0+0j),2.321741926558243e-05,229.37739265297986,(-0+0j),1.6994131116143246e-10
Decreasing Power,100,2040,34,0.0025352757183801054,8.159136514636558,(0.004+0.001j),2.1292062500497096e-05,74.45193793427852,0j,2.1703853023863803e-08,0.0001394628606393236,104.88664702932103,0j,0.00011103337536883608,88.52708412731324,0j,1.4858089674841534e-08
Decreasing Power,100,2100,35,0.01120327204335587,-51.57582545959835,(0.01-0.012j),0.0006384824856274663,-84.43726386989692,-0.001j,6.008492562336563e-06,6.400471686832977e-05,172.33681156977923,0j,2.2052252118563682e-05,-8.475898044697686,0j,-1.4113061646539148e-09
