Test Type,Power Step,Frequency (Hz),Harmonic,Input Voltage Mag (Vrms),Input Voltage Angle (deg),Input Complex Voltage (V),Input Current Mag (Arms),Input Current Angle (deg),Input Complex Current (A),Input Real Power (W),Output Voltage Mag (Vrms),Output Voltage Angle (deg),Output Complex Voltage (V),Output Current Mag (Arms),Output Current Angle (deg),Output Complex Current (A),Output Real Power (W)
Decreasing Power,100,2160,36,0.001404830249095145,75.4160236293526,(0.001+0.002j),8.879807761561278e-05,178.22081670749452,0j,-2.764751505794382e-08,4.489825059695857e-05,90.64274482937121,0j,2.6222219920718352e-05,36.98690654722049,0j,6.977270737977891e-10
Decreasing Power,100,2220,37,0.004615561906970208,105.00264345678207,(-0.002+0.006j),0.0003324122513089856,-70.02267446413157,0j,-1.5284899058487033e-06,2.4445414751133862e-05,-64.43349443767997,0j,1.8284454449920972e-05,175.5586759476942,0j,-2.2353843078188035e-10
Decreasing Power,100,2280,38,0.0004354826625155767,20.983800985164137,(0.001+0j),3.563928763157268e-05,107.61151428970823,0j,9.129583484247546e-10,4.438454887121551e-05,129.183784453984,0j,2.159938956458557e-05,145.58815930615756,0j,9.196536467199453e-10
Decreasing Power,100,2340,39,0.0006311778170507988,55.75516878522501,(0.001+0.001j),3.039879820262104e-05,90.2539334024727,0j,1.5812782309009005e-08,3.7478429487141404e-05,5.0502973064704975,0j,1.6497052945700546e-05,39.75013042670376,0j,5.08319231815831e-10
Decreasing Power,100,2400,40,0.001838140137135005,41.159151674308845,(0.002+0.002j),1.0975153090554401e-05,50.13123330631865,0j,1.992703099412626e-08,2.743328434322941e-05,238.7536874187931,(-0+0j),4.72207252693521e-05,173.5529197403414,0j,5.433506857471836e-10
Decreasing Power,100,2460,41,0.004658082812958021,146.64311294290664,(-0.006+0.004j),0.000385681842742291,133.84593366914422,0j,1.75191242735186e-06,7.630112079513319e-05,-76.78447281015548,0j,4.3047483669215576e-05,54.63151309279721,0j,-2.172813271158341e-09
Decreasing Power,100,2520,42,0.001182004720004893,45.38352775754573,(0.001+0.001j),4.355026509559267e-05,163.19786078238755,0j,-2.4019397619365158e-08,8.005457135618893e-05,-87.64331506453217,0j,0.00011339404685059355,238.04405169468936,(-0+0j),7.49795413499996e-09
Decreasing Power,100,2580,43,0.009910626183337342,-9.22746096094518,(0.014-0.002j),0.0006006299033715803,157.65568587093674,(-0.001+0j),-5.79731020989666e-06,7.142601191073584e-05,70.70695466337611,0j,3.061725290886889e-05,189.65536457498916,(-0+0j),-1.0584921387317635e-09
Decreasing Power,100,2640,44,0.00021309620023282242,27.80535263633338,0j,3.314313851175796e-05,138.59292281826367,0j,-2.5065733477770106e-09,5.5991596383172935e-05,54.98494216880494,0j,5.683689317480537e-05,-69.31051689186543,0j,-1.793150388698895e-09
Decreasing Power,100,2700,45,0.005539487774763405,123.3093889179283,(-0.004+0.007j),0.000773202332752444,180.62068850590543,(-0.001+0j),2.313216687506519e-06,1.8644615467117247e-06,56.200718319999325,0j,5.304798688749657e-05,154.78424767288732,0j,-1.476181933911453e-11
Decreasing Power,100,2760,46,0.00037228749254519024,-55.653058787416825,0j,7.58017048967196e-05,215.87035924993825,(-0+0j),7.502443059634982e-10,1.8731946538528632e-05,101.68742866587615,0j,3.3570857434620205e-05,172.0939460946861,0j,2.1088049485489e-10
Decreasing Power,100,2820,47,0.014998475908891196,191.46855798159615,(-0.021-0.004j),0.0009022101848177895,204.34876807966035,(-0.001-0.001j),1.3191294464942108e-05,2.013612332167851e-05,-48.56256533274316,0j,2.6282789205392315e-05,22.781519572876775,0j,1.6929336996297104e-10
Decreasing Power,100,2880,48,0.0006873624211041102,32.026290216397044,(0.001+0.001j),4.21919151814514e-06,196.5412908145237,(-0+0j),-2.7948406887202844e-09,7.599334202697462e-05,-12.068638620787738,0j,5.207141875293048e-05,-48.499639022519005,0j,3.1837590766086387e-09
Decreasing Power,100,2940,49,0.014813793116092253,22.394442684936465,(0.019+0.008j),0.0009832526856185444,216.79338233082467,(-0.001-0.001j),-1.4108160592123151e-05,4.575171077139858e-05,13.235303004538352,0j,9.301721162588898e-06,244.3886867385983,(-0+0j),-2.669333234661188e-10
Decreasing Power,100,3000,50,0.0010363897415272799,18.757189828604254,(0.001+0j),3.216411084036855e-05,45.96877631061839,0j,2.9645216688460767e-08,8.403536982474044e-05,171.02592800715837,0j,3.9524202578248735e-05,47.44273786177874,0j,-1.837240103834686e-09
Decreasing Power,100,3060,51,0.008203121798747503,170.23294893582403,(-0.011+0.002j),0.0009840299584164191,236.7423541457481,(-0.001-0.001j),3.2175341814343237e-06,0.0001391215295803693,93.49069328735547,0j,5.542160800909919e-05,76.22289270067611,0j,7.36281670437506e-09
Decreasing Power,100,3120,52,0.0010831686133572103,-6.837980152940034,(0.002+0j),4.398423266267303e-06,264.1627822700857,(-0+0j),8.321073566752865e-11,8.721463314786059e-05,13.017255710210193,0j,7.148457200070435e-05,183.06423424359951,(-0+0j),-6.140670248259254e-09
Decreasing Power,100,3180,53,0.01980639740932228,229.14741098608403,(-0.018-0.021j),0.0008704749051145393,256.9425925986087,(-0-0.001j),1.5251711906251951e-05,5.5073464814793574e-05,203.87499303411175,(-0+0j),1.1888798295566772e-05,171.186504446075,0j,5.510563965632145e-10
Decreasing Power,100,3240,54,0.0012397433618811064,51.79933816298772,(0.001+0.001j),3.0440375857957398e-05,-9.12682659240663,0j,1.833838791984165e-08,5.675976168913269e-05,-77.6166527676518,0j,3.9531743446058155e-06,-84.27870404191899,0j,2.2286614571205301e-10
Decreasing Power,100,3300,55,0.01305127442680935,40.16168998493153,(0.014+0.012j),0.0006941991975370179,265.11288699343487,(-0-0.001j),-6.411972284012608e-06,3.160377368547244e-05,231.3175080465416,(-0+0j),5.314254604920008e-05,251.8272933540847,(-0+0j),1.573045148804459e-09
Decreasing Power,100,3360,56,0.00026579260811858104,33.448290331940164,0j,6.095650376159537e-05,228.5591903883013,(-0+0j),-1.564157977257017e-08,2.765210634807114e-05,90.87616613976485,0j,6.438719070781458e-06,164.76603678370657,0j,4.9404491427584334e-11
Decreasing Power,100,3420,57,0.0077828021283616235,231.3717692416122,(-0.007-0.009j),0.0006197430714198407,-76.7514921340233,-0.001j,2.9777131387622055e-06,2.860708072726927e-05,235.0226285326903,(-0+0j),2.0442471076420343e-05,235.83679294055594,(-0+0j),5.847403800432357e-10
Decreasing Power,100,3480,58,0.0008779702106703071,11.22339842046155,(0.001+0j),1.9763287459495054e-05,123.74437776584676,0j,-6.6460306526535584e-09,7.94473023529319e-05,104.96130711886924,0j,3.0847126547101314e-05,-75.94926250015288,0j,-2.4504115072313528e-09
Decreasing Power,100,3540,59,0.01540578191546492,266.91146993193763,(-0.001-0.022j),0.0004577900709075422,-61.559018998731574,-0.001j,6.011443152879092e-06,1.198135366356131e-05,-65.43672551995988,0j,4.694013017730462e-05,-43.24805028948498,0j,5.207574419206879e-10
Decreasing Power,100,3600,60,0.0013815733830308192,89.84716533996664,0.002j,5.57757867482306e-05,121.94308792478235,0j,6.528072498369788e-08,4.422676416050643e-05,163.1519412851203,0j,4.1312770925041924e-05,-40.29715514218432,0j,-1.6762347581193327e-09
Decreasing Power,100,3660,61,0.010353769684777409,72.98997129838925,(0.004+0.014j),0.0001337268042489457,-61.56244775339246,0j,-9.713656066245948e-07,6.8115508884405e-05,5.85548291462888,0j,1.537199193462483e-05,49.46681763209068,0j,7.581165309381483e-10
Decreasing Power,100,3720,62,0.001099947953217587,47.90525041392356,(0.001+0.001j),5.16872049468655e-05,105.94674499304243,0j,3.0092699114719175e-08,4.832225929808523e-06,-2.623026682924916,0j,2.750043260812583e-05,255.36604353921467,(-0+0j),-2.7653827272696172e-11
Decreasing Power,100,3780,63,0.004753707872198394,-82.85806646356986,(0.001-0.007j),0.0001568154467761722,8.164551363547517,0j,-1.3304207156633865e-08,6.826320942015985e-05,89.81013818782155,0j,2.053813242953159e-05,12.157853631976693,0j,2.99809021599958e-10
Decreasing Power,100,3840,64,0.0011923692563285298,48.76114970431262,(0.001+0.001j),4.072738498617214e-05,200.48019902313027,(-0+0j),-4.27654652924525e-08,4.7355559178304866e-05,118.42560824446916,0j,5.607155096179167e-05,235.144377572761,(-0+0j),-1.1938536062748113e-09
Decreasing Power,100,3900,65,0.008359828053279084,-37.711793259346365,(0.009-0.007j),0.00016349455665999927,52.68786180938358,0j,-9.5336633913581e-09,3.346011246942283e-05,139.3435810137577,0j,3.4617934761391756e-05,35.15966289415728,0j,-2.8382925231997853e-10
Decreasing Power,100,3960,66,0.0005344562016318828,77.25072320195717,0.001j,1.8214515003208917e-05,7.098072484966352,0j,3.3051345630559114e-09,5.129205521019112e-05,5.632972961312447,0j,2.568862779978459e-05,82.31958862458427,0j,3.034182472246725e-10
Decreasing Power,100,4020,67,0.0062134224870829145,96.54149862957877,(-0.001+0.009j),8.87127924295033e-05,41.57178893029832,0j,3.163997629431252e-07,3.8805786602827814e-05,176.8285303320975,0j,5.81650981284978e-05,113.66446528229513,0j,1.018958189386675e-09
Decreasing Power,100,4080,68,0.0006209741134168158,74.45763801329208,0.001j,2.7551701183397336e-05,166.2308358204989,0j,-5.294039040641704e-10,1.3270545194044907e-05,-5.9946564199497345,0j,9.418087228186005e-05,21.135731339846345,0j,1.1123139015797165e-09
Decreasing Power,100,4140,69,0.001524229073319502,-24.69761876191646,(0.002-0.001j),8.470604221413823e-05,48.794495825777496,0j,3.6686659303944806e-08,9.869900192645935e-06,216.59031669945526,(-0+0j),1.9862678735453123e-05,-63.869052776107736,0j,3.5589234517107844e-11
Decreasing Power,100,4200,70,0.001251811292963431,24.69355250302378,(0.002+0.001j),6.708321155649645e-05,233.45734178248233,(-0+0j),-7.361386374729161e-08,3.49445227972178e-05,161.251612575998,0j,1.993332964630481e-05,-20.887950274771782,0j,-6.960750870457682e-10
Decreasing Power,100,4260,71,0.0032736448694671845,15.528211847688823,(0.004+0.001j),3.7291668720631765e-05,40.88413980913251,0j,1.1031912954593985e-07,2.444284906158174e-05,259.81972439418695,(-0+0j),3.569251027232082e-05,172.7888289358737,0j,4.518948420945865e-11
Decreasing Power,100,4320,72,0.0004940498493095451,-5.631394817676593,(0.001+0j),3.3138604512190536e-05,-89.8911185253053,0j,1.6375266562038126e-09,2.7186891962209758e-05,202.98792992649447,(-0+0j),2.561256570771428e-05,-27.287119374047947,0j,-4.4502393871633615e-10
Decreasing Power,100,4380,73,0.001594410339881602,120.66149132939697,(-0.001+0.002j),2.300318600541496e-05,-11.258051279082835,0j,-2.450308219883519e-08,4.610480404400475e-05,173.68240139448716,0j,8.208364397620671e-06,-84.78489599605012,0j,-7.566146007489707e-11
Decreasing Power,100,4440,74,0.0005063989938021937,69.47345727292745,0.001j,2.3024048698225626e-05,-40.71729419542896,0j,-4.024187998546604e-09,3.1066086767650394e-05,-18.96731418592377,0j,3.3918057521233344e-05,241.23323027922532,(-0+0j),-1.7934010668330314e-10
Decreasing Power,100,4500,75,0.0009797767244033404,65.87560963908334,(0.001+0.001j),5.422371082396328e-05,3.972144613651267,0j,2.5020675089280457e-08,1.598224734206243e-05,28.652648822403684,0j,3.876984453358495e-05,88.45847841100262,0j,3.116313802411161e-10
Decreasing Power,100,4560,76,0.000746301852600385,48.26912417435688,(0.001+0.001j),4.3853801152874756e-05,57.08296244075083,0j,3.234169923720807e-08,0.0001113621543202438,262.12132089926155,(-0+0j),9.542388233315734e-05,-80.9146636538998,0j,1.016422612518208e-08
Decreasing Power,100,4620,77,0.0012430009946690012,26.50761786530225,(0.002+0.001j),2.852171064582839e-05,245.55092132955826,(-0+0j),-2.7534908377620994e-08,5.536099221043314e-05,67.83368056376534,0j,5.30988502282343e-05,23.052663157582273,0j,2.086543849688188e-09
Decreasing Power,100,4680,78,0.0007673741801925251,17.124079200409,(0.001+0j),3.65881200011821e-05,179.024193635326,0j,-2.668743716556972e-08,8.079722822137097e-05,134.48972060541408,0j,1.74356316523813e-05,147.60010056938202,0j,1.3720314677489589e-09
Decreasing Power,100,4740,79,0.0007970297085204641,71.60082268600554,0.001j,5.259447280846636e-05,184.1135864710546,(-0+0j),-1.6050470684964266e-08,6.298034456625007e-05,180.82389805570966,(-0+0j),3.735256142722518e-05,129.34745147002815,0j,1.4652081935124117e-09
Decreasing Power,100,4800,80,0.0006652522486386981,58.5477952458259,0.001j,1.1699779599318001e-05,223.08037644635138,(-0+0j),-7.50141099938886e-09,3.826909758445035e-05,206.65606096283318,(-0+0j),7.25669185981207e-06,-47.780498838784354,0j,-7.451024045854352e-11
Decreasing Power,100,4860,81,0.0007571780016659219,43.40851348874341,(0.001+0.001j),5.927024980209259e-05,153.39620044948248,0j,-1.5340161045514507e-08,2.303210096774235e-05,21.955471926552008,0j,2.3271325553121853e-05,-10.43260089512097,0j,4.5260900614434923e-10
Decreasing Power,100,4920,82,0.001149361778277307,47.217455789398834,(0.001+0.001j),2.4698164012116052e-05,174.6762141264822,0j,-1.7264772042642087e-08,7.662534110018978e-05,22.473744532251573,0j,2.9646965327991537e-05,232.27582378496413,(-0+0j),-1.9712694717505924e-09
Decreasing Power,100,4980,83,0.0007221965417982113,29.086919892293857,(0.001+0j),2.8862779441577923e-05,213.4994307674695,(-0+0j),-2.0782815614549557e-08,5.69717445593272e-05,165.91178257163708,0j,2.563076287881716e-05,35.28081209844118,0j,-9.508787235761696e-10
Decreasing Power,100,5040,84,0.0010887780532673928,83.21308148336959,0.002j,1.0783879676194536e-05,-59.5568080642486,0j,-9.348526238242063e-09,7.915680588778722e-05,-29.68548109956845,0j,3.092882989893592e-05,-65.32550675468448,0j,1.989659469942403e-09
Decreasing Power,100,5100,85,0.0017226850191918869,110.21486610087753,(-0.001+0.002j),4.826481386936007e-05,199.57968833102277,(-0+0j),9.217226817177145e-10,8.747306042735615e-05,256.7175892593996,(-0+0j),6.948781265048721e-05,143.28437960770043,0j,-2.4172215777019848e-09
Decreasing Power,100,5160,86,0.0006533254545554893,83.97499318986783,0.001j,4.811890093815882e-06,-41.17345943715736,0j,-1.8098358446054818e-09,4.6794604850301415e-05,263.21051604229194,(-0+0j),1.061349667360508e-05,161.967496537746,0j,-9.683311672455417e-11
Decreasing Power,100,5220,87,0.00047991668725498165,-42.11904709694252,(0.001+0j),7.173883623732286e-05,-87.67524640579262,0j,2.410727206859954e-08,6.127620015823444e-05,132.40854573707628,0j,3.264835372681558e-05,86.77257115592569,0j,1.3988257014474801e-09
Decreasing Power,100,5280,88,0.0010542022518955172,68.41767600925988,(0.001+0.001j),5.6693987340428695e-05,104.54415980704636,0j,4.827479180519177e-08,2.3529918011306015e-05,-41.362837432221966,0j,6.735112964885989e-06,-30.020948081068013,0j,1.5538178725511234e-10
Decreasing Power,100,5340,89,0.0014532607830319568,56.4909649271146,(0.001+0.002j),2.5647815860393923e-05,269.7755040859209,(-0+0j),-3.115853933951279e-08,4.005717796581556e-05,73.20125116475465,0j,1.6151471467922494e-05,218.30166595685844,(-0+0j),-5.306264817675717e-10
Decreasing Power,100,5400,90,0.0005051545048707145,78.63405540008799,0.001j,2.6654234774115597e-05,193.44146827831122,(-0+0j),-5.649296728676018e-09,4.486967646122007e-05,66.75725369439888,0j,4.696779210358398e-05,139.456652696271,0j,6.267177281567656e-10
Decreasing Power,100,5460,91,0.0016791000882103863,169.38600638196033,(-0.002+0j),5.357140002794266e-05,-48.32064698942483,0j,-7.116554732938746e-08,5.1946624322090994e-05,224.0923982995335,(-0+0j),1.0156502360627857e-05,24.76539016670317,0j,-4.978633648969955e-10
Decreasing Power,100,5520,92,0.0007844295830722065,-13.707010686666266,(0.001+0j),1.3670897973371266e-05,138.9120250544564,0j,-9.522444152472096e-09,3.613302678483601e-05,-74.66496176392644,0j,3.024473298108153e-05,239.8586961697041,(-0+0j),7.662990798787845e-10
Decreasing Power,100,5580,93,0.0010656681339376473,-12.905000257921657,(0.001+0j),6.322774135320514e-05,0.567149932953285,0j,6.55257181146782e-08,5.973079388708705e-05,197.52267286370358,(-0+0j),4.9487596886601644e-05,230.470666822937,(-0+0j),2.480514647389603e-09
Decreasing Power,100,5640,94,0.000929571555789633,49.802102679799894,(0.001+0.001j),2.7911008270130905e-05,154.86843815891962,0j,-6.74414311387853e-09,4.871892661045686e-05,-55.9867562444926,0j,5.0768781648682025e-05,89.90497158045292,0j,-2.0479246584988895e-09
Decreasing Power,100,5700,95,0.0014348257173148072,75.98603269901888,0.002j,6.15787586617523e-05,35.369602728544365,0j,6.70687632986799e-08,0.00015815445792501516,188.43810287225344,(-0+0j),6.264784405104826e-05,-84.06282173975939,0j,4.3234219121834384e-10
Decreasing Power,100,5760,96,0.0004889499021409239,125.2691596044045,0.001j,1.816745204637542e-05,87.71152214867199,0j,7.041893591058673e-09,2.626587342637666e-05,171.7071896245164,0j,2.2024583588332998e-05,126.5580048146594,0j,4.0799120824716594e-10
Decreasing Power,100,5820,97,0.001439471254504499,257.5567990819407,(-0-0.002j),7.097026286455263e-05,20.57670888808002,0j,-5.566990413445904e-08,4.965140254591842e-05,233.49758735179412,(-0+0j),2.8786288170153167e-05,-28.200024314559755,0j,-2.0638432486960208e-10
Decreasing Power,100,5880,98,0.0007129509064926545,47.212250634833666,(0.001+0.001j),3.612489071208548e-05,70.00176743672515,0j,2.3744663383362047e-08,6.592735412617333e-05,152.91547515846284,0j,3.8853063550856806e-05,-67.50236700276,0j,-1.9501478285696455e-09
Decreasing Power,100,5940,99,0.001463509493308093,40.423767587252634,(0.002+0.001j),5.862835796204011e-05,83.5015573757821,0j,6.267295107682555e-08,3.436590122655526e-05,118.92096542899856,0j,2.234213832722254e-05,166.31905856691668,0j,5.197294038037714e-10
Decreasing Power,100,6000,100,0.0008756719790758173,68.0018650609197,0.001j,2.446604290069252e-05,123.90279335791968,0j,1.2010970330096925e-08,3.217322963441829e-05,242.75783741331918,(-0+0j),4.420761301082047e-05,215.58185590950796,(-0+0j),1.2652908314029846e-09
Decreasing Power,100,6060,101,0.0014664715152712688,101.58526666621874,0.002j,3.238126612862807e-05,165.70959543213417,0j,2.0723918947108644e-08,4.31074243117096e-05,43.01271162945153,0j,3.262290121223648e-05,171.21714674839984,0j,-8.697466189090595e-10
Decreasing Power,100,6120,102,0.00034794354863558816,81.78790046206444,0j,1.1848656286655152e-05,139.8388809527025,0j,2.181567097241699e-09,7.689049546269629e-05,7.933389465066696,0j,8.967851965664656e-05,-18.09775803467683,0j,6.195923498026848e-09
Decreasing Power,100,6180,103,0.0012039301665093718,-2.6678706530507696,(0.002+0j),6.736431756680562e-05,114.80994413730377,0j,-3.742084791475883e-08,9.332320460119422e-06,182.4959214608785,(-0+0j),3.39145330020229e-05,129.0273903751635,0j,1.8840188868001946e-10
Decreasing Power,100,6240,104,0.0008474532343745775,72.18068333239233,0.001j,3.490081576488431e-05,245.15924660186448,(-0+0j),-2.9354997501384887e-08,2.701823462066713e-05,-40.917133266269246,0j,1.6977560045510086e-05,-62.93530436110734,0j,4.252481476470034e-10
Decreasing Power,100,6300,105,0.0019113282993684234,65.37582900794307,(0.001+0.002j),8.035300012638106e-05,125.25199326083361,0j,7.707777121953145e-08,2.491518650900578e-05,-66.14918464352601,0j,6.968027871311837e-06,94.04669891107108,0j,-1.6334181569196649e-10
Decreasing Power,100,6360,106,0.0010610933772758878,91.92129057750338,0.001j,2.3885290262940158e-05,211.560240807353,(-0+0j),-1.2533699181768099e-08,6.018483513603363e-05,-11.43379898157417,0j,3.4419707009446414e-05,164.95702756271942,0j,-2.0674358199830627e-09
Decreasing Power,100,6420,107,0.001188958955926341,171.81523049156857,(-0.002+0j),2.7480029655870453e-05,176.925318455181,0j,3.254276669521638e-08,7.155099508516908e-05,29.266104172906815,0j,2.8166035897130857e-05,-85.18134568107482,0j,-8.340522552918097e-10
Decreasing Power,100,6480,108,0.0003623932321202897,266.7084659520648,(-0-0.001j),1.0613382117853574e-05,187.718855795681,(-0+0j),7.345775989724518e-10,2.8686358641293674e-05,196.03453599395226,(-0+0j),2.385532270721695e-05,261.0240548067519,(-0+0j),2.893205692616553e-10
Decreasing Power,100,6540,109,0.0012815656720131941,52.69614470322801,(0.001+0.001j),5.478841005667086e-06,-54.43612383198072,0j,-2.0683818515254344e-09,3.399346444510883e-05,73.42315994441427,0j,1.8949407180281396e-05,134.65138924563968,0j,3.100463665069305e-10
Decreasing Power,100,6600,110,0.0010959539437959715,46.815023039472344,(0.001+0.001j),2.122683334643519e-05,30.634414175949694,0j,2.2342113954957986e-08,0.0002082719459965826,181.67324275372636,(-0+0j),0.0002314810930691565,152.39481617290747,0j,4.205222780321198e-08
Decreasing Power,100,6660,111,0.0018425615938415852,107.44148276493107,(-0.001+0.002j),1.2509654758225675e-05,216.81471920883536,(-0+0j),-7.646094414694236e-09,0.00011807448311073488,63.96494760790217,0j,1.026820680623782e-05,163.99485204452796,0j,-2.1115649828900735e-10
Decreasing Power,100,6720,112,0.0004924956983896143,108.19268354307506,0.001j,4.608712736462109e-05,73.5499557635009,0j,1.867369535265767e-08,0.00035821748367050987,109.250683354407,0j,0.0003767969804345243,136.74045871476355,0j,1.197356434699832e-07
Decreasing Power,100,6780,113,0.0006211102732639978,219.41008911721133,(-0.001-0.001j),2.6023214789655125e-05,122.07209163423012,0j,-2.0644134653554316e-09,4.387589815452112e-05,151.4825067294945,0j,2.9020066469078302e-05,212.14933725830312,(-0+0j),6.237643312776427e-10
Decreasing Power,100,6840,114,0.00048679211327758533,-30.764673996930867,(0.001+0j),4.297800747452462e-05,153.19198633642225,0j,-2.0871489661822952e-08,5.201385988644739e-05,-9.939576097919414,0j,2.214065191780045e-05,-40.581977412569614,0j,9.908142919132916e-10
Decreasing Power,100,6900,115,0.0009426924046569758,98.21468847506432,0.001j,4.317674289439058e-05,176.1893126726991,0j,8.480134198477905e-09,4.666885657635993e-05,61.11594772857222,0j,4.110224815844291e-05,126.56416431796266,0j,7.970397000275662e-10
Decreasing Power,100,6960,116,0.0008505923556791475,65.1932676127307,(0.001+0.001j),1.687387643859424e-05,149.47698138692428,0j,1.4295750676520095e-09,8.217876355956307e-05,121.4835500222722,0j,2.1996752648148884e-05,28.686805244099347,0j,-8.82014859137335e-11
Decreasing Power,100,7020,117,0.0013028890075332162,104.43533836903003,0.002j,1.7547442589267542e-05,69.47133577681853,0j,1.8735992221748435e-08,4.322823012908149e-05,152.35425376033365,0j,1.8096750688164975e-05,-74.32506765049897,0j,-5.367146260468061e-10
Decreasing Power,100,7080,118,0.0007155812764790477,72.88948656503186,0.001j,2.2448832247529927e-05,239.91687378004454,(-0+0j),-1.5653971182379544e-08,1.1779838538507292e-05,8.50605793604197,0j,3.1054252378569464e-05,157.94118376246075,0j,-3.149856535646676e-10
Decreasing Power,100,7140,119,0.00021357262036024398,235.2711298508231,(-0+0j),1.763169018748518e-05,0.1597704833540945,0j,-2.1538866331013267e-09,8.862125270446993e-05,42.31002561104735,0j,5.223107471221551e-05,41.40363893809781,0j,4.628204096438188e-09
Decreasing Power,100,7200,120,0.0006034687078525887,52.23410687100378,(0.001+0.001j),1.8831940155525625e-05,139.49999007970175,0j,5.421000073673375e-10,0.00014088437281660403,-72.15991475502051,0j,3.5968577632430276e-05,-14.106764494147143,0j,2.681330811656458e-09
Decreasing Power,100,7260,121,0.0004712012431033396,42.22648056202967,0j,1.3504567674835653e-05,231.8776341583582,(-0+0j),-6.273306743006694e-09,3.115659392194623e-05,238.16970136176505,(-0+0j),4.2511768546850455e-05,229.4648571539192,(-0+0j),1.309264866902504e-09
Decreasing Power,100,7320,122,0.0003630411300747022,55.57613176616511,0j,2.5639670487875185e-05,-55.96960653249138,0j,-3.418399358417138e-09,2.192431339343566e-05,32.359094623692485,0j,2.852726352265874e-05,-5.422005775255457,0j,4.943214977232865e-10
Decreasing Power,100,7380,123,0.0006741470587926724,142.50742192680224,(-0.001+0.001j),1.6639189582911193e-05,179.85946247524365,0j,8.916855696182877e-09,1.4934392976389753e-05,-56.956813680843084,0j,1.7644566822242977e-05,51.72727386127922,0j,-8.441569261443931e-11
Decreasing Power,100,7440,124,0.0005342499162673864,108.65916652436056,0.001j,3.92100924725575e-05,113.90232841353158,0j,2.0860338904689952e-08,7.920720854923167e-05,254.12243207770473,(-0+0j),3.540940422168842e-05,126.01601698571518,0j,-1.7308353243261325e-09
Decreasing Power,100,7500,125,0.0004477371734564684,84.19578705765697,0.001j,9.301378650754641e-06,240.416516784729,(-0+0j),-3.811024109105578e-09,9.309174681184488e-05,212.98743522955726,(-0+0j),2.5140086032713265e-05,186.12426406298857,(-0+0j),2.0877847268943067e-09
Decreasing Power,100,7560,126,0.000566991429039056,48.423814669555995,(0.001+0.001j),3.400423123914223e-05,27.4549047011173,0j,1.8003277672856402e-08,3.6221861180542545e-05,261.22067338731256,(-0+0j),4.084627095292834e-05,3.695785224308409,0j,-3.1960098556250474e-10
Decreasing Power,100,7620,127,0.000423259916788523,67.11870708672788,0.001j,6.427063330114577e-05,-60.47256221434756,0j,-1.659460609464074e-08,0.00020264528009938658,-3.7113321071160215,0j,0.00017102647141431808,-37.38909264691456,0j,2.8841084217643862e-08
Random Power,0,0,0,-0.021348444744944572,0.0,(0.011+0j),0.00045631820103153586,0.0,0j,5.191779109736672e-06,24.099931716918945,0.0,(24.104+0j),0.0006517188739962876,0.0,(0.001+0j),0.01570638082921505
Random Power,0,60,1,123.38009498734536,250.2507894106149,(-58.959-164.223j),0.006577831720650735,-21.627276181340207,(0.009-0.003j),0.0265973403321556,0.00028680302855165537,174.18781626702076,0j,0.00041907149792251987,96.33780213161394,0.001j,2.529677698936587e-08
Random Power,0,120,2,0.02809009786009759,88.43759709717307,(0.001+0.04j),8.749186406796181e-06,-70.79963602360317,0j,-2.2980456702782805e-07,5.591138265264189e-05,181.10093116027332,(-0+0j),0.00016810875509721987,48.74841664815842,0j,-6.3321436075030744e-09
Random Power,0,180,3,0.10516844410454658,-77.14180156591266,(0.033-0.145j),0.00011347997220045078,236.80551799970198,(-0+0j),8.282511808932317e-06,9.653324570806035e-05,211.40092491050797,(-0+0j),0.0001902128072605689,102.83951972214254,0j,-5.844962113308316e-09
Random Power,0,240,4,0.00825665952324398,196.31147984197605,(-0.011-0.003j),4.1182549844768545e-05,248.13764995152607,(-0+0j),2.1015551380301463e-07,0.00012747892353861883,160.4445001659288,0j,7.196686619820264e-05,-47.98710697181846,0j,-8.067715167677716e-09
Random Power,0,300,5,0.42370302131005827,-16.65970677936862,(0.574-0.172j),0.00014568249308431516,151.2488246086568,0j,-6.035668399463145e-05,7.214959152558443e-05,187.5891582055408,(-0+0j),0.00019256828148405075,-15.744495940168022,0j,-1.2757409292369222e-08
Random Power,0,360,6,0.007106133327350979,17.573812854290708,(0.01+0.003j),3.1103189057552786e-05,-82.93531642226833,0j,-4.031294371489401e-08,1.8167169780083957e-05,27.147286686251576,0j,7.035106265449192e-06,-88.804882844004,0j,-5.593141092080727e-11
Random Power,0,420,7,0.6919703237824731,235.14342274481547,(-0.559-0.803j),0.0001402537660561868,-65.17962542948263,0j,4.899883785580117e-05,2.5857792764823815e-05,150.4732311994769,0j,0.00010726233842050424,224.9745820552821,(-0+0j),7.41140612104817e-10
Random Power,0,480,8,0.018791645857742886,219.21777835841246,(-0.021-0.017j),4.055057290368277e-05,-87.89635339030573,0j,4.598016177924618e-07,3.5833673138549926e-05,145.45087136978785,0j,3.5350535082054184e-05,199.86222010670582,(-0+0j),7.371941445781321e-10
Random Power,0,540,9,0.15564378712582622,114.59096149856353,(-0.092+0.2j),0.00020610725530323374,162.42381036720838,0j,2.1534707323024134e-05,6.341418896810704e-05,92.11155688751752,0j,5.249868596926656e-05,58.73468168613636,0j,2.780082876013178e-09
Random Power,0,600,10,0.013697581769534358,-5.762159599188166,(0.019-0.002j),1.579516072778422e-05,167.24923604418134,0j,-2.147480644464778e-07,9.492291340793637e-05,-11.5886106304104,0j,3.788334073714934e-05,194.05343318808735,(-0+0j),-3.2418460838721377e-09
Random Power,0,660,11,0.29208103909931626,246.7785523484504,(-0.163-0.38j),9.463815661811427e-05,53.27420413836202,0j,-2.6877770364061696e-05,1.7035602522860376e-05,-46.86144652365056,0j,2.5356452955923053e-05,39.71214407715205,0j,2.5816878349969692e-11
Random Power,0,720,12,0.0026488555783650315,26.371270270752362,(0.003+0.002j),3.21781052461572e-05,70.29925758066838,0j,6.138740764324724e-08,6.159696342962625e-05,176.1310506773693,0j,4.305338856899137e-06,-72.59898998045051,0j,-9.62031410436094e-11
Random Power,0,780,13,0.26886229594488575,140.74967240200775,(-0.294+0.241j),0.00012057660684069571,190.07207613219163,(-0+0j),2.1130442377395907e-05,7.442545852698978e-05,188.44324784633585,(-0+0j),7.927199851500419e-06,26.842396290235556,0j,-5.59825840529309e-10
Random Power,0,840,14,0.01114722332076405,12.400499919915532,(0.015+0.003j),5.6448948885526304e-05,97.22846993890485,0j,5.67245416526859e-08,6.004386753462554e-05,-46.915398814385725,0j,1.984942661909845e-05,105.93977216166137,0j,-1.0605628484700877e-09
Random Power,0,900,15,0.042022002801275965,7.4883758235502285,(0.059+0.008j),0.00018348750541903995,73.898480598288,0j,3.085650053493168e-06,8.419682473764766e-05,147.52270744816218,0j,4.778330862489856e-05,-12.34321919806608,0j,-3.777343785384903e-09
Random Power,0,960,16,0.004026979451587669,104.70305594138439,(-0.001+0.006j),3.573339825416145e-05,123.82746633606806,0j,1.3595586486067292e-07,9.986544342922744e-05,211.76374796115078,(-0+0j),3.7728989488986714e-05,258.6324635885934,(-0+0j),2.575955908582855e-09
Random Power,0,1020,17,0.19094315965103192,88.92024620197937,(0.005+0.27j),0.00019105918407501382,129.78822367477682,0j,2.7587971706853495e-05,4.6577390468278206e-05,-1.3400043773902013,0j,3.213787850232798e-05,233.03979818132785,(-0+0j),-8.718080084165961e-10
Random Power,0,1080,18,0.001576445016668227,70.79329393855853,(0.001+0.002j),3.4327537755131445e-05,-18.33941028730881,0j,8.191237043083927e-10,3.8647352430459326e-05,182.6712887958783,(-0+0j),3.0285881322043376e-06,247.858217699282,(-0+0j),4.911980987181382e-11
Random Power,0,1140,19,0.07575645039455242,95.78087260457,(-0.011+0.107j),5.307622890745092e-05,33.18129404583307,0j,1.8504282487243024e-06,3.450576960764481e-05,-70.70111333686495,0j,4.27979077984415e-05,43.723070782928275,0j,-6.106297966576721e-10
Random Power,0,1200,20,0.0019385306965062565,-22.129828906193282,(0.003-0.001j),3.9518001088826176e-05,-33.896725462600884,0j,7.49969938434503e-08,3.339642529730841e-05,2.4554217926844473,0j,2.440435623587059e-05,-26.418710771543914,0j,7.136973302812697e-10
Random Power,0,1260,21,0.016345974477835208,243.47497861371968,(-0.01-0.021j),0.00016982929411586993,-14.060982852420594,0j,-5.991406673078465e-07,4.00700629923099e-05,100.26636799877171,0j,4.756338654057573e-06,36.00448734408041,0j,8.27639299642796e-11
Random Power,0,1320,22,0.001971878797137939,191.99347717246889,(-0.003-0.001j),3.223295710033303e-05,-37.93285569088569,0j,-4.0917817049239925e-08,1.9869374281462098e-05,149.82835578592147,0j,3.0438417804646283e-05,120.13614192847125,0j,5.253823809557047e-10
Random Power,0,1380,23,0.04933830631354808,-38.8293475187117,(0.054-0.044j),0.00013752752228162057,-13.619104133121667,0j,6.139074271249644e-06,9.448643859324126e-06,57.807670313665426,0j,4.45464731409733e-06,222.66027634873626,(-0+0j),-4.062802232442982e-11
Random Power,0,1440,24,0.001458963824882607,-49.19829897971013,(0.001-0.002j),1.4606508218293968e-05,-86.10950028364721,0j,1.703907185750884e-08,8.227276957699326e-05,191.41783937835675,(-0+0j),5.070400252736766e-05,115.81133267243948,0j,1.0369656065757147e-09
Random Power,0,1500,25,0.04972927761585838,36.15577618693882,(0.057+0.041j),8.952069235922721e-05,250.69015557971935,(-0+0j),-3.6673307800381447e-06,1.9857230383686588e-05,182.68886577212874,(-0+0j),4.752921377575597e-05,-51.70361470229102,0j,-5.495075235816976e-10
Random Power,0,1560,26,0.0016971588965932608,101.44556325760998,0.002j,2.65462116031767e-05,229.94949190388493,(-0+0j),-2.804865613766074e-08,3.190177468414353e-05,106.30341713065053,0j,1.517184554126847e-05,176.15544541353518,0j,1.667148190445062e-10
Random Power,0,1620,27,0.02099675036996306,-68.32372634903146,(0.011-0.028j),8.006840229058806e-05,-51.58861507845893,0j,1.6099720834508721e-06,4.7803816216264874e-05,229.79313606632303,(-0+0j),1.906707121448253e-05,170.70630958321857,0j,4.682617586618497e-10
Random Power,0,1680,28,0.004515152802860031,205.65846774675407,(-0.006-0.003j),1.82845593330952e-05,-13.584785170774282,0j,-6.393813278323019e-08,6.964188322486306e-05,157.54658572374652,0j,2.9417433086292763e-05,-15.098067021389568,0j,-2.031827291692792e-09
Random Power,0,1740,29,0.07893975924473454,-50.29362683021148,(0.071-0.086j),8.32424757122232e-05,-35.261250919567715,0j,6.346272750003434e-06,4.493146085844257e-05,246.5683435876833,(-0+0j),1.0728427655460548e-05,-41.75957981358553,0j,1.5158118397984504e-10
Random Power,0,1800,30,0.0007710093064808236,-44.44705333730158,(0.001-0.001j),3.6231433795054056e-05,217.35462552835736,(-0+0j),-3.98349666495935e-09,2.3215302708687364e-05,22.70087948323193,0j,2.138887935182851e-05,188.05444874160744,(-0+0j),-4.804137321439049e-10
Random Power,0,1860,31,0.08237140786352447,64.27413677154915,(0.051+0.105j),0.00018518401148901248,179.56300142184426,0j,-6.5161799898426425e-06,2.9276139697038214e-05,-65.82893370880987,0j,1.380780868456308e-05,105.94523438628954,0j,-4.0008045125440385e-10
Random Power,0,1920,32,0.002564528940559556,17.0642699437128,(0.003+0.001j),2.7403040560494252e-05,160.22068832895144,0j,-5.624007321906297e-08,2.222562767462288e-05,240.54036432807942,(-0+0j),1.8134917480569396e-05,168.32984837682454,0j,1.231430887725223e-10
Random Power,0,1980,33,0.02688874540935336,1.1051765281627723,(0.038+0.001j),5.696345192148175e-05,171.28886654413816,0j,-1.5092511138115646e-06,5.799255466861122e-05,238.43417552376758,(-0+0j),2.353688340847151e-05,167.07616833192765,0j,4.3631600401570283e-10
Random Power,0,2040,34,0.003172687430215984,-55.31605905312577,(0.003-0.004j),2.136165345500743e-05,72.15612642409478,0j,-4.123199831225622e-08,2.7311880977285727e-05,63.059822671393874,0j,3.728288155319959e-05,-31.267475662181482,0j,-7.68320340879303e-11
Random Power,0,2100,35,0.08300291233222627,-36.112767611768945,(0.095-0.069j),0.0001474511975241982,81.29349229797361,0j,-5.633516527304433e-06,8.252461098591136e-05,-30.138186156931468,0j,1.9974746440753177e-05,-28.77654394455064,0j,1.6479427059451533e-09
Random Power,0,2160,36,0.00245861060231817,65.70661373917665,(0.001+0.003j),5.304502014158489e-06,-68.91701284756752,0j,-9.161101332393386e-09,8.816752168684655e-06,176.50974184544646,0j,3.1982573811116664e-05,152.8353731347869,0j,2.582514382356595e-10
Random Power,0,2220,37,0.0623007450886537,108.88908885013616,(-0.029+0.083j),0.00018044655530585088,182.39636509119325,(-0+0j),3.1915187812063115e-06,0.0001114319399254008,247.54149868330276,(-0+0j),3.321792016382077e-05,36.15432673883662,0j,-3.159881804368824e-09
Random Power,0,2280,38,0.0018641031200423036,44.4139425983681,(0.002+0.002j),3.9258307912289344e-05,-45.94876838772029,0j,-4.632726771876439e-10,3.869214631947711e-05,114.83411519120453,0j,3.047737255505711e-05,15.405553603176074,0j,-1.931796081445557e-10
Random Power,0,2340,39,0.026464401276871243,8.05625685408394,(0.037+0.005j),0.00016219131794441505,108.76388698547613,0j,-7.974977564020424e-07,2.9044226201260442e-05,-27.06156927283523,0j,1.6743015301526595e-05,-4.819640965174145,0j,4.501051056515154e-10
Random Power,0,2400,40,0.0015486683797065826,-70.11791326132234,(0.001-0.002j),2.2174906897490493e-05,67.59764762246903,0j,-2.5406374404411235e-08,3.737382090650679e-05,-79.51775117603017,0j,2.499535170521456e-05,37.04960449558855,0j,-4.178079349336101e-10
Random Power,0,2460,41,0.06917658151811379,-3.177428824051944,(0.098-0.005j),0.00017997880859157552,85.45257912593605,0j,2.9766961103289787e-07,2.1392744015392364e-05,68.17110367008709,0j,4.225472907247194e-05,-14.661626391536288,0j,1.127819773644603e-10
Random Power,0,2520,42,0.002240053717177967,123.80698019675653,(-0.002+0.003j),3.0425331070469817e-05,235.77032858010315,(-0+0j),-2.5490650238176232e-08,6.214078967537399e-05,118.49231060038043,0j,2.0158251812426297e-05,198.15333422956456,(-0+0j),2.2481488962058077e-10
Random Power,0,2580,43,0.05709621588530344,154.46174069823638,(-0.073+0.035j),8.683346323796959e-05,261.5006688678535,(-0+0j),-1.452759584587293e-06,4.6484238157371215e-05,-35.01172060179424,0j,3.183290613453417e-05,185.28599130096723,(-0+0j),-1.1285801992597731e-09
Random Power,0,2640,44,0.00046889560944795227,81.94847062933897,0.001j,5.9210287021478705e-05,47.80500873744521,0j,2.2977992716623195e-08,1.7028470297334696e-05,-54.387280031623305,0j,2.8545280613841963e-05,41.76057154755846,0j,-5.2056745227422343e-11
Random Power,0,2700,45,0.014611515730104383,33.13157626797296,(0.017+0.011j),7.216221503842377e-05,59.04575211967257,0j,9.483791490758279e-07,4.288908935304453e-06,82.55758578841395,0j,1.9360556280216773e-05,12.19505270510011,0j,2.79055900394501e-11
Random Power,0,2760,46,0.0017001257033269367,2.964987766603585,(0.002+0j),4.3135535988576865e-05,-45.32331512645146,0j,4.8796399952559753e-08,9.525069070612593e-05,-68.78165576385601,0j,1.0952931865439933e-05,79.24985961169753,0j,-8.850507657637654e-10
Random Power,0,2820,47,0.055541837479089015,49.78774820134597,(0.051+0.06j),0.000110831011543465,138.22858473237523,0j,1.6749311385406987e-07,8.870127324066065e-05,-63.03992660848397,0j,1.6554377423943096e-05,265.86286003995474,(-0+0j),1.2573746414085074e-09
Random Power,0,2880,48,0.0010493364249787147,165.01556256849597,(-0.001+0j),3.987552340575566e-05,-29.93718262012129,0j,-4.0425997093731974e-08,6.481178963910419e-06,38.48131380324845,0j,3.73614746240448e-05,91.38668496893327,0j,1.4604653901403901e-10
Random Power,0,2940,49,0.044330986204176484,191.4750100092075,(-0.061-0.012j),0.0001422950897885137,-62.80526769393782,0j,-1.70905996186474e-06,3.8510247366987146e-05,135.63120948593115,0j,6.016066954373171e-06,39.677193387288696,0j,-2.4032249161514323e-11
Random Power,0,3000,50,0.0022113397518885077,167.13034326455096,(-0.003+0.001j),2.4971274022828668e-05,-88.80890083597666,0j,-1.341572792033789e-08,8.978910273145059e-05,41.5139195799282,0j,3.096351247502298e-05,-6.321835354843259,0j,1.866222556846879e-09
Random Power,0,3060,51,0.008070762835957411,88.7621743580378,0.011j,2.7923928533168635e-05,199.0702088015014,(-0+0j),-7.821762643131967e-08,3.4817731739520135e-05,145.34234464169214,0j,9.42355880367505e-06,267.09921674400846,(-0+0j),-1.726879045886293e-10
Random Power,0,3120,52,0.0003878619339452199,35.28607373019233,0j,3.404748641888188e-05,194.7959109664871,(-0+0j),-1.2370228192261925e-08,9.483395345202484e-05,143.1695026900104,0j,4.766833013921092e-06,131.13399315987851,0j,4.42120741756959e-10
Random Power,0,3180,53,0.04325266508165992,82.22279576337866,(0.008+0.061j),9.274809381650891e-05,189.1592885530489,(-0+0j),-1.1686260567945285e-06,3.200136453961334e-05,-74.8789858104013,0j,1.143017621063436e-05,63.40950595488619,0j,-2.7305735721651466e-10
Random Power,0,3240,54,0.0011228294731590548,226.12768342045322,(-0.001-0.001j),1.148892911039877e-05,100.40932175512025,0j,-7.531101639329803e-09,3.5772817502123276e-05,175.98899063456844,0j,1.2818133361095587e-05,228.9731284155003,(-0+0j),2.760580823945807e-10
Random Power,0,3300,55,0.0321352008927818,222.52245620260493,(-0.033-0.031j),0.00012886610806775773,-65.44750245993512,0j,1.2776169134811828e-06,2.8187997589204155e-05,167.71037908262255,0j,1.9489207802016892e-05,7.135690439852354,0j,-5.180897803513433e-10
Random Power,0,3360,56,0.00047825744463059395,242.1880435953057,(-0-0.001j),1.8098478798093524e-05,236.23359636257553,(-0+0j),8.609031828050042e-09,7.612102961209119e-05,43.65935745736038,0j,3.6852016278345105e-05,35.80218455579292,0j,2.778877862018365e-09
Random Power,0,3420,57,0.011190690063913702,103.40943331028016,(-0.004+0.015j),7.229160838551534e-05,186.64996568332458,(-0+0j),9.521968098302978e-08,2.7178139648823338e-05,170.6572333412544,0j,4.072634449852082e-06,121.69080407716038,0j,7.266589465406776e-11
Random Power,0,3480,58,0.0014669415562212785,21.62024205956463,(0.002+0.001j),3.703251859907866e-05,139.28927693836553,0j,-2.5226332268023724e-08,3.448804471215952e-05,-27.003851263921774,0j,3.643132954282412e-05,238.54191901853076,(-0+0j),-9.75789250844801e-11
Random Power,0,3540,59,0.02799908842209615,116.98927460324235,(-0.018+0.035j),0.00012770947807477776,204.67652887425615,(-0+0j),1.4429601441002574e-07,9.938153673663466e-05,28.003653676551615,0j,4.000803235844567e-05,149.26448306264797,0j,-2.063315901710389e-09
Random Power,0,3600,60,0.0006236535294177687,-80.75560345622867,-0.001j,4.0745214321952835e-05,117.48087249874418,0j,-2.4134584083254816e-08,2.924831980261595e-05,135.11820202715973,0j,2.1985176698365968e-05,237.5405039482056,(-0+0j),-1.383255903422284e-10
Random Power,0,3660,61,0.021799537587974628,269.2449364065003,(-0-0.031j),8.645023021127471e-05,-22.628721251750832,0j,7.021194652890071e-07,2.2425877380956276e-06,217.1434905723849,(-0+0j),1.8536583266332287e-05,-69.11235981318484,0j,1.1636543149438785e-11
Random Power,0,3720,62,0.0006277748521403423,-74.87046731918753,-0.001j,4.195429733761943e-05,-13.407027106528972,0j,1.2582103933795657e-08,7.095570721373277e-05,247.0847951341906,(-0+0j),2.8953784880973707e-05,-32.10762865252181,0j,3.281975467500618e-10
Random Power,0,3780,63,0.006526653175874593,102.94011327710714,(-0.002+0.009j),3.2479231946081216e-05,224.78620813602873,(-0+0j),-1.1184935358404157e-07,6.294706351257837e-05,-85.01958202654095,0j,2.3478820664104833e-05,175.05428878759676,0j,-2.547618697120111e-10
Random Power,0,3840,64,0.0010356108183605722,-23.631685864393347,(0.001-0.001j),2.124367897081035e-05,232.3772531210687,(-0+0j),-5.318995697810778e-09,1.1491427953494772e-05,11.922118795952215,0j,1.0817270361059597e-05,29.559745998318334,0j,1.1846249842771106e-10
Random Power,0,3900,65,0.015749384913153017,163.87473097633313,(-0.021+0.006j),3.768729603445065e-05,252.69403062495738,(-0+0j),1.2230519335088538e-08,7.86687566211575e-05,201.4601592205121,(-0+0j),2.426885767360173e-05,88.32977179873821,0j,-7.49981633080258e-10
Random Power,0,3960,66,0.00042717945370199234,253.1031271260031,(-0-0.001j),1.7229473356473546e-05,38.43529504590067,0j,-6.053394890701392e-09,3.318528912063801e-05,-25.818030991581338,0j,7.124038790523445e-05,230.30868839588365,(-0+0j),-5.668607418340149e-10
Random Power,0,4020,67,0.016408709824880047,-60.248768572716955,(0.012-0.02j),5.678431538645827e-05,3.003614611946176,0j,4.1934792379131776e-07,3.471214709157051e-05,109.35598663519696,0j,1.3405332339130033e-05,-62.94647981698938,0j,-4.611347830048733e-10
Random Power,0,4080,68,0.0003774657838206295,25.53815254481215,0j,1.3970655238629868e-05,-43.433409363300115,0j,1.8922767639087622e-09,1.0938141893145719e-05,21.53347216129653,0j,1.3069123080769494e-05,204.45138603124082,(-0+0j),-1.4276658410536945e-10
Random Power,0,4140,69,0.0023090640570592115,215.02180665637664,(-0.003-0.002j),4.720555361966654e-05,-39.831586335550526,0j,-2.8480755330479298e-08,1.3122161002698184e-05,262.0365094726286,(-0+0j),1.3778491304746199e-05,127.52350626005475,0j,-1.2675616879670303e-10
Random Power,0,4200,70,0.0007386030313221388,115.03645078089959,0.001j,3.535114935198744e-05,67.29696583357237,0j,1.7559357433972754e-08,5.1289473232961345e-05,71.87350782525522,0j,5.443767364201236e-05,-50.96070828893923,0j,-1.5138937240961424e-09
Random Power,0,4260,71,0.00898135863023735,226.76185497136623,(-0.009-0.009j),3.579577526587728e-05,-36.690927529424556,0j,-3.665746125275252e-08,0.00011678771592565806,145.93101622867545,0j,3.5811220038010687e-05,69.02520902442572,0j,9.47513293207496e-10
Random Power,0,4320,72,0.0007781804093610193,-3.894006360138718,(0.001+0j),6.361839516781398e-05,244.0479024909992,(-0+0j),-1.8592023948847323e-08,2.2046492281508894e-05,208.1211849624241,(-0+0j),2.7322980161014188e-05,177.7015951836831,0j,5.194531718743203e-10
Random Power,0,4380,73,0.007622744542680388,-11.641066269240696,(0.011-0.002j),3.090042178064962e-05,96.38663412053906,0j,-7.289601930046382e-08,3.281926867806188e-05,143.3134697662873,0j,2.7346364792593883e-05,-71.48670609042529,0j,-7.369697376080395e-10
Random Power,0,4440,74,0.0006907841826963606,116.90943527629071,0.001j,3.5572549133952385e-05,59.59021466647248,0j,1.3268363109865171e-08,1.9188992423490223e-05,187.63407454237057,(-0+0j),2.6241304443167807e-05,16.736949881005017,0j,-4.972024903620447e-10
Random Power,0,4500,75,0.0030897343887080968,228.43215585921646,(-0.003-0.003j),5.117753223128447e-05,16.367567350764674,0j,-1.3400304524697749e-07,1.5780869291125158e-05,47.300463841470275,0j,2.47527058281111e-05,261.4962839317159,(-0+0j),-3.2308958167597903e-10
Random Power,0,4560,76,0.0005839068806452884,122.31800191235055,0.001j,1.7807091378637175e-05,242.84580692965264,(-0+0j),-5.28157015766303e-09,7.994178188012798e-05,71.89081623589195,0j,1.0427380587454684e-05,55.8115636271055,0j,8.00973193757169e-10
Random Power,0,4620,77,0.005527647349339294,257.7176733941676,(-0.002-0.008j),2.719935727700913e-05,-63.01455735664041,0j,1.1639923043239204e-07,5.0064299527938626e-05,168.37388825947554,0j,5.151159776925545e-05,187.88289123292685,(-0+0j),2.43083535971446e-09
Random Power,0,4680,78,0.0010281645899747648,44.939438768834634,(0.001+0.001j),1.0058174219842347e-05,90.70437024292706,0j,7.214240440390678e-09,3.126384463875773e-05,91.68490742875422,0j,4.856063937006378e-05,-22.062809238973884,0j,-6.113915381711856e-10
Random Power,0,4740,79,0.005248920367836732,35.28536273476558,(0.006+0.004j),3.535559974963818e-05,-15.152861674185417,0j,1.1819691148583752e-07,5.191567063575179e-05,203.16866285924652,(-0+0j),2.8236817456457392e-05,132.79384583838964,0j,4.923565664755054e-10
Random Power,0,4800,80,0.00022438043794333718,75.96626582230296,0j,2.620683925931955e-05,6.765292753969021,0j,2.0880428479813776e-09,4.7130168445284804e-05,3.024458208674119,0j,1.425468692420244e-05,93.43726284904409,0j,-4.840328713004368e-12
Random Power,0,4860,81,0.0016470939114765055,-22.26977149219225,(0.002-0.001j),4.2589699017077316e-05,14.431681520000055,0j,5.6242884059988904e-08,2.255310598110784e-06,42.613288286377596,0j,4.2403010467331165e-05,223.6356700294713,(-0+0j),-9.561673441979097e-11
Random Power,0,4920,82,0.00025315785407016903,-85.1616143616778,0j,3.941492481966621e-05,32.880803446591514,0j,-4.691001301946994e-09,2.2176391208879743e-05,-72.8852139215918,0j,3.266308597086873e-05,21.11187657567993,0j,-5.049136477322762e-11
Random Power,0,4980,83,0.0028930973628330425,-21.7066491476795,(0.004-0.002j),6.152993966190218e-05,109.73765400432282,0j,-1.1782473207720509e-07,2.0076663238706772e-05,249.07815772994297,(-0+0j),1.8411271324496764e-06,234.13856982314746,(-0+0j),3.571424964513216e-11
Random Power,0,5040,84,0.00024279774369728442,97.9039738643985,0j,9.549780333163932e-06,-69.26761518885291,0j,-2.2607897903819665e-09,2.2687593833563565e-05,-46.59266883472458,0j,2.6688563390800222e-05,159.6337677405922,0j,-5.431658964016052e-10
Random Power,0,5100,85,0.0020202563979315694,97.80378675050036,0.003j,2.8483927336409337e-05,269.9060243264646,(-0+0j),-5.6999013889916095e-08,4.209868424118664e-06,63.60193905150578,0j,2.9806040685874627e-05,153.2911036815325,0j,6.807356279614713e-13
Random Power,0,5160,86,0.0002317868919887431,8.018421044853554,0j,2.2059167808030858e-05,238.41843161906732,(-0+0j),-3.2591646711575785e-09,7.461110918136036e-05,205.49701181139454,(-0+0j),3.269384934306126e-05,162.67780085003633,0j,1.7892493239852862e-09
Random Power,0,5220,87,0.0007429457565583205,52.990949271846006,(0.001+0.001j),3.2929246245860605e-05,170.16529701753444,0j,-1.1172994857777079e-08,6.940726000049282e-05,9.063479328945036,0j,9.765223147495291e-06,-64.0611204570547,0j,1.9675291902059248e-10
Random Power,0,5280,88,0.00030230403879486455,148.1465099493509,0j,3.638365607134837e-05,86.71982192652624,0j,5.260597724962253e-09,2.451385887778641e-05,262.76768025215154,(-0+0j),3.513292648376831e-05,-6.838718056815097,0j,-5.9163916556356455e-12
Random Power,0,5340,89,0.0010310278042854329,17.505208697574673,(0.001+0j),1.9065614344146448e-05,142.16536833873582,0j,-1.1179189001019541e-08,2.1861515948543034e-05,162.39361520736867,0j,2.3155669398892573e-05,34.01115433413063,0j,-3.14314752510254e-10
Random Power,0,5400,90,0.0008840073326810445,137.1698851338317,(-0.001+0.001j),3.212642036243762e-05,164.73557006290125,0j,2.517604954647316e-08,4.77377959935167e-05,36.24308369757921,0j,2.955359475000734e-05,-69.2040320496437,0j,-3.757711786190823e-10
Random Power,0,5460,91,0.0003735696175943027,158.19305805320946,0j,2.1501450246696805e-05,-15.205433114088578,0j,-7.979032372792824e-09,9.665629746992593e-06,218.97018637859608,(-0+0j),2.9278186612882638e-05,165.21147548894356,0j,1.6730126723910637e-10
