Test Type,Power Step,Frequency (Hz),Harmonic,Input Voltage Mag (Vrms),Input Voltage Angle (deg),Input Complex Voltage (V),Input Current Mag (Arms),Input Current Angle (deg),Input Complex Current (A),Input Real Power (W),Output Voltage Mag (Vrms),Output Voltage Angle (deg),Output Complex Voltage (V),Output Current Mag (Arms),Output Current Angle (deg),Output Complex Current (A),Output Real Power (W)
Random Power,0,5520,92,0.00046433980772741406,67.38771836074923,0.001j,1.4900454513867523e-05,26.282106547079977,0j,5.213364794801848e-09,5.002733851323951e-05,-80.25913410871007,0j,2.060443351404184e-05,31.262511221419707,0j,-3.781462451697378e-10
Random Power,0,5580,93,0.0010192668911523594,109.79464784518738,0.001j,4.769592435202814e-05,35.41405953790695,0j,1.3089367011577824e-08,2.0647451497302582e-05,7.561911617252804,0j,1.8667109132015846e-05,-36.47913163949738,0j,2.770620016399681e-10
Random Power,0,5640,94,0.0006946260430161542,80.00729770614491,0.001j,2.1892539314213822e-05,170.02413052851608,0j,-4.467674270985245e-12,8.043941591846996e-05,64.59383341696434,0j,2.649059881693121e-05,106.66281501774051,0j,1.5818408118801276e-09
Random Power,0,5700,95,0.0005909971729989843,102.13201979620702,0.001j,2.523091480618255e-05,236.92432356606565,(-0+0j),-1.0505660739533484e-08,1.926105680512466e-05,47.26571183551762,0j,2.8678192422521495e-05,205.84785794059246,(-0+0j),-5.142266070805815e-10
Random Power,0,5760,96,0.0004953355104758785,78.06595828776938,0.001j,4.076098640765343e-06,26.886063803523342,0j,1.265687983211929e-09,3.071745454308305e-05,187.6644815827048,(-0+0j),8.144415050897233e-06,-14.609874317306875,0j,-2.3150745344708627e-10
Random Power,0,5820,97,0.0011438909684657456,52.373278859565474,(0.001+0.001j),2.4611258378454332e-05,80.03055010106044,0j,2.4935881638974392e-08,5.739510842189961e-05,147.13672957422892,0j,1.3160518755458843e-05,-88.86235028240063,0j,-4.2239608123408825e-10
Random Power,0,5880,98,0.0003878937589031839,98.3223908191429,0.001j,3.381677066644597e-05,-47.26649622495614,0j,-1.082183548527691e-08,7.663380736457978e-05,161.48558046585148,0j,2.168043013018421e-05,70.26112282338777,0j,-3.5503925413206906e-11
Random Power,0,5940,99,0.0004933879603819755,208.54387633591938,(-0.001+0j),3.929393660177915e-05,234.5913941689933,(-0+0j),1.7418005316526173e-08,3.7731183062318195e-05,-80.91725485125133,0j,2.853273383375068e-05,-89.98147457563584,0j,1.0631299604215007e-09
Random Power,0,6000,100,0.0005141466516966707,-87.67654786018036,-0.001j,1.7513946630619493e-05,-26.531578783264166,0j,4.345642130475785e-09,1.1281967423235851e-05,164.26963080183435,0j,1.79426479233849e-05,250.01986820211644,(-0+0j),1.5000824387059726e-11
Random Power,0,6060,101,0.0008166370880011893,18.41987328947559,(0.001+0j),1.1348750560486325e-05,14.782271498206299,0j,9.249138804545993e-09,8.082575125928087e-05,-73.05692250996367,0j,1.4967174965465474e-05,1.0884835538255828,0j,3.304954302698054e-10
Random Power,0,6120,102,0.00031834883670742034,130.13733706583048,0j,4.201919358323136e-05,245.50294537047756,(-0+0j),-5.730508679918519e-09,4.9248200052676587e-05,150.21841615482847,0j,2.4896857046376583e-05,-5.447055839545428,0j,-1.1171904344252302e-09
Random Power,0,6180,103,0.0021234115708443193,95.23413300626014,0.003j,2.8469994769734862e-05,101.52366864984546,0j,6.008964542086592e-08,1.374812014974982e-05,242.17913757964632,(-0+0j),4.1087038924342504e-05,22.746256033231063,0j,-4.362878293756834e-10
Random Power,0,6240,104,0.0001809554339476393,260.65885835194933,(-0+0j),3.2327138111919264e-05,174.8074978730877,0j,4.231968245529101e-10,4.2153505710288385e-05,111.20869262951348,0j,1.3429595099547798e-05,151.41404803051387,0j,4.323542240940566e-10
Random Power,0,6300,105,0.0007171035260405028,13.263163550456397,(0.001+0j),1.7464285789545215e-05,224.40677485325418,(-0+0j),-1.0718705888682547e-08,2.7191595067250142e-05,46.12660873590381,0j,3.0383302791919332e-05,165.43540361869435,0j,-4.0442391671889956e-10
Random Power,0,6360,106,0.0007339255399634174,-51.840038583324485,(0.001-0.001j),1.8299644550286468e-05,103.17083913191834,0j,-1.217331345490937e-08,3.778934606671461e-05,153.53909488036675,0j,1.3663803037573888e-05,-69.78907585953357,0j,-3.7560852826277774e-10
Random Power,0,6420,107,0.0016100767078328132,78.53279514663694,0.002j,4.7322365279873276e-05,20.8722211897219,0j,4.0758021967037455e-08,2.7430436701132433e-05,63.85303773664885,0j,3.558122982166077e-05,22.57898580240436,0j,7.335319643207808e-10
Random Power,0,6480,108,0.0004162007109573545,-75.81954522980229,-0.001j,2.755676626999972e-05,-51.00683124202621,0j,1.0410364408638868e-08,4.166780513523372e-05,-5.706048485592774,0j,3.567201205686795e-05,105.12940058165971,0j,-5.28681502209455e-10
Random Power,0,6540,109,0.001799367305406526,162.02090306523058,(-0.002+0.001j),2.423223599006068e-05,62.774866078329154,0j,-7.005832074588565e-09,9.095535172763806e-05,-82.28156171391458,0j,3.314055133355927e-05,193.81346046040636,(-0+0j),3.200525062676934e-10
Random Power,0,6600,110,0.0008116986343829357,119.81392989083345,(-0.001+0.001j),2.8904316331315546e-05,74.20752754336621,0j,1.641334410025772e-08,2.8994674832849273e-05,1.2759083360827645,0j,2.6143639992340804e-05,-74.8578879717735,0j,1.8166511870200016e-10
Random Power,0,6660,111,0.0014142146106666572,71.50176965514873,(0.001+0.002j),4.748231620480139e-05,-22.67643480216846,0j,-4.892482556411441e-09,6.015978067217588e-05,144.9339712056838,0j,3.213627461593728e-05,148.8802301727054,0j,1.928727429069742e-09
Random Power,0,6720,112,0.00038081127188293077,3.171228439089603,(0.001+0j),1.481520730089158e-05,265.4230191543155,(-0+0j),-7.606269821836076e-10,5.800288976709399e-05,243.85148604600033,(-0+0j),7.813380425493697e-06,199.99047962918843,(-0+0j),3.267665779220515e-10
Random Power,0,6780,113,0.00173055649985784,124.6066805852195,(-0.001+0.002j),3.797794727248956e-05,79.8661218173313,0j,4.66831254820736e-08,6.288502899765959e-06,179.85945400292854,0j,9.898258035689879e-06,116.83140287890083,0j,2.8231584332001814e-11
Random Power,0,6840,114,0.00047631796701645267,7.854988571585537,(0.001+0j),5.989149948158711e-06,5.427319518523291,0j,2.8501793683729685e-09,2.6225813383566125e-05,178.2768126454153,0j,3.263407911317695e-05,196.85350183044602,(-0+0j),8.112635834050738e-10
Random Power,0,6900,115,0.0024223486304331006,198.45646700362033,(-0.003-0.001j),1.7268621092990147e-05,-8.41640222292338,0j,-3.731340166546385e-08,4.776926436557285e-05,96.62428626164387,0j,7.274119244955869e-06,-65.8723896623824,0j,-3.3139085991329843e-10
Random Power,0,6960,116,0.0005644260106419278,183.75653050168668,(-0.001+0j),4.0891483170911604e-05,233.21237761942663,(-0+0j),1.500292176770164e-08,3.7938236732489604e-05,-56.34364344679173,0j,1.7079278380920302e-05,262.10598258113805,(-0+0j),4.849139628145625e-10
Random Power,0,7020,117,0.0012707231252011009,72.15429586733867,(0.001+0.002j),1.9949592722655098e-05,-5.94711034814253,0j,5.226751590628464e-09,4.071933511153757e-05,259.54559557223706,(-0+0j),2.8738145612823402e-05,-11.452812048160624,0j,2.0390256764205727e-11
Random Power,0,7080,118,0.000605642966177646,-45.91869207839082,(0.001-0.001j),3.4228466859358686e-05,-13.00131729798457,0j,1.7402097666570222e-08,5.704583662944124e-05,-34.56715584207265,0j,1.8183707176731587e-05,225.80060313468354,(-0+0j),-1.7356552188778255e-10
Random Power,0,7140,119,0.0013816991930364444,166.86549467158056,(-0.002+0j),2.2765296678199158e-05,81.68020060065793,0j,2.640114163219109e-09,3.481485577526679e-05,135.1098443123786,0j,9.791879592854456e-06,239.99272155907383,(-0+0j),-8.755885199537261e-11
Random Power,0,7200,120,0.0006511749637309402,15.05534240729719,(0.001+0j),2.1316380623269936e-05,180.04493619107387,(-0+0j),-1.3407067505039355e-08,6.300706347217705e-05,52.00160902095813,0j,2.9282695427729612e-05,85.2188911987639,0j,1.5435392931505483e-09
Random Power,0,7260,121,0.0025567185471881337,267.0523805022727,(-0-0.004j),4.7076447378898373e-05,4.324604504825814,0j,-1.523577421883503e-08,1.0645598480299167e-05,44.05613007425413,0j,2.377075811417808e-05,260.8938396975971,(-0+0j),-2.0252842266045293e-10
Random Power,0,7320,122,0.00043548157014483156,-64.88506514177499,-0.001j,4.56607306475515e-06,176.88811704879907,0j,-9.404592913346433e-10,6.374448357238357e-05,248.5234421370015,(-0+0j),1.573691384502373e-05,131.9819700759063,0j,-4.482492120996978e-10
Random Power,0,7380,123,0.0021719406354469882,158.72548387426144,(-0.003+0.001j),4.01896943432319e-05,70.86425733178112,0j,3.2576464063955503e-09,5.97546783065074e-05,261.2871975949597,(-0+0j),1.814247488824538e-05,-66.52582192607076,0j,9.174873548327241e-10
Random Power,0,7440,124,0.0006535815347894278,79.92467946002905,0.001j,2.7261192912053674e-05,101.19690835637113,0j,1.6603461847203278e-08,3.9968786393713705e-05,14.54520105213686,0j,2.037845802267184e-05,157.7387190385267,0j,-6.521422896700033e-10
Random Power,0,7500,125,0.0015911363766258966,228.9919045200152,(-0.001-0.002j),6.68393074396762e-05,-51.44520249474314,0j,1.926603414329219e-08,2.0633293753277037e-05,-61.635269740232445,0j,2.4957986317511556e-05,64.18196989314018,0j,-3.013586584019109e-10
Random Power,0,7560,126,0.00031557656852765245,59.01176153875895,0j,6.0464914942025e-05,188.01233244773354,(-0+0j),-1.2008405464906099e-08,3.1481926396410435e-05,82.1837608435694,0j,1.7217284883045517e-05,73.5729334986617,0j,5.359235531917628e-10
Random Power,0,7620,127,0.0020319584195004356,-35.65247492922265,(0.002-0.002j),4.074958590197064e-05,80.6989096328145,0j,-3.6753500591159725e-08,9.910705309443866e-05,236.890424244732,(-0+0j),2.2736345423844043e-05,132.40459354881145,0j,-5.636498048410454e-10
Random Power,10,0,0,-0.019075172021985054,0.0,(0.011+0j),0.0004524457617662847,0.0,0j,5.191779109736672e-06,24.09596824645996,0.0,(24.104+0j),0.1209210604429245,0.0,(0.001+0j),2.913710117340088
Random Power,10,60,1,123.36349047266977,250.21692753739325,(-59.049-164.166j),0.028484930585683566,-89.51118107563414,-0.04j,3.296339845128564,0.000340767270502426,183.9742029586814,(-0+0j),0.0003715902187622045,95.75802429126688,0.001j,3.941674046678345e-09
Random Power,10,120,2,0.027681704032741332,90.69227568344685,0.039j,8.545973683802783e-05,208.1108876200048,(-0+0j),-1.0893635467153875e-06,2.2713926463061112e-05,24.779772532830535,0j,0.00016536312339288946,55.163488457161186,0j,3.2401809302749644e-09
Random Power,10,180,3,0.06651439781554275,-53.41146732726139,(0.056-0.076j),0.026417551723336537,231.907191656509,(-0.023-0.029j),0.0004642158097022279,9.040227743922056e-05,199.7648037127093,(-0+0j),0.0001327987625094444,122.3757498443884,0j,2.6211156448351467e-09
Random Power,10,240,4,0.00839850832110764,175.1636478435185,(-0.012+0.001j),0.000143696731369941,171.1018023288195,0j,1.203806825905172e-06,9.917156272636189e-05,35.81590655896755,0j,3.2837556459149156e-05,102.05755441692818,0j,1.3119999522700448e-09
Random Power,10,300,5,0.4739352340887018,-15.461596261846026,(0.646-0.179j),0.02546264579736244,206.4273868869155,(-0.032-0.016j),-0.00898363695976958,1.4534584294818104e-05,248.21695135102942,(-0+0j),0.0001453484329552748,-38.15632376309955,0j,5.955232879362949e-10
Random Power,10,360,6,0.005752148355209233,12.498468714154754,(0.008+0.002j),0.00012676597944144476,137.66583798053503,0j,-4.199816167456057e-07,5.2819868333291146e-05,130.33830950219954,0j,0.00033231397194669575,206.480255370531,(-0+0j),4.2041949338777156e-09
Random Power,10,420,7,0.6993045111899989,234.68359277015392,(-0.572-0.807j),0.02410083587945457,181.68973906571873,(-0.034-0.001j),0.010144327875888152,2.7999339252619616e-05,121.11103052993644,0j,2.571069109701681e-05,244.24769131003876,(-0+0j),-3.9351495738006215e-10
Random Power,10,480,8,0.018511526842685158,224.15729052756208,(-0.019-0.018j),0.00015478164871269543,91.67929956276947,0j,-1.9349196145298963e-06,8.50767826327696e-05,156.5171226776392,0j,0.0004789006625243489,-73.15664618689334,-0.001j,-2.6366591218686826e-08
Random Power,10,540,9,0.17221071216217565,102.29694460375633,(-0.052+0.238j),0.022825238359464657,156.38196366103068,(-0.03+0.013j),0.002305715915739324,7.31936704770763e-05,-19.649559340140357,0j,0.00010885025296043187,52.14207784570878,0j,2.489523675989352e-09
Random Power,10,600,10,0.014949000748257661,-7.222131546772545,(0.021-0.003j),0.0002246106673835723,62.91254802319568,0j,1.1409829471888371e-06,0.0001597868778870959,263.02453400865414,(-0+0j),0.0003889151522681727,20.911597673594414,(0.001+0j),-2.906641342593125e-08
Random Power,10,660,11,0.24111424209282178,257.9946399384903,(-0.071-0.334j),0.02075915855600026,130.89796408149434,(-0.019+0.022j),-0.003019022682666394,2.9206732513427015e-05,175.68032090239205,0j,2.8650272281086585e-05,-22.55580324639321,0j,-7.947534712238865e-10
Random Power,10,720,12,0.004456585871347371,25.771849962627286,(0.006+0.003j),0.00017799925950484215,32.32578063803003,0j,7.880848619391483e-07,0.00013302966331128985,1.6033848467384786,0j,0.00014677782143956422,139.72776718923905,0j,-1.453882936169445e-08
Random Power,10,780,13,0.26455031627223674,136.98169904405216,(-0.274+0.255j),0.018683333204329442,106.77689919009664,(-0.008+0.025j),0.004271626956786062,3.582796040901775e-05,197.5834564495919,(-0+0j),2.2902841014101746e-05,90.66402391192722,0j,-2.388054675984342e-10
Random Power,10,840,14,0.011712100858502866,17.15366492406349,(0.016+0.005j),0.00018687636742139771,18.61263423280387,0j,2.1880053136895934e-06,0.00021591912127844032,119.46059356307732,0j,0.0002626436925311601,-54.60407556958657,0j,-5.640578781294221e-08
Random Power,10,900,15,0.08204497923416552,-14.73429213054969,(0.112-0.03j),0.01664946010095591,81.80404803761427,(0.003+0.023j),-0.00015554427976475333,3.383088719639949e-05,102.55987266252652,0j,4.1453688504540474e-05,87.01234054211365,0j,1.3510984807752757e-09
Random Power,10,960,16,0.003526028535590006,166.30987719017747,(-0.005+0.001j),0.00014324057926900583,-23.521492528504226,0j,-4.976531894763249e-07,0.0002460700064543883,198.44136943893102,(-0+0j),0.00030661838494488774,65.39888751301261,0j,-5.1497394540992176e-08
Random Power,10,1020,17,0.16431852216966839,80.65742604508779,(0.038+0.229j),0.014272599849718045,58.2714322557962,(0.011+0.017j),0.0021685123161217876,3.3113418504386886e-05,28.205313980451727,0j,4.058386023842305e-05,187.7150021521735,(-0+0j),-1.258845543112581e-09
Random Power,10,1080,18,0.002599595590215685,79.63758533749329,(0.001+0.004j),0.00014914148590380592,-49.211262059302754,0j,-2.4319654141778704e-07,0.00012326673789641785,249.2341498939379,(-0+0j),0.00018772191370680245,165.0043332406465,0j,2.3264487420834233e-09
Random Power,10,1140,19,0.04747585954600269,71.37214149291114,(0.021+0.064j),0.012098634081906685,34.45342144246377,(0.014+0.01j),0.0004592206068796715,3.284515900351204e-05,-37.7117654614451,0j,3.8056197299466434e-05,74.74018952564154,0j,-4.773711614409164e-10
Random Power,10,1200,20,0.00248321204335099,-29.640972295538788,(0.003-0.002j),0.00017575889158388168,-87.1576671821181,0j,2.3439531941858224e-07,5.316429063584529e-05,34.76592162086393,0j,0.00010397807334709835,-52.35970333636729,0j,2.7720458294922626e-10
Random Power,10,1260,21,0.050266136085803666,255.6383234745427,(-0.018-0.069j),0.010005894068131828,11.004377685941193,(0.014+0.003j),-0.0002154669809769287,8.747350711923196e-06,97.2040336465823,0j,9.03092860697461e-05,102.84047886933378,0j,7.861476078644301e-10
Random Power,10,1320,22,0.001507150914335267,240.420216542753,(-0.001-0.002j),0.00015201513419804477,247.36066889225276,(-0+0j),2.2743089519659329e-07,0.0001233846484119285,198.061381691285,(-0+0j),0.0001128090127511995,109.0606277504199,0j,2.427351790597521e-10
Random Power,10,1380,23,0.07257579652086346,-64.72303442778957,(0.044-0.093j),0.008040548009257192,-10.322175176764375,(0.011-0.002j),0.0003396902639385705,4.8594490698156244e-05,46.7378404115829,0j,1.9961984113001103e-05,-6.618793027596581,0j,5.789527139234552e-10
Random Power,10,1440,24,0.000969011147195138,21.9966166208158,(0.001+0.001j),0.00014386059038676928,205.77309939865546,(-0+0j),-1.3909981523050851e-07,3.63176075075553e-05,30.748018787343767,0j,0.0001812322103279367,218.39512700021555,(-0+0j),-6.523383743347948e-09
Random Power,10,1500,25,0.03390286649374629,39.37688212377547,(0.037+0.03j),0.00612949750375459,-30.278232349901074,(0.007-0.004j),7.224850561392279e-05,7.166882847284589e-05,106.21979190938346,0j,2.962956977255313e-05,-7.263164286519242,0j,-8.461709194579873e-10
Random Power,10,1560,26,0.0019525889957733536,129.3646228914168,(-0.002+0.002j),0.0001132147715840034,200.42234830362042,(-0+0j),7.176009842446757e-08,2.1208330808479162e-05,114.48219859328432,0j,9.637389334423673e-05,-30.333655925002375,0j,-1.6705124473828183e-09
Random Power,10,1620,27,0.036945117431457855,267.072039124591,(-0.003-0.052j),0.004689707885175773,-48.134087648248965,(0.004-0.005j),0.00012295456335942892,6.280254238513691e-05,-3.9220332781655856,0j,3.423997120742572e-05,216.41110051148453,(-0+0j),-1.639204784868247e-09
Random Power,10,1680,28,0.0030705744717069478,199.9835881644754,(-0.004-0.001j),3.2626129719099614e-05,184.12966447823328,(-0+0j),9.637020870528158e-08,5.9363968677272734e-05,203.99447212629042,(-0+0j),0.00011401229041901081,130.4368221664964,0j,1.9157483225267598e-09
Random Power,10,1740,29,0.08319689759929264,-63.177661879009094,(0.053-0.105j),0.00350111557983021,-60.37666245075454,(0.002-0.004j),0.00029093395548381994,2.0684913482449687e-05,142.0872179862595,0j,2.2643369303049726e-05,241.7008310908201,(-0+0j),-7.82202235360298e-11
Random Power,10,1800,30,0.0004569622651947928,13.044764456954553,(0.001+0j),2.7115455841914237e-05,182.34623071860574,(-0+0j),-1.2175358673332273e-08,5.701970205289778e-05,-10.025101967967842,0j,0.00011739597855870385,267.1644874766343,(-0+0j),8.37759400060403e-10
Random Power,10,1860,31,0.08383842124231461,67.3015214565727,(0.046+0.109j),0.002538122936309331,-74.36292382706071,(0.001-0.003j),-0.00016691243356279118,9.618273599615207e-05,-48.239885394806976,0j,1.0597957268672615e-05,135.83953643535813,0j,-1.0167579222571895e-09
Random Power,10,1920,32,0.001602368088356443,14.567026277481261,(0.002+0.001j),5.868226207512815e-05,118.27852225743455,0j,-2.228835854413965e-08,8.472145295615184e-05,136.5693739176573,0j,8.506527360716388e-05,24.11621376533438,0j,-2.752499347155513e-09
Random Power,10,1980,33,0.019259321015571932,-21.89343017716581,(0.025-0.01j),0.0021639753261207735,-75.96374483083025,(0.001-0.003j),2.4455550086421186e-05,1.7042559586191987e-05,246.49033290155617,(-0+0j),3.392315756523165e-05,54.10631912056276,0j,-5.646854214211351e-10
Random Power,10,2040,34,0.0024839128304302276,-71.66829845252437,(0.001-0.003j),1.7910058821886408e-05,213.26067959079973,(-0+0j),1.1460814833189828e-08,4.3617232512384074e-05,202.18755047237522,(-0+0j),8.482796075206614e-05,240.0467436063863,(-0+0j),2.921198252955023e-09
Random Power,10,2100,35,0.08466105808795737,-43.524320247075195,(0.087-0.082j),0.0019442188425565468,-81.89627632581704,-0.003j,0.000129045675841811,2.3545453105969874e-05,-33.23778567487169,0j,5.0439971626502463e-05,159.2045149226961,0j,-1.159738639877383e-09
Random Power,10,2160,36,0.001975623120619379,111.02299396838214,(-0.001+0.003j),2.3013887123126008e-05,145.9285194332051,0j,3.728714578796958e-08,2.0224033901329723e-05,177.52778591545982,0j,7.975751762358042e-05,-40.596004058130006,0j,-1.2689275705277437e-09
Random Power,10,2220,37,0.07213236222748731,110.09069825013785,(-0.035+0.096j),0.002004695827832372,261.33114137342375,(-0-0.003j),-0.00012676610666224587,6.62838610125275e-05,102.7688075216457,0j,3.706354230320217e-05,64.98639284005375,0j,1.9416474758038308e-09
Random Power,10,2280,38,0.0021566190338466393,30.653047813070103,(0.003+0.002j),1.2182310535471669e-05,136.42875865664357,0j,-7.142793301283865e-09,5.489936167095373e-05,45.06690168659707,0j,9.444012987876623e-05,97.91743094546632,0j,3.1310234802942422e-09
Random Power,10,2340,39,0.0215551259626617,10.947095891163414,(0.03+0.006j),0.0018721266969399738,251.31988101809787,(-0.001-0.003j),-1.9949157861872352e-05,8.09192958762437e-06,212.00103768671272,(-0+0j),3.564644445217247e-05,68.2901109353678,0j,-2.3250138112670017e-10
Random Power,10,2400,40,0.001494605153648877,250.36881270285494,(-0.001-0.002j),3.56161603340859e-05,147.13597154541102,0j,-1.2185299372956199e-08,4.77956051891857e-05,37.075244420830714,0j,1.6116753443511628e-05,264.71285844350245,(-0+0j),-5.190483132094857e-10
Random Power,10,2460,41,0.06595995585153555,-2.1500832023992587,(0.093-0.003j),0.00169344872474884,231.38279541895184,(-0.001-0.002j),-6.639005174967474e-05,8.265287963847937e-05,132.2238676157089,0j,5.9109369552712324e-05,188.33358158828565,(-0+0j),2.7242094357621755e-09
Random Power,10,2520,42,0.0025699029009540793,140.59679297421334,(-0.003+0.002j),4.91996086976842e-05,100.42172573650686,0j,9.660851249266433e-08,3.470002204373853e-05,251.63473829412956,(-0+0j),7.61207768038553e-05,12.33867865233475,0j,-1.348700495042631e-09
Random Power,10,2580,43,0.06847882076934679,148.40001234522927,(-0.082+0.051j),0.001776422180755724,214.83287600807256,(-0.002-0.001j),4.863743069671289e-05,5.452222664363657e-05,63.021227954852776,0j,3.3792828014387874e-05,171.8556846493401,0j,-5.948105287957108e-10
Random Power,10,2640,44,0.0016960232456166876,31.448768769213203,(0.002+0.001j),1.4789663295178345e-05,26.461185608865172,0j,2.4988635214849522e-08,6.346696642342516e-05,230.3552345139406,(-0+0j),2.16222522989785e-05,161.52408258993324,0j,4.955612470217822e-10
Random Power,10,2700,45,0.020635692497564022,47.66642020913298,(0.02+0.022j),0.0014915831582159608,191.71094942154332,(-0.002+0j),-2.4915476055856127e-05,5.057195168911754e-05,263.00784434869263,(-0+0j),2.3411691547519694e-06,105.72481496867124,0j,-1.0921265939922025e-10
Random Power,10,2760,46,0.0014288658752668083,3.2734301815853257,(0.002+0j),6.710608722590599e-05,94.5276163965125,0j,-2.098737337242243e-09,3.750290287206196e-05,18.832028214902707,0j,5.2331530687262395e-05,268.1761573716511,(-0+0j),-6.923099785654773e-10
Random Power,10,2820,47,0.06486902273308015,50.2467829797264,(0.059+0.071j),0.0013248368292410912,169.59752224806158,(-0.002+0j),-4.2124307432190225e-05,3.6641899496900646e-05,-63.28492335079784,0j,3.960094048856323e-05,100.3361163368165,0j,-1.3921664244547764e-09
Random Power,10,2880,48,0.00010562247830322563,49.91074413917753,0j,4.8516115396870656e-05,24.780750192586666,0j,4.639351235854695e-09,3.045140712489453e-05,104.42479442461595,0j,1.8540933793902315e-05,122.03713551503841,0j,5.381323066608e-10
Random Power,10,2940,49,0.042188971294404166,182.31175718733755,(-0.06-0.002j),0.000885097577222253,159.46067608161607,(-0.001+0j),3.441070589614866e-05,4.558384772196643e-05,-54.167441897995275,0j,2.8645115545811022e-05,-59.76119264649927,0j,1.2995366305593698e-09
Random Power,10,3000,50,0.0017303990537068956,149.41555722435533,(-0.002+0.001j),6.011312522202816e-05,-6.365904327041093,0j,-9.486465482971945e-08,3.8367491864901375e-05,-30.679438660275082,0j,1.1312788749879137e-05,259.6301564963305,(-0+0j),1.5065327674715605e-10
Random Power,10,3060,51,0.014044731772395104,59.237640542363835,(0.01+0.017j),0.0007400101542287307,133.72710981088878,(-0.001+0.001j),2.779314396846464e-06,6.868129894949472e-05,-71.94676894445246,0j,7.092938293712926e-05,-55.4034256408348,0j,4.669863582943018e-09
Random Power,10,3120,52,0.0006599879589242549,21.230879225448973,(0.001+0j),1.6322709284780287e-05,-20.901191613416785,0j,7.989107184170131e-09,6.099805295757021e-05,27.996880289168907,0j,3.17877519397603e-05,221.7678760716198,(-0+0j),-1.8832544976968023e-09
Random Power,10,3180,53,0.04889993895709075,75.31039578706603,(0.018+0.067j),0.0006411287187815018,126.84308530546886,(-0.001+0.001j),1.9502551244941936e-05,3.74726242993187e-05,108.12714238643383,0j,3.683327434632165e-05,106.92816793635862,0j,1.379937259139007e-09
Random Power,10,3240,54,0.0015472712382732872,-73.09530571754414,(0.001-0.002j),2.118366741029435e-05,126.72397064451087,0j,-3.083539828722338e-08,6.502212977759945e-05,179.87804906753524,0j,6.442382371741782e-05,35.97540570396939,0j,-3.384762663421036e-09
Random Power,10,3300,55,0.031364826061899144,223.6950618699559,(-0.032-0.031j),0.00027030105197580525,88.09975425078734,0j,-6.056774612256155e-06,3.228368272326065e-05,112.10148022404553,0j,5.107913328960051e-06,217.14060033744903,(-0+0j),-4.2788588426506164e-11
Random Power,10,3360,56,0.0009567246928495524,219.81746993658885,(-0.001-0.001j),2.1369124648658015e-05,258.1026662983594,(-0+0j),1.60475311678421e-08,2.430655057836162e-05,106.68993961467038,0j,3.300057744945576e-05,208.18055343373396,(-0+0j),-1.59790273148209e-10
Random Power,10,3420,57,0.012766044346926114,91.60217369836565,(-0.001+0.018j),0.00021440798202775445,110.78384404792754,0j,2.5851798830970007e-06,0.0001696724209208691,133.87094029011013,0j,0.00012110595909206647,47.84003743916384,0j,1.422323736102019e-09
Random Power,10,3480,58,0.0015121413017826313,41.492777626048095,(0.002+0.001j),2.692598818970547e-05,-45.67833716917403,0j,2.0094641172132645e-09,5.2273235367531684e-05,17.078610750404167,0j,3.298148869421523e-05,-22.05211871848755,0j,1.3373587731031446e-09
Random Power,10,3540,59,0.029504440165220195,112.90945831865423,(-0.016+0.038j),0.000143545093869717,139.88573538699592,0j,3.7744023200567887e-06,7.181381399270164e-05,3.6158258429330203,0j,1.676480676165925e-05,256.0620973903044,(-0+0j),-3.6310973088233426e-10
Random Power,10,3600,60,0.00038734455456475834,26.01263142456156,0j,1.3871252693178888e-05,57.675752952903984,0j,4.573185414842817e-09,0.00011857434655960518,39.5294158155973,0j,4.6618491912853705e-05,83.38869405249886,0j,3.985754794055574e-09
Random Power,10,3660,61,0.02534715721584161,-86.01186241206912,(0.002-0.036j),0.00010448876845568138,85.54141092118357,0j,-2.619764686320087e-06,6.706820720293915e-05,249.36556506538133,(-0+0j),2.304985074725092e-05,97.23317021200666,0j,-1.3666328168416882e-09
Random Power,10,3720,62,0.00041304556744748956,243.94455957248528,(-0-0.001j),3.5515905834292715e-05,-38.705719905886866,0j,3.2126551864001826e-09,6.828076291869613e-05,171.6489497086763,0j,2.5480126676354688e-05,19.325045764205797,0j,-1.5407473051231446e-09
Random Power,10,3780,63,0.0066500771739983365,101.63282571757313,(-0.002+0.009j),0.00015727308999474252,114.73459178370754,0j,1.0186529105032426e-06,3.982456278500623e-05,88.89926638950972,0j,2.6356782734261334e-05,232.23481365753796,(-0+0j),-8.419707021300835e-10
Random Power,10,3840,64,0.00047448468568914414,-22.670513628772667,(0.001+0j),2.258097649892848e-05,98.92343244746519,0j,-5.613192362088561e-09,2.540706315234536e-05,129.16610774864213,0j,4.636296498771906e-05,11.651931956779663,0j,-5.44173786345305e-10
Random Power,10,3900,65,0.01602238489172202,165.65281394861597,(-0.022+0.006j),9.550124998225311e-05,114.79946436370125,0j,9.660000213321372e-07,1.417839223352683e-05,-51.19947622405229,0j,1.7541631636501024e-05,117.01755425464766,0j,-2.434713038844086e-10
Random Power,10,3960,66,8.013248133808835e-05,190.02827060339794,(-0+0j),5.129285718049072e-05,236.9005830479516,(-0+0j),2.809858144360423e-09,4.7324902030263834e-05,157.1909049109508,0j,1.6338070487685247e-05,170.18730887606608,0j,7.533914961013586e-10
Random Power,10,4020,67,0.020609583406471878,-62.32308374176105,(0.014-0.026j),0.00015860316408706078,60.80897356835645,0j,-1.7865999389109498e-06,9.297531557081322e-05,-61.8942007963106,0j,3.393261320131567e-05,185.5634305480081,(-0+0j),-1.2094812506317063e-09
Random Power,10,4080,68,0.0004330889923564227,-22.632379011990736,(0.001+0j),4.3637534070371826e-05,151.42471152122766,0j,-1.8797364381769346e-08,5.713172933199464e-05,-7.009869598983315,0j,1.9547829117323044e-05,223.47134862519772,(-0+0j),-7.106554191701738e-10
Random Power,10,4140,69,0.003148482626144725,214.20468258286536,(-0.004-0.003j),4.742038691300987e-05,83.68959886564603,0j,-9.699394886926514e-08,3.2327409316118764e-05,20.86987987818675,0j,3.3731630322071616e-05,120.72490351286774,0j,-1.866378529862404e-10
Random Power,10,4200,70,0.00038220275092723847,72.44352261524195,0.001j,5.0196258859033226e-05,141.45400901990115,0j,6.872064024941796e-09,6.421362223839144e-05,-19.42205864344234,0j,4.0940912526974907e-05,217.4616397787422,(-0+0j),-1.4363090960042415e-09
Random Power,10,4260,71,0.010767032844255908,229.55128573638686,(-0.01-0.012j),7.803620771409225e-05,38.711053283048024,0j,-8.252250765130223e-07,4.2180707165509106e-05,-6.129112452064263,0j,6.3679208193213405e-06,84.11509557640497,0j,-1.1448471339175649e-12
Random Power,10,4320,72,0.0006675195637807369,74.02771174471596,0.001j,5.1912958141732845e-05,132.4880222298868,0j,1.8126561309035775e-08,5.128044150258097e-05,171.12695606221115,0j,1.4261403471763269e-05,62.22147679689748,0j,-2.3695703721420596e-10
Random Power,10,4380,73,0.009268063611291373,-10.33105484059584,(0.013-0.002j),0.00010158504639080732,85.44364565961351,0j,-9.473055957181047e-08,5.7591953818344326e-05,-51.77166213714523,0j,1.0251935185086026e-05,11.421367481369145,0j,2.6627527726610867e-10
Random Power,10,4440,74,0.000416311185793814,77.51733219106268,0.001j,9.711211946410044e-05,56.10863583365146,0j,3.7639287304492435e-08,3.978530043999825e-05,75.58103183785575,0j,4.378769829818546e-05,77.62023421998136,0j,1.741003481409048e-09
Random Power,10,4500,75,0.00399727382063792,230.49124745347834,(-0.004-0.004j),9.341874207977548e-05,93.81959601394459,0j,-2.7163837115322607e-07,2.8361569346367235e-06,248.77002783877876,(-0+0j),5.9185628677608124e-05,125.80366955529718,0j,-9.134028663995758e-11
Random Power,10,4560,76,0.0007185629256210661,70.10984844278272,0.001j,2.4340622757019348e-05,161.20881172085342,0j,-3.354520192429331e-10,5.0786538452591215e-05,71.28535621265522,0j,4.600635547821534e-05,-58.137061028115085,0j,-1.483756386729523e-09
Random Power,10,4620,77,0.007026023415786176,268.8300025222578,(-0-0.01j),0.0001400865080484419,48.40061394626395,0j,-7.492176045532916e-07,5.3463259275988286e-05,28.552858474646484,0j,3.27338422175192e-05,152.45510243916183,0j,-9.761431190844328e-10
Random Power,10,4680,78,0.0006278300003152698,69.37866133587224,0.001j,2.1423888225387516e-05,197.53005344025752,(-0+0j),-8.30896864986187e-09,0.00016605005553533823,21.69311255191269,0j,0.00030255419812167094,30.00660596259774,0j,4.9711216701629866e-08
Random Power,10,4740,79,0.0065419584156522275,33.1511301680518,(0.008+0.005j),0.00014678474772079574,79.2417240477139,0j,6.659594238125763e-07,7.041118471210618e-05,108.72004294255879,0j,3.9210266803297275e-05,-84.33820753857486,0j,-2.6894483611238723e-09
Random Power,10,4800,80,0.00019755001623873126,194.19905254406507,(-0+0j),2.9018782423658933e-05,-87.63752817549431,0j,1.175888983497372e-09,6.66945195249658e-05,92.90843054421649,0j,4.647456541266662e-05,54.16003386495216,0j,2.4173833056249634e-09
Random Power,10,4860,81,0.0027274005250561397,-45.316050431906746,(0.003-0.003j),0.00012643716574626371,38.41422081218443,0j,3.766020786622787e-08,1.8168641403769848e-05,160.3378402263386,0j,3.001139690055342e-05,-85.72797757476917,0j,-2.2120742619344265e-10
Random Power,10,4920,82,0.0003035399624841117,176.04648583789455,0j,3.0405698519052975e-05,31.517131278841617,0j,-7.516497523352353e-09,5.2233935848845575e-05,127.5675808834396,0j,2.1464492328614474e-05,100.84062723273972,0j,1.0013884936019424e-09
Random Power,10,4980,83,0.0048058591670301675,-36.74248946610065,(0.005-0.004j),0.00012368306367099548,36.134416273817564,0j,1.7500754583163647e-07,1.5175805406165063e-05,-85.53254841468134,0j,1.589171583099896e-05,157.5498147654214,0j,-1.0917969116710661e-10
Random Power,10,5040,84,0.0008061750223993711,123.30137545929158,(-0.001+0.001j),4.7285018011666254e-05,242.08329693214756,(-0+0j),-1.8353909147715456e-08,6.467687307560979e-05,203.83137332209063,(-0+0j),4.063024136632886e-05,242.8685473621616,(-0+0j),2.0411394846477488e-09
Random Power,10,5100,85,0.0018318662801177082,125.55107926849377,(-0.002+0.002j),3.9460957995215665e-05,4.813409854730693,0j,-3.694657418161734e-08,5.9755037176007864e-05,-60.070816877108484,0j,7.082956918839352e-05,-82.44124027432747,0j,3.913902443570646e-09
Random Power,10,5160,86,0.0001558460805265366,40.90064562695787,0j,3.2995877835409444e-05,199.16280125589822,(-0+0j),-4.776601304722238e-09,1.1561645157147984e-05,196.17013196877855,(-0+0j),2.1013195630582053e-05,195.50882394241313,(-0+0j),2.4293092923587466e-10
Random Power,10,5220,87,0.001527357862742375,-55.81678701267171,(0.001-0.002j),5.3804250361835574e-05,-17.39829618175436,0j,6.438615432154597e-08,1.877947911871277e-05,155.10905579060318,0j,3.927767221159688e-05,183.4002185978507,(-0+0j),6.495065493009429e-10
Random Power,10,5280,88,0.00018327771934968456,136.29641502422552,0j,1.4805143543916668e-05,104.36233248821353,0j,2.3027913625877613e-09,2.7398106924472586e-05,-56.01909056307457,0j,4.3171446081569345e-05,68.29117533919059,0j,-6.667226323877331e-10
Random Power,10,5340,89,0.0017563425796163275,31.340217338668964,(0.002+0.001j),3.137988461702937e-05,-70.40365227480373,0j,-1.1217702918857107e-08,2.8585431735961555e-05,139.6913506412532,0j,8.520497948737168e-06,41.181658285507154,0j,-3.6041521160206646e-11
Random Power,10,5400,90,0.0004436002066783798,210.51099796572345,(-0.001+0j),1.591493737902656e-05,48.875058699185736,0j,-6.700337314643646e-09,4.810306852761476e-05,34.201310707392366,0j,2.251490799178372e-05,-42.61880477462225,0j,2.469420470771323e-10
Random Power,10,5460,91,0.0011879317253556604,195.25109093982906,(-0.002+0j),2.8578112031675244e-05,-47.60129270561271,0j,-1.5490334637018406e-08,4.912939911459781e-05,225.5586863170538,(-0+0j),1.6369711141762856e-05,-44.03855036350711,0j,-5.653353869027935e-12
Random Power,10,5520,92,0.00032117357801320773,128.27062846672044,0j,7.928928817708836e-06,113.65779676742825,0j,2.464188003555303e-09,5.078569956371477e-05,111.08084099756327,0j,4.355342224668482e-05,-10.084636142280146,0j,-1.1446790962284641e-09
Random Power,10,5580,93,0.0006647578910253488,72.97392225966065,0.001j,5.896611641492258e-06,-87.79471640328677,0j,-3.7010783983515367e-09,0.00010574659934227869,22.34384112050809,0j,1.896402199935509e-05,219.2128904887618,(-0+0j),-1.919090259457983e-09
Random Power,10,5640,94,0.0003954999066473683,154.5878264618976,(-0.001+0j),1.63418909831465e-05,63.31749836860381,0j,-1.4328686567528078e-10,5.3506762982192284e-05,12.213622755385757,0j,2.860546755534717e-05,92.25688174918412,0j,2.6464533497732834e-10
Random Power,10,5700,95,0.0011800687407406952,122.44676730969681,(-0.001+0.001j),5.252269654142624e-05,239.49591165308442,(-0+0j),-2.818586706439105e-08,4.9341354838506235e-05,130.10032369623977,0j,5.134227544227415e-05,163.97972600437146,0j,2.1031757998816868e-09
Random Power,10,5760,96,0.00014828384093136,-70.90415027517051,0j,4.7914978888051876e-06,204.05712609122423,(-0+0j),6.14459214438235e-11,4.197083993283009e-05,91.90920840386453,0j,4.07235774280766e-05,210.69871175859686,(-0+0j),-8.231402947643769e-10
Random Power,10,5820,97,0.001074267625896325,-14.374994285546762,(0.001+0j),5.4469465860111145e-05,-60.555262254600365,0j,4.0515150555634744e-08,5.772856138945762e-05,117.77097128630605,0j,8.22339746052398e-06,42.52133173419391,0j,1.2086877378370483e-10
Random Power,10,5880,98,0.00034877266339476774,144.17750552444113,0j,3.085614657381789e-05,210.75028001058485,(-0+0j),4.278711058682241e-09,7.576209775823531e-05,56.54175360337905,0j,2.1475317576025492e-05,250.0864734281702,(-0+0j),-1.5817636187894569e-09
Random Power,10,5940,99,0.0007846339842893636,40.905245746291556,(0.001+0.001j),1.795645909887013e-05,29.81352629757621,0j,1.3826067621624185e-08,8.602500758117876e-05,89.4427705395795,0j,1.736580534980149e-05,260.0090525038897,(-0+0j),-1.4736899338818035e-09
Random Power,10,6000,100,7.458679667084915e-06,64.97803140797359,0j,4.441941374893965e-06,61.52408375887535,0j,3.307083680201937e-11,1.9887224905188173e-05,-82.42505148506825,0j,3.799693171223657e-05,200.3671724120157,(-0+0j),1.67313894363552e-10
Random Power,10,6060,101,0.00123492303108017,208.82778477093373,(-0.002-0.001j),5.805074655543736e-05,-82.62487501041713,0j,2.6218695348801302e-08,4.96859727174086e-05,23.81343384082409,0j,4.0895736484467197e-05,-14.205814599754504,0j,1.6007737164055595e-09
Random Power,10,6120,102,0.0007473122457461023,-38.399426637138504,(0.001-0.001j),1.8820746866919475e-05,-42.63624612184924,0j,1.4026537941900386e-08,2.2189676229225364e-05,7.547093844630709,0j,1.7710348666652687e-05,69.53100144879453,0j,1.8459362470291573e-10
Random Power,10,6180,103,0.0015590904751445682,82.05497807275938,0.002j,2.6818436194829615e-05,-47.019671791998945,0j,-2.6355690088681734e-08,3.439758443034404e-05,127.44986431546354,0j,3.065789180504951e-05,116.80406040975143,0j,1.0364063573694528e-09
Random Power,10,6240,104,0.0005287055461153363,94.66996714391414,0.001j,6.684015107381864e-06,32.373822850972715,0j,1.6429046359661332e-09,5.782120039716225e-05,164.07687449723113,0j,2.2610076434318546e-05,-5.9777306224652875,0j,-1.2876960734232184e-09
Random Power,10,6300,105,0.0005178027102849178,56.948112227779085,0.001j,8.799484078551608e-06,-18.714956629780502,0j,1.1282711722687222e-09,0.00010695773066079718,31.122938986334894,0j,0.00017137549447804798,1.6337730418755285,0j,1.5955268903763653e-08
Random Power,10,6360,106,0.0002815610508560881,-20.424558267422,0j,2.9995334866984775e-05,2.4664507681499828,0j,7.780403534627857e-09,4.9603838335141425e-05,185.98719770706361,(-0+0j),2.2029131034027726e-05,204.78642874582852,(-0+0j),1.0344362556540773e-09
Random Power,10,6420,107,0.0001852421238430587,241.9896517495414,(-0+0j),2.5056670020517426e-05,-48.1284457144867,0j,1.5964906297520334e-09,5.3143227344541585e-05,130.0708676577814,0j,1.88568038568015e-05,76.44442319467684,0j,5.942994989991103e-10
Random Power,10,6480,108,0.00030230982933456896,82.46417470505902,0j,1.483497895638597e-05,175.96818801516636,0j,-2.741015960495878e-10,0.00010115998770503253,104.86676505787476,0j,2.2987129670563257e-05,-40.9837539630482,0j,-1.9244264829502126e-09
Random Power,10,6540,109,0.0015277470706940922,116.48725554086036,(-0.001+0.002j),4.843657725269296e-05,-30.92859441164228,0j,-6.23515258688954e-08,1.8394810035132832e-05,1.8343219819722663,0j,1.2962602878822696e-05,-46.26916275903014,0j,1.5923028376770725e-10
Random Power,10,6600,110,0.0005194894868395534,-8.878693400512063,(0.001+0j),3.64241466084608e-05,97.28276281158047,0j,-5.2668340181774116e-09,5.300158490055605e-05,-41.29517125177301,0j,2.30434101634351e-05,-30.746686746146494,0j,1.2006970821310197e-09
Random Power,10,6660,111,0.0011852763096657476,96.47610983878302,0.002j,2.106666688579083e-05,-29.345436332775904,0j,-1.4613903353588087e-08,6.451672560918847e-06,98.75007894268929,0j,2.179608092721822e-05,-12.267953327015562,0j,-5.0435437596447e-11
Random Power,10,6720,112,0.0003465491062587802,236.22780856224253,(-0+0j),2.537062938143437e-05,84.44988658937754,0j,-7.746967294349236e-09,3.977445856429877e-05,219.85495083311875,(-0+0j),3.254659164169481e-05,48.04215571601876,0j,-1.2813293562976852e-09
Random Power,10,6780,113,0.001048078250949949,9.562974017121988,(0.001+0j),3.885195397378397e-05,-30.1905324024401,0j,3.1305559726416274e-08,3.835020656698348e-05,20.970800793748026,0j,1.7537103280971644e-05,187.22047291300822,(-0+0j),-6.532766837178254e-10
Random Power,10,6840,114,0.0006612621319603063,90.11296678610037,0.001j,2.8424412205894625e-05,216.06611226446293,(-0+0j),-1.1035565343807367e-08,7.304404155178556e-05,-20.100494387275532,0j,1.736913564447209e-05,-8.974122524378629,0j,1.2448650900612535e-09
Random Power,10,6900,115,0.0013322592766251405,183.60123613706156,(-0.002+0j),4.300961416337357e-05,-67.30789160757067,0j,-1.8740945570241544e-08,2.5735091384048112e-05,214.10394189075873,(-0+0j),9.326308535014867e-06,0.22907883557176945,0j,-1.992727835776267e-10
Random Power,10,6960,116,0.0005076040116153165,57.964838077911125,0.001j,2.321795397611946e-05,101.28844558181399,0j,8.573854134759161e-09,2.8887103393893127e-05,220.996956850034,(-0+0j),2.8061856232759615e-05,19.09366830816019,0j,-7.521105970763284e-10
Random Power,10,7020,117,0.0014647785796801773,138.92719871009015,(-0.002+0.001j),4.883196716619495e-05,260.86613443785484,(-0+0j),-3.783940504079966e-08,4.043919458533805e-05,123.82211630280509,0j,1.9398901963479047e-05,7.496608261861937,0j,-3.4789176452616326e-10
Random Power,10,7080,118,0.0001625736958937436,-54.96192613161662,0j,8.097788555143836e-06,145.54196706698718,0j,-1.233085817805939e-09,5.843833371560412e-05,-49.202647870477904,0j,5.889036255463317e-06,0.18889238752336723,0j,2.239995747984739e-10
Random Power,10,7140,119,0.0006282647029975242,55.999883572484734,0.001j,2.260007997533516e-05,99.81166308059281,0j,1.024613191825847e-08,4.782221191063747e-05,-86.74958599651237,0j,3.519408917687596e-05,-2.2482489007261535,0j,1.6127497835328886e-10
Random Power,10,7200,120,0.0004916493419889359,169.4143556484967,(-0.001+0j),1.2295590120613936e-05,83.15697541259107,0j,3.9459268126415327e-10,6.23109739561594e-05,149.46740537076371,0j,9.995059479840043e-06,203.2025143921832,(-0+0j),3.683992891197303e-10
Random Power,10,7260,121,0.0018440781028240926,245.15113960516663,(-0.001-0.002j),1.9302645555260184e-05,240.81029933681364,(-0+0j),3.5493477763608595e-08,0.00010215929865853873,7.34116591048803,0j,1.1077222233034008e-05,82.1354364155233,0j,2.96813293192533e-10
Random Power,10,7320,122,0.0004301952175192447,6.383859359184029,(0.001+0j),9.698483657711243e-06,262.91887265594374,(-0+0j),-9.715110050449138e-10,4.729746298135327e-05,204.61731812200935,(-0+0j),6.893785579710925e-05,232.75597051557213,(-0+0j),2.875213523888814e-09
Random Power,10,7380,123,0.0019399466572620114,191.01046984999425,(-0.003-0.001j),3.411880950981688e-05,73.47459165344497,0j,-3.059928461500372e-08,3.860292754680484e-05,99.46345700455109,0j,7.625273802984769e-05,253.06942648402298,(-0+0j),-2.6367346047826484e-09
Random Power,10,7440,124,0.00011173986039654012,4.327745600388042,0j,1.0025533726606974e-05,204.94016151123765,(-0+0j),-1.0485368861228986e-09,3.963943085103567e-05,153.38319893102098,0j,3.909869069048831e-05,93.19627020083337,0j,7.705418193597734e-10
Random Power,10,7500,125,0.0008314668304375979,117.25499039005929,(-0.001+0.001j),2.1760086264164782e-05,175.23830889608752,0j,9.592184765275942e-09,6.357870187984073e-05,-53.78821547315107,0j,2.6361710490745586e-05,-86.23699481154966,0j,1.414365097062827e-09
Random Power,10,7560,126,0.0004418272570025157,37.95104722939458,0j,4.2364477852305776e-05,184.00104895272437,(-0+0j),-1.5526872214753626e-08,4.078877743168804e-05,87.79873192330842,0j,5.313717674482614e-05,87.92089409640609,0j,2.1673955491071462e-09
Random Power,10,7620,127,0.00184232342872376,-50.827308003804546,(0.002-0.002j),2.1797443021406542e-05,175.95346496781772,0j,-2.7499823615103267e-08,2.773150210016415e-05,42.50102046790732,0j,2.06960497595847e-05,184.79652332366658,(-0+0j),-4.5408138837878616e-10
Random Power,20,0,0,-0.009163728915154934,0.0,(0.011+0j),0.00028075603768229485,0.0,0j,5.191779109736672e-06,24.09224510192871,0.0,(24.104+0j),0.2437260001897812,0.0,(0.001+0j),5.871906757354736
Random Power,20,60,1,123.30734127772183,250.21558200034718,(-59.025-164.09j),0.05487225120359692,265.32074137964594,(-0.006-0.077j),6.532375252191624,0.00031379504396050214,171.96026431553804,0j,0.00036771344898128784,93.70230956103609,0.001j,2.348185663561922e-08
Random Power,20,120,2,0.016901462585648664,89.56128451756193,0.024j,0.00023666697293618923,241.11275142090568,(-0+0j),-3.516997312094006e-06,4.465484525723892e-05,-62.104101196768056,0j,0.00014508239627116553,23.685506783669936,0j,4.756552223689958e-10
Random Power,20,180,3,0.05159055276783656,-58.86409443251398,(0.038-0.062j),0.052341671174837574,235.66393344873347,(-0.042-0.061j),0.0011210128644956565,7.251648197253305e-05,186.57313191791854,(-0+0j),0.00015650894277958755,120.02250624401424,0j,4.5163955062411415e-09
Random Power,20,240,4,0.014738053097914221,210.92326628370063,(-0.018-0.011j),0.0002670526651437617,211.79478082490988,(-0+0j),3.935381053560742e-06,7.549837098100652e-05,19.706322630121818,0j,4.633423425613108e-05,178.72843698145672,0j,-3.2662965817996405e-09
Random Power,20,300,5,0.4884249565401551,-12.583351812706326,(0.674-0.15j),0.05002448167305675,212.71517143973477,(-0.06-0.038j),-0.01718663478766358,2.7247498249913643e-05,249.78499963004396,(-0+0j),0.00021799313889852044,-37.660056809747445,0j,1.7806894736321132e-09
Random Power,20,360,6,0.004337618798687003,-4.285670882276648,(0.006+0j),0.00020624818601831349,185.50621127413285,(-0+0j),-8.815931011091822e-07,7.253509494202581e-05,54.795648586264186,0j,0.00036957572941114604,221.42705175743347,(-0+0j),-2.6080808946672184e-08
Random Power,20,420,7,0.6699456657684765,233.09305411945672,(-0.569-0.758j),0.04678958912157477,190.38115058943282,(-0.065-0.012j),0.023032570494989187,9.29921422049496e-05,184.7913912181757,(-0+0j),5.2624881186708314e-05,-87.74919013788121,0j,2.1692296384214002e-10
Random Power,20,480,8,0.014815667809524298,210.3998390315234,(-0.018-0.011j),0.00015505710716435056,151.85345130439788,0j,1.1987364442360991e-06,0.0001990085728544468,186.7577467111015,(-0+0j),0.0005165486481265719,-53.7382463610235,-0.001j,-5.0626221641246816e-08
Random Power,20,540,9,0.1997323957379705,98.75107785163709,(-0.043+0.279j),0.04312583244037839,167.70186908558145,(-0.06+0.013j),0.0030937527811679705,6.186354456546854e-05,-47.67897297168318,0j,9.658395119438051e-05,79.22050433743682,0j,-3.587482608938056e-09
Random Power,20,600,10,0.018092864569246768,-25.208039106151304,(0.023-0.011j),0.00010490091358365865,106.445476870074,0j,-1.2614291907462842e-06,0.00022872723177441096,-83.88801642805919,0j,0.0005003314514520931,43.58395538955466,(0.001+0j),-6.962188784257563e-08
Random Power,20,660,11,0.24026969913246266,255.04578416741847,(-0.088-0.328j),0.03824915976385895,145.26525046826805,(-0.044+0.031j),-0.003110102200454994,4.145621418925013e-05,138.5580129616135,0j,3.8492034175527944e-05,-89.0716918716956,0j,-1.075396183708739e-09
Random Power,20,720,12,0.0014247096282381387,-18.82308100961717,(0.002-0.001j),7.814921994368714e-05,71.86223872394268,0j,-1.3317148911722601e-09,0.00012449042306721879,23.523458326068265,0j,0.00022235225296113843,153.72510999707075,0j,-1.7867346892416673e-08
Random Power,20,780,13,0.2485321590268126,129.2994921077251,(-0.223+0.272j),0.03341494693112559,123.70444034566341,(-0.026+0.039j),0.008265123903552543,8.445672621166481e-05,238.67601984930675,(-0+0j),4.890283675884195e-05,7.549144244753052,0j,-2.5920883764968807e-09
Random Power,20,840,14,0.01262135785212756,33.37850283610767,(0.015+0.01j),6.523291141121867e-05,7.418837760675089,0j,7.402561297732451e-07,0.00027856207591926436,190.34852528379645,(-0+0j),0.00034169871030374224,-30.054013909976817,0j,-7.248375826878891e-08
Random Power,20,900,15,0.10928988571374254,-2.574853357295538,(0.154-0.007j),0.028369068353206267,101.92019635517975,(-0.008+0.039j),-0.0007760318981163502,8.791863777754648e-05,55.446254199704526,0j,6.644830529589784e-05,124.0782459657398,0j,2.1285889937453367e-09
Random Power,20,960,16,0.0033567029198370117,234.00954007902052,(-0.003-0.004j),9.799274245685958e-05,-42.882457683718116,0j,3.9471305568071326e-08,0.0004170234688922522,248.86585218385466,(-0-0.001j),0.0005004876079460555,79.09688167661885,0.001j,-2.0539641691084973e-07
Random Power,20,1020,17,0.17996484034009763,71.49401809555879,(0.081+0.241j),0.023264063094861672,81.57458156226336,(0.005+0.033j),0.004122081486527039,8.554088585766164e-05,65.6146723103345,0j,4.852144896520567e-05,228.21143204978907,(-0+0j),-3.960568912330381e-09
Random Power,20,1080,18,0.003542114748012041,81.050029056676,(0.001+0.005j),0.0001285893140867606,-78.98951705627076,0j,-4.281168358005885e-07,0.00027190405714723877,-50.96462777103815,0j,0.00035247345473295085,184.8319426776528,(-0+0j),-5.387423226162783e-08
Random Power,20,1140,19,0.058074441041097935,47.87191758680389,(0.055+0.061j),0.018502652796608034,61.75368188706132,(0.012+0.023j),0.001043147267980056,8.73577632905858e-05,-62.57033191584688,0j,0.0001973941979328845,-29.582781147936146,0j,1.4464004795011108e-08
Random Power,20,1200,20,0.0011808110594642624,246.77414586289368,(-0.001-0.002j),0.00015922838712709826,240.95646399711063,(-0+0j),1.8705024575360446e-07,0.00011024231605054254,89.33201708399835,0j,0.00020479413683293323,-16.614015251419744,0j,-6.202614531416914e-09
