Test Type,Power Step,Frequency (Hz),Harmonic,Input Voltage Mag (Vrms),Input Voltage Angle (deg),Input Complex Voltage (V),Input Current Mag (Arms),Input Current Angle (deg),Input Complex Current (A),Input Real Power (W),Output Voltage Mag (Vrms),Output Voltage Angle (deg),Output Complex Voltage (V),Output Current Mag (Arms),Output Current Angle (deg),Output Complex Current (A),Output Real Power (W)
Random Power,20,1260,21,0.05689056126794909,-77.61104894248334,(0.017-0.079j),0.014247527015929441,43.5230775039917,(0.015+0.014j),-0.00041908930411778964,3.736542872033785e-05,133.71005984491327,0j,2.927674842048963e-05,117.2229423889247,0j,1.0489594199175342e-09
Random Power,20,1320,22,0.002385287478864031,266.09661630022447,(-0-0.003j),0.00017534904422099407,219.9520307726038,(-0+0j),2.8978617045635195e-07,0.00011455736326957286,249.2624975925262,(-0+0j),0.0002749336893983009,117.28611709266377,0j,-2.1065071900917494e-08
Random Power,20,1380,23,0.0946936877483928,-54.11606443190513,(0.078-0.109j),0.01066623873848772,27.937008458703673,(0.013+0.007j),0.00013964183978183305,2.2485703178084387e-05,12.575763830402224,0j,1.9278130557327604e-05,235.23183126100682,(-0+0j),-3.187977981271752e-10
Random Power,20,1440,24,0.0007006895424356665,99.60053451501848,0.001j,0.00020953297390068255,180.98876746971456,(-0+0j),2.1984227775497124e-08,9.482976841679227e-05,9.734311283364477,0j,0.00025973983900015775,229.26999360081112,(-0+0j),-1.8996177324033884e-08
Random Power,20,1500,25,0.04676910312044125,12.936319532577272,(0.064+0.015j),0.007588999209405956,16.32125337846273,(0.01+0.003j),0.0003543114703628778,6.332728087883904e-05,104.83990626779229,0j,3.9179646175346316e-05,-43.429239317988504,0j,-2.110279465637491e-09
Random Power,20,1560,26,0.003436747328806672,176.77440084844164,(-0.005+0j),0.00017317455600802774,167.00505159031587,0j,5.865267065148471e-07,9.170684311973456e-05,130.30174110171737,0j,0.0001772313989851057,-23.93014212117879,0j,-1.4637114148369999e-08
Random Power,20,1620,27,0.052436414884318765,-76.67104449243197,(0.017-0.072j),0.0056721485806412895,9.227354168578287,(0.008+0.001j),2.127357151881911e-05,4.1617213349113554e-05,51.81229066049799,0j,3.8345830192938205e-05,204.29794821248097,(-0+0j),-1.4153487166051442e-09
Random Power,20,1680,28,0.0012256105647223954,173.26646803733507,(-0.002+0j),0.00015299381346308794,131.97641372499606,0j,1.4089164463216056e-07,7.724721537055211e-05,252.43644204501285,(-0+0j),0.00012680670153866026,171.79420858832202,0j,1.5927298356512388e-09
Random Power,20,1740,29,0.11059477669195793,-61.593733881771016,(0.074-0.138j),0.004546147853002382,6.527037552986471,(0.006+0.001j),0.00018736174268898988,0.00012909918438568088,74.15346967585315,0j,5.1677343356563146e-05,12.75778439534939,0j,3.194035201824829e-09
Random Power,20,1800,30,0.0012102139709678063,170.69910138747844,(-0.002+0j),0.00013118922368541137,116.08949160329263,0j,9.194904489152658e-08,3.018678780094772e-05,72.16459298148213,0j,0.0002531628818476581,-76.80454174944612,0j,-6.548500543276264e-09
Random Power,20,1860,31,0.08440746127839843,57.9953195093403,(0.063+0.101j),0.0037490773545592517,4.59372025945089,(0.005+0j),0.00018866833107149226,3.459096732994233e-05,162.41389242169458,0j,3.170702887239075e-05,6.970204279682491,0j,-9.975769133628576e-10
Random Power,20,1920,32,0.0021791963413311296,-19.67251771219047,(0.003-0.001j),0.0001452936370394119,100.52998051319726,0j,-1.592797983723007e-07,5.1449402930232645e-05,19.79618439536273,0j,0.000173829055573928,41.59245185392329,0j,8.304037533521976e-09
Random Power,20,1980,33,0.03412860813554609,-45.86007168276245,(0.034-0.035j),0.0036632333925010947,-3.4837425182279986,(0.005+0j),9.235728734692297e-05,6.90559946087487e-05,214.30248636848336,(-0+0j),2.9466245179736836e-05,191.7533455331358,(-0+0j),1.8792608006893072e-09
Random Power,20,2040,34,0.0038655172972726767,27.648537084869105,(0.005+0.003j),0.00015144065308557585,69.29673834685664,0j,4.374312347747366e-07,0.0001140067943900063,181.4013919499126,(-0+0j),7.905042756811612e-05,221.90252669635493,(-0+0j),6.8528799975055045e-09
Random Power,20,2100,35,0.10492329860394886,-49.26673485900923,(0.097-0.112j),0.0033735831725829626,-12.639155489792472,(0.005-0.001j),0.0002840696550261526,4.5817403196811894e-05,-50.56987248591784,0j,4.8495921482976535e-05,8.02827729519906,0j,1.1577223401550752e-09
Random Power,20,2160,36,0.00042271741455148355,-76.2353149478129,-0.001j,8.906380480456271e-05,61.29501401260431,0j,-2.777108267155901e-08,7.743722948423589e-05,92.40897225139614,0j,0.00010173381091836147,-7.95491948713358,0j,-1.417243533995224e-09
Random Power,20,2220,37,0.0651131015131713,111.060812737757,(-0.033+0.086j),0.0027827296523792806,-33.16413507975054,(0.003-0.002j),-0.00014700454020007573,3.821322373355459e-05,52.35982493532968,0j,5.005070702363788e-05,106.17314198648185,0j,1.1292329744644179e-09
Random Power,20,2280,38,0.0016663497714936508,-22.41065434836672,(0.002-0.001j),8.040262449688759e-05,33.79981157938944,0j,7.451153370792036e-08,5.304273525852956e-05,79.3962080635037,0j,0.00012069182594769,71.59031296814128,0j,6.34250444321235e-09
Random Power,20,2340,39,0.024866826397644908,-19.112174825873566,(0.033-0.012j),0.002275425043620787,-46.192420641995,(0.002-0.002j),5.037943854053014e-05,4.9102762644743234e-05,-55.85779627162049,0j,3.445711710268171e-05,100.90205921330623,0j,-1.5546541316057489e-09
Random Power,20,2400,40,0.0028869729194165275,147.89662028751883,(-0.003+0.002j),2.3883619219336923e-05,226.15042449695622,(-0+0j),1.4036893889186719e-08,2.7533311346932453e-05,250.22156683214496,(-0+0j),3.248466259416055e-05,192.93022332150605,(-0+0j),4.833102318237726e-10
Random Power,20,2460,41,0.07496066474521015,-8.963161780441027,(0.105-0.017j),0.001604125766621828,-60.66121906116726,(0.001-0.002j),7.45293559671108e-05,2.647858916875354e-05,103.08149034533822,0j,2.7848196038928954e-05,257.9722779800733,(-0+0j),-6.676988720922672e-10
Random Power,20,2520,42,0.0015846083040756919,149.52058294647725,(-0.002+0.001j),2.1636553321655605e-05,80.74299479968289,0j,1.2410968039621249e-08,3.6834317208337905e-05,27.49537452452295,0j,0.00012184502168972376,58.054744598399125,0j,3.8646966196249596e-09
Random Power,20,2580,43,0.0771898354231136,156.68138259753079,(-0.1+0.043j),0.0012423118393588243,-81.86938468775594,-0.002j,-5.0031930891979267e-05,7.9883093467178e-06,-57.25101869276571,0j,5.29101799185244e-06,200.37088135670285,(-0+0j),-9.060286131899095e-12
Random Power,20,2640,44,0.0014773342114162923,-6.27954711766661,(0.002+0j),8.587714784112437e-05,43.89181702422489,0j,8.125894168494022e-08,4.057939610393641e-05,-16.34325660117149,0j,7.332693498895252e-05,129.00167754449237,0j,-2.4476688831143313e-09
Random Power,20,2700,45,0.015493017470681327,37.025388894607985,(0.017+0.013j),0.0005038146104409399,-87.4715629669079,-0.001j,-4.420803140356552e-06,0.0001472996833834212,-65.49351634259631,0j,1.865315131679482e-05,182.5774262439348,(-0+0j),-1.0261152084727764e-09
Random Power,20,2760,46,0.0013210356051204198,108.7217451727039,(-0.001+0.002j),3.758719861383334e-05,67.0722391576306,0j,3.71026886490984e-08,8.447650222458255e-05,96.43493551540939,0j,0.0001265051249728634,182.3412630262714,(-0+0j),7.628953062679839e-10
Random Power,20,2820,47,0.07016636623939881,50.095454459037455,(0.064+0.076j),7.72450519628955e-05,-82.17009347353968,0j,-3.6453197620904504e-06,1.0150997687720595e-05,237.45090799018845,(-0+0j),2.461872609494853e-05,-43.953297185417625,0j,4.941346439362349e-11
Random Power,20,2880,48,0.0001913989314826048,-1.9826553925961008,0j,3.070719934723764e-05,140.98332975325388,0j,-4.691739884784781e-09,8.428811986652998e-05,253.766787909237,(-0+0j),0.00012324770579223707,-88.88002021048345,0j,9.915485997585459e-09
Random Power,20,2940,49,0.06137747249525091,188.8625835970123,(-0.086-0.013j),0.0004734910252771012,-23.640787691336612,(0.001+0j),-2.4509455500472764e-05,5.186516809686699e-05,260.60322848459134,(-0+0j),3.7311603882725444e-05,217.17308337357318,(-0+0j),1.4053476441874372e-09
Random Power,20,3000,50,0.0008706681193970259,225.0100086826794,(-0.001-0.001j),4.983918715545267e-05,59.12054725241361,0j,-4.2084090804806724e-08,8.845652746890586e-05,39.78357313074602,0j,6.998009636900299e-05,242.5893078059498,(-0+0j),-5.706273763757958e-09
Random Power,20,3060,51,0.010350339301488697,80.0242228034586,(0.003+0.014j),0.0005623770855850164,-9.966500388416364,(0.001+0j),9.424496195095046e-10,3.31792740146881e-05,103.49520257153384,0j,2.3341775385757516e-05,-65.84007914700223,0j,-7.610858131877925e-10
Random Power,20,3120,52,0.0031757322706797053,186.2924850496271,(-0.004+0j),7.604688575508694e-05,84.85913260987833,0j,-4.787294744893488e-08,9.496632104976087e-05,42.778126262694514,0j,5.029609508008402e-05,-44.10710371978897,0j,2.595334262277152e-10
Random Power,20,3180,53,0.05771655018371371,84.28799424468411,(0.008+0.081j),0.0005713331795260335,-28.93223096560763,(0.001+0j),-1.3001082321241325e-05,4.397067334635468e-05,-25.914602396592556,0j,1.4018395268493509e-05,110.47593279245625,0j,-4.4630806322498305e-10
Random Power,20,3240,54,0.001218845560849947,268.96873475750857,(-0-0.002j),4.480843081516901e-05,11.696596795086037,0j,-1.2032710078178267e-08,4.306254905264232e-05,72.55870583331827,0j,4.272601815532142e-05,70.95746126383148,0j,1.8391727903658905e-09
Random Power,20,3300,55,0.05171648127724203,219.02162024613867,(-0.057-0.046j),0.0008416500123524759,-39.41979027052784,(0.001-0.001j),-8.721535288865115e-06,5.715149900042167e-05,122.31022750742324,0j,2.4396298480685722e-05,9.015270024103131,0j,-5.51390468472522e-10
Random Power,20,3360,56,0.0010558971499930018,-29.086977462245457,(0.001-0.001j),5.336576802173305e-05,5.282624478356354,0j,4.651100793181129e-08,5.166406541494086e-05,118.15172611804465,0j,8.166142615534002e-05,-80.70755480721246,0j,-3.992467686482443e-09
Random Power,20,3420,57,0.018949795610284398,114.44470750931997,(-0.011+0.024j),0.0005945930108611574,-51.71102102823906,(0.001-0.001j),-1.0940093978406485e-05,8.090085894391198e-05,138.37072576851273,0j,5.350538827448885e-05,107.2004881527408,0j,3.7037212883753443e-09
Random Power,20,3480,58,0.0008160616514649889,220.77007770792693,(-0.001-0.001j),5.749534392345861e-05,11.716991001576446,0j,-4.10158402048158e-08,0.00010075144379033128,-22.282130665697025,0j,0.00021055145349480473,-16.512161726807108,0j,2.1105886274994667e-08
Random Power,20,3540,59,0.04281593713674918,121.09947135505477,(-0.031+0.052j),0.0005765521869503535,-64.08601312086472,-0.001j,-2.458459203402924e-05,4.7636609333965625e-05,164.3171829242537,0j,4.6879363532589085e-05,112.08771086682756,0j,1.367820211604495e-09
Random Power,20,3600,60,0.0010794059966588803,-33.45619839481313,(0.001-0.001j),3.1289497864565084e-05,16.012966641548957,0j,2.194832305256714e-08,2.2330579999725397e-05,142.856868116872,0j,4.556836424518103e-05,71.20499022107862,0j,3.2031998476864474e-10
Random Power,20,3660,61,0.03926213072294338,260.72047193527214,(-0.009-0.055j),0.0005872567282025097,-49.181590701267936,(0.001-0.001j),1.4790509131284811e-05,5.626498183864459e-06,48.01468335642635,0j,3.737037631961059e-05,259.47287493951785,(-0+0j),-1.7935995233746168e-10
Random Power,20,3720,62,0.00019737122800881255,-75.39227900158079,0j,1.669908718981685e-05,-81.04455125997032,0j,3.279894449263635e-09,2.7595044895212567e-05,132.77374554191042,0j,8.14344872557888e-05,107.93755660837772,0j,2.039351197208359e-09
Random Power,20,3780,63,0.012092724647265391,129.72111908461477,(-0.011+0.013j),0.0005641671554320984,-69.9999741969545,-0.001j,-6.4221644166132804e-06,3.400883248511451e-05,219.39162317374314,(-0+0j),4.607919371711446e-05,222.46198709427577,(-0+0j),1.5648500226133093e-09
Random Power,20,3840,64,0.0017442786669618455,-78.05767976223768,(0.001-0.002j),4.8916118728575274e-05,-63.34402438901648,0j,8.252535506577311e-08,4.924997087264233e-05,133.89204703098275,0j,5.337555244994812e-05,90.63311005642932,0j,1.9144201414577883e-09
Random Power,20,3900,65,0.030822189548080865,172.2260319911291,(-0.043+0.006j),0.0006145303653799326,-76.96644911234819,-0.001j,-6.72846542461009e-06,4.697099018750164e-05,7.581208906345736,0j,4.9197600088795966e-05,248.04526501811543,(-0+0j),-1.1391834282801825e-09
Random Power,20,3960,66,0.0005765967119928263,-54.30366112854577,-0.001j,2.952832619175749e-05,239.69185994689485,(-0+0j),6.923856064086586e-09,1.4143353577930658e-05,33.845480561193604,0j,4.115893853309329e-05,141.49272588370482,0j,-1.764746835764784e-10
Random Power,20,4020,67,0.02896713399382444,-73.18461623497262,(0.012-0.039j),0.0004868155095195455,-73.96989446598477,-0.001j,1.410032564627961e-05,5.9681729500875614e-05,-68.72167379980047,0j,7.310084574814327e-05,-68.89692879572436,0j,4.3627644928832905e-09
Random Power,20,4080,68,0.001117139101674752,92.0904616728074,0.002j,2.964290201620417e-05,235.27668811665424,(-0+0j),-2.6511646056522336e-08,3.534212962689063e-05,47.38840244390199,0j,4.9052266223279035e-05,134.59100653124267,0j,8.460782671033332e-11
Random Power,20,4140,69,0.010973539483618573,186.53558273743485,(-0.015-0.002j),0.0006079030150854303,261.15301640918085,(-0-0.001j),1.769527449871154e-06,1.1035944833657478e-05,256.5343253515422,(-0+0j),3.0296140317960572e-05,83.3249479938664,0j,-3.3200104999090956e-10
Random Power,20,4200,70,0.00011881321030753784,244.18577015438237,(-0+0j),6.288865931081261e-05,65.94078569082465,0j,-7.468498490462357e-09,6.390028440314582e-05,4.62009605560894,0j,2.2317431900636708e-05,194.50978718290395,(-0+0j),-1.4048988930018103e-09
Random Power,20,4260,71,0.020485479438926254,215.14193680530178,(-0.024-0.017j),0.000450759798655148,245.95210722283667,(-0-0.001j),7.930822543177918e-06,0.00010970445407474904,10.908374829208555,0j,3.006975578449562e-05,-1.0780738536069663,0j,3.226861875718869e-09
Random Power,20,4320,72,0.0011549997415987155,58.74414083657853,(0.001+0.001j),2.1683827979069308e-05,36.27549816454693,0j,2.3143634510247368e-08,7.336141527548118e-05,163.8284889472001,0j,3.9287625019922006e-05,155.038085277611,0j,2.848341476222478e-09
Random Power,20,4380,73,0.013225530537092252,-6.852358402560313,(0.019-0.002j),0.00033609060292192787,214.54469550728817,(-0+0j),-3.334377243503479e-06,2.0322469562464032e-05,268.45515781986245,(-0+0j),4.279815373506078e-05,211.70524517613393,(-0+0j),4.76886918304546e-10
Random Power,20,4440,74,0.0003677270014935466,177.77571613116822,(-0.001+0j),6.630705302716235e-05,81.98027623304426,0j,-2.4621142824342473e-09,7.531311962374642e-05,221.6124252213155,(-0+0j),1.430208240864787e-05,172.4535924136511,0j,7.04407513734967e-10
Random Power,20,4500,75,0.009681398582937685,214.44699340621185,(-0.011-0.008j),0.00026052076650614255,220.44884546991938,(-0+0j),2.5083799512624483e-06,3.156493543466523e-05,66.14930017056379,0j,4.430993621772791e-05,-83.42755262816655,0j,-1.2060603266763537e-09
Random Power,20,4560,76,0.00041142027310932906,24.168449256887172,(0.001+0j),6.327455864225201e-05,55.16860395052714,0j,2.2314116866384974e-08,3.72823334930371e-05,129.23912406965576,0j,4.352184189878347e-05,-40.97610110371585,0j,-1.5989920739384646e-09
Random Power,20,4620,77,0.011829347158770195,266.0814295497969,(-0.001-0.017j),0.0001436201237418379,165.3933050251336,0j,-3.1508899507088814e-07,6.594176990256231e-05,61.98644750733495,0j,5.372476708798117e-05,-1.9819200751963137,0j,1.5547778999131785e-09
Random Power,20,4680,78,0.00031172121944509463,95.76087543190565,0j,4.287411443370301e-05,80.62312120589802,0j,1.29010239042574e-08,2.414585264766933e-05,41.887732839742334,0j,1.505758160827418e-05,4.3315990398141935,0j,2.882289551279092e-10
Random Power,20,4740,79,0.013638949177801717,42.11498241046904,(0.014+0.013j),0.00010620007402785669,142.71552790761265,0j,-2.6645925232529184e-07,3.649632358582748e-05,123.72814816866307,0j,5.487492476995095e-05,228.4983031739633,(-0+0j),-5.105809823523493e-10
Random Power,20,4800,80,0.0004979669851927659,237.49761373531825,(-0-0.001j),2.277288982095666e-05,-14.335303996205667,0j,-3.5357341625893575e-09,5.056658232525621e-05,19.103120046334297,0j,7.192317674693403e-06,134.45733676649905,0j,-1.5573724314095854e-10
Random Power,20,4860,81,0.004007389053476934,-56.02813390975288,(0.003-0.005j),0.00010933307647549288,8.243554687712987,0j,1.901985239569896e-07,2.5260210772417296e-05,216.35817677799778,(-0+0j),3.132765838449075e-05,198.68397041953224,(-0+0j),7.53990471739716e-10
Random Power,20,4920,82,0.0005392780829132767,180.65074292454,(-0.001+0j),3.623889770506439e-05,27.073105908844447,0j,-1.7501361668613227e-08,6.608749543806497e-05,67.02961986744498,0j,5.1770838213585124e-05,-28.777665064522523,0j,-3.4618731227634964e-10
Random Power,20,4980,83,0.008259045586794817,-23.04548025225526,(0.011-0.005j),0.00011491575165007006,-32.503919851509565,0j,9.361915515193436e-07,3.748635646282972e-05,-16.700683811592043,0j,1.4720532060408389e-05,30.432296886885673,0j,3.7540203903876723e-10
Random Power,20,5040,84,0.0001805143335173952,108.05481680756972,0j,3.495505708214895e-05,267.77145949589976,(-0+0j),-5.918610539341964e-09,4.852018853732691e-06,-33.6753400047393,0j,7.657604165754712e-06,-86.96288636284834,0j,2.221114109689218e-11
Random Power,20,5100,85,0.009254097530752799,113.15547641371865,(-0.005+0.012j),0.00018319419126054185,256.8398389431476,(-0+0j),-1.366013759824612e-06,8.188012083274496e-05,98.41215196334385,0j,0.00011035052357927885,68.39578813903898,0j,7.823694235112715e-09
Random Power,20,5160,86,0.0005428289334218324,-9.225346355992144,(0.001+0j),1.049495045041135e-05,239.01967412094731,(-0+0j),-2.1115117838023362e-09,5.9557893245059224e-05,-55.17704138300135,0j,2.7021450817956754e-05,51.164404805982116,0j,-4.528055947456882e-10
Random Power,20,5220,87,0.004323050138654678,18.36995110128595,(0.006+0.002j),0.00011834715567216335,269.207312247509,(-0+0j),-1.6793988604352803e-07,0.00011490822101278435,250.66697255973997,(-0+0j),4.060758457331518e-05,253.0539894804608,(-0+0j),4.6620964577099346e-09
Random Power,20,5280,88,0.0002786543657943015,121.93124415922263,0j,1.7230098558576942e-05,53.40372836886032,0j,1.7575156342466335e-09,6.856747759474348e-05,241.18152678498456,(-0+0j),6.0486619479787674e-05,-78.40730711100974,0j,3.1578914274460212e-09
Random Power,20,5340,89,0.008522648661434788,61.02162297523934,(0.006+0.011j),0.00020677163751301605,225.45089118988054,(-0+0j),-1.6975674072251376e-06,8.357720865406766e-05,98.14817537908004,0j,3.4487359345885354e-05,-60.550280197766284,0j,-2.685438720399407e-09
Random Power,20,5400,90,0.0005715610034482987,198.90126768942605,(-0.001+0j),7.571247093721954e-06,246.2182229719784,(-0+0j),2.9337469618273882e-09,3.714781535689562e-05,245.0781439543974,(-0+0j),7.268404027140519e-05,153.11179237686645,0j,-9.26457754316448e-11
Random Power,20,5460,91,0.0058530615835717175,162.88975140055328,(-0.008+0.002j),0.00015041829994468406,210.01497961958378,(-0+0j),5.990277745087428e-07,2.28846308439731e-05,35.741345441155524,0j,3.853556178658689e-05,255.94537718349602,(-0+0j),-6.735303567640376e-10
Random Power,20,5520,92,0.0009108124270890174,96.62401638545496,0.001j,5.080740519995374e-05,92.36184239845358,0j,4.6148035848660275e-08,5.413735933083076e-05,1.404457057303091,0j,2.4727663086441463e-05,209.82589521870185,(-0+0j),-1.1773387646598348e-09
Random Power,20,5580,93,0.005230965240823285,82.4489327025848,(0.001+0.007j),0.00013084792256986552,188.61579141996538,(-0+0j),-1.9057829242802745e-07,6.865620286428325e-05,242.4738412039349,(-0+0j),3.31353116237217e-05,251.88556308983965,(-0+0j),2.244321025082797e-09
Random Power,20,5640,94,0.00015928591568962062,81.94532026740261,0j,3.2300780456865766e-05,212.39617335850795,(-0+0j),-3.3380916485208027e-09,3.428605886394523e-05,61.01921651627788,0j,7.467188985966137e-06,-49.11218659369686,0j,-8.811568239936628e-11
Random Power,20,5700,95,0.007394146462002135,126.14938986604741,(-0.006+0.008j),0.00011725899883086313,179.81942557527344,0j,5.136586778848067e-07,6.192961616461484e-05,211.82925471110707,(-0+0j),8.467069476252036e-05,169.03890779930293,0j,3.848003441752825e-09
Random Power,20,5760,96,0.0007162608819186301,210.6030796682852,(-0.001-0.001j),7.212882079662114e-05,-59.0498135103478,0j,-3.129809647249213e-10,4.4832969236294224e-05,-10.460855104219547,0j,3.8422925344204824e-05,-21.01380076750054,0j,1.6934776916720491e-09
Random Power,20,5820,97,0.004841539239819178,263.01957995862745,(-0.001-0.007j),2.1507349886753826e-05,25.194981148273783,0j,-5.544986771204129e-08,7.023430481388598e-05,94.69697753955808,0j,4.7871373472610974e-05,94.73430047520633,0j,3.3622119229866626e-09
Random Power,20,5880,98,0.0012635297085294614,174.92994921412986,(-0.002+0j),5.552880122380823e-05,-30.084927285344648,0j,-6.358092873714052e-08,8.665158588747275e-05,242.24584041372933,(-0+0j),2.8358244330639087e-05,173.3770770408468,0j,8.858651375267715e-10
Random Power,20,5940,99,0.004564657521677405,135.7519100213469,(-0.005+0.005j),3.378580138814955e-05,259.25092198865116,(-0+0j),-8.511784221225395e-08,8.958919561323184e-05,165.85032301342198,0j,0.00012664888792042738,141.55206046054823,0j,1.034126219807051e-08
Random Power,20,6000,100,0.0006774589018736842,258.55226512464003,(-0-0.001j),1.855390880584489e-05,9.28508552500503,0j,-4.449740403882462e-09,4.153121390426509e-05,60.81909557867922,0j,3.822773999698476e-05,198.9383604962743,(-0+0j),-1.1820585311065435e-09
Random Power,20,6060,101,0.008618892300161362,187.42703403264096,(-0.012-0.002j),0.000105638204458501,266.8886927192473,(-0+0j),1.6652162635135129e-07,2.710790071201708e-05,88.547038391656,0j,1.4986996967038285e-05,236.73847496004646,(-0+0j),-3.452505257940673e-10
Random Power,20,6120,102,0.0006318576617282127,23.008689932092892,(0.001+0j),2.798968065943813e-05,-38.44198667932187,0j,8.45216503385054e-09,0.0001025548536945619,-61.73459573368797,0j,5.579832722383004e-05,-47.378296156047384,0j,5.543693712212428e-09
Random Power,20,6180,103,0.004053015276701698,-38.06437936227536,(0.005-0.004j),4.813699785408953e-05,259.2074757063772,(-0+0j),8.939734891339816e-08,4.645959092361892e-05,65.09213971186323,0j,5.865430078574058e-05,-13.501471516202471,0j,5.389249476146823e-10
Random Power,20,6240,104,0.0004034721488705738,108.86035499848634,0.001j,4.319456485821804e-05,220.8918917718893,(-0+0j),-6.537463384762786e-09,0.00020628936582596993,47.90605657348177,0j,0.0001300663058726336,-8.99063256747094,0j,1.4653922050027647e-08
Random Power,20,6300,105,0.005078596543312571,169.91224661148448,(-0.007+0.001j),8.69244833049684e-05,217.09972649170652,(-0+0j),3.000131124208984e-07,5.0364928240773363e-05,-16.85925079266481,0j,2.6724332317063038e-05,13.966026547726898,0j,1.1558292956415493e-09
Random Power,20,6360,106,0.00042513173538908966,-88.10495071445203,-0.001j,2.300322090961179e-05,192.78117028057912,(-0+0j),1.8469136062288796e-09,9.576014143403343e-05,75.45292031901242,0j,6.71301593598524e-05,70.63112233402956,0j,6.4056431626091525e-09
Random Power,20,6420,107,0.007724561909546518,262.8311418930377,(-0.001-0.011j),4.601802456825753e-05,241.9877808245193,(-0+0j),3.322059980591044e-07,8.601443144014685e-05,156.09241547706486,0j,4.323822662083119e-05,248.8989971353794,(-0+0j),-1.8210444867995134e-10
Random Power,20,6480,108,0.0007176245149193249,204.66144569425998,(-0.001+0j),5.513564373737465e-06,59.00437859533169,0j,-3.2669258121857575e-09,6.434878213491844e-05,39.880982530970805,0j,3.6558105260254026e-06,248.52563402014312,(-0+0j),-2.0645499951410164e-10
Random Power,20,6540,109,0.00627846304011227,19.964370109616922,(0.008+0.003j),6.598460104483475e-05,157.2816824579794,0j,-3.045466763138085e-07,6.593003725376848e-05,8.696587948800214,0j,4.412625453919657e-05,37.02290197835984,0j,2.5608911632129726e-09
Random Power,20,6600,110,0.0015338960638576061,-39.77949276294618,(0.002-0.001j),4.6866459247108056e-05,-48.12356116855548,0j,7.11273015934086e-08,5.044412110567107e-05,38.97478619561298,0j,3.966466571421337e-05,94.398662682737,0j,1.1354832733709529e-09
Random Power,20,6660,111,0.005553741218383068,235.51099061350521,(-0.004-0.006j),6.218526360064088e-05,162.18815052753297,0j,9.911120272550533e-08,3.220823945070778e-05,105.48500370360925,0j,5.688853828420592e-05,157.1994111638275,0j,1.1352469012515272e-09
Random Power,20,6720,112,0.0012403819356305243,53.82840588577577,(0.001+0.001j),4.6601901331112824e-05,152.0228749366799,0j,-8.239022202423033e-09,0.00044402096201401223,259.09526819699846,(-0-0.001j),0.0006203426172230404,260.5999063140792,(-0-0.001j),2.7535015293249985e-07
Random Power,20,6780,113,0.008782096642302218,-51.102279356868706,(0.008-0.01j),3.971943724942394e-05,18.522188504956958,0j,1.2144924919097816e-07,3.410099660024382e-05,224.01964188195794,(-0+0j),1.0534919599065294e-05,182.99988617239575,(-0+0j),2.710490831391008e-10
Random Power,20,6840,114,0.0004236763702019028,127.23001702612625,0j,3.959374310050467e-05,-30.573546817910696,0j,-1.5531811574239636e-08,7.484327061746236e-05,60.91255164167492,0j,2.2799863804042177e-05,233.6572198453609,(-0+0j),-1.6927534448745288e-09
Random Power,20,6900,115,0.00686688593329915,73.28737611079586,(0.003+0.009j),3.729516458213696e-05,119.1019860755355,0j,1.784983040844502e-07,4.3536003409959264e-05,185.87798807215938,(-0+0j),3.8636942485545575e-05,104.06251582864512,0j,2.394662514858755e-10
Random Power,20,6960,116,0.0004235192834456284,16.702702608572977,(0.001+0j),4.380586290195806e-05,-35.85084281348338,0j,1.1280363845609625e-08,2.540249739082848e-05,-57.37342363171118,0j,1.975740875720227e-05,146.1900749261107,0j,-4.6003893512106435e-10
Random Power,20,7020,117,0.005234782344326294,252.76436485326383,(-0.002-0.007j),7.123209321109748e-05,74.57909540700608,0j,-3.7269748431355347e-07,0.00011885461428924872,131.19648583005835,0j,0.0001976406314953598,143.96026746827687,0j,2.2910032112332115e-08
Random Power,20,7080,118,0.0023573524407373174,76.95530964167779,(0.001+0.003j),2.634877640146748e-05,233.41019882380314,(-0+0j),-5.694215751885298e-08,3.025204706341139e-05,-29.849798978180843,0j,2.698112789657402e-05,-3.695101306927697,0j,7.326578112989338e-10
Random Power,20,7140,119,0.006850575472319228,16.159009054417496,(0.009+0.003j),4.8184525429813345e-05,62.548690606828806,0j,2.2768075269102826e-07,7.647558947323726e-05,118.98488278132714,0j,3.609347702101681e-05,22.365849715785117,0j,-3.181683993762067e-10
Random Power,20,7200,120,0.0008405416277214091,-16.470800680474937,(0.001+0j),4.280689153226544e-05,31.87120236143987,0j,2.391593552453777e-08,5.3854112698156007e-05,17.366159315674608,0j,2.230759124654152e-05,-38.15084006184799,0j,6.801614882210924e-10
Random Power,20,7260,121,0.008449243263729698,110.24390006415344,(-0.004+0.011j),1.4274480179139026e-05,135.2996012957937,0j,1.0925886854433864e-07,9.60694262913638e-05,22.37108478337906,0j,2.6792273689553348e-05,17.75440041277558,0j,2.565567239208159e-09
Random Power,20,7320,122,0.00136253502949515,171.89007211834664,(-0.002+0j),1.080894929502071e-05,-43.31610542489946,0j,-1.2033644973375546e-08,9.363726392458096e-05,210.05304106854737,(-0+0j),5.607876827892466e-05,6.523988350419842,0j,-4.8144773574143136e-09
Random Power,20,7380,123,0.00664116377638092,-27.907203668890773,(0.008-0.004j),5.084914831509037e-06,138.3430560839245,0j,-3.2802017373020135e-08,9.213578927425912e-05,-6.790646213841853,0j,1.2257884684092858e-05,237.3438802831519,(-0+0j),-4.92707216490893e-10
Random Power,20,7440,124,0.0006427786318975405,54.97294316299566,(0.001+0.001j),3.23768545572766e-05,233.32056805783367,(-0+0j),-2.0802496454426217e-08,7.687766599553971e-05,258.293918596754,(-0+0j),4.237610305019559e-05,168.87321348363753,0j,3.2937517954729097e-11
Random Power,20,7500,125,0.008116727483937583,53.43331596849356,(0.007+0.009j),8.053344714558224e-05,41.39646570813839,0j,6.392962879207001e-07,7.778389618175307e-05,183.16657369611482,(-0+0j),2.095990615475944e-05,97.70806429334944,0j,1.2909218630974887e-10
Random Power,20,7560,126,0.0004369745751857498,177.1732851280339,(-0.001+0j),1.3189441116721177e-05,30.89174093643797,0j,-4.7938960292416094e-09,8.243600813543552e-05,-30.510800784392757,0j,6.428445280108048e-05,-45.477328925643576,0j,5.119582968219453e-09
Random Power,20,7620,127,0.005975075205631811,161.11239250546424,(-0.008+0.003j),3.0287038669937552e-05,-68.19066451639239,0j,-1.1800118916564305e-07,8.656686387630805e-05,98.87095155636698,0j,3.095188912779725e-05,-38.94669142574884,0j,-1.9854718606964552e-09
Random Power,30,0,0,-0.07204961776733398,0.0,(0.011+0j),6.5925283706747e-05,0.0,0j,5.191779109736672e-06,24.089656829833984,0.0,(24.104+0j),0.3707659840583801,0.0,(0.001+0j),8.931625366210938
Random Power,30,60,1,123.06521709244424,250.16565737047992,(-59.052-163.716j),0.08332932845461116,264.380305645131,(-0.012-0.117j),9.940962266864247,0.0002720679070939053,177.2641350792411,0j,0.00037323303585437675,100.56329565513882,0.001j,2.3358890858228363e-08
Random Power,30,120,2,0.05256098478756109,71.88212071734822,(0.023+0.071j),0.0005557431080606133,239.1966998554342,(-0-0.001j),-2.8497392296609753e-05,9.609600425811205e-05,59.68698797242103,0j,0.00019447347683366255,21.222936973308762,0j,1.4632774715383075e-08
Random Power,30,180,3,0.038781021431945846,-27.843457602929064,(0.048-0.026j),0.0786100304950697,239.8124404808578,(-0.056-0.096j),-0.00012468950595151423,0.00012230594903620223,261.9951237649284,(-0+0j),0.00017276633351902566,117.93650449158558,0j,-1.7107510611967023e-08
Random Power,30,240,4,0.004276807534884662,167.5363230350995,(-0.006+0.001j),0.0004938827285035982,205.82136710430888,(-0.001+0j),1.657978783844049e-06,4.842655228010282e-05,106.93684346947586,0j,6.824088623423092e-05,172.80877444612258,0j,1.3508754364988883e-09
Random Power,30,300,5,0.5715497135599802,-9.847565674233621,(0.796-0.138j),0.07242502547469573,219.64650788940384,(-0.079-0.065j),-0.02688683456930983,4.870498196979608e-05,121.89761626366493,0j,0.00014988763878274347,-43.037087328239465,0j,-7.049366048056865e-09
Random Power,30,360,6,0.0067298177806447874,46.689558397220516,(0.007+0.007j),0.0004290608430634792,169.84563157539645,(-0.001+0j),-1.5792366597973292e-06,8.700919957612775e-05,72.96819229942739,0j,0.00032891115930419704,222.56433198907988,(-0+0j),-2.4682696324756574e-08
Random Power,30,420,7,0.6744779930802489,236.42806459138694,(-0.527-0.795j),0.06400454356095003,200.01072244565623,(-0.085-0.031j),0.03473923292927448,3.750224398920515e-05,226.21926031779466,(-0+0j),5.5517197181849276e-05,-71.86047438218404,0j,9.800062476660212e-10
Random Power,30,480,8,0.0069115623340858315,207.77627741097493,(-0.009-0.005j),0.0003496938033606355,129.89163755373687,0j,5.07267031758609e-07,0.00010170246160960787,144.8444447240699,0j,0.0004963319972709904,-48.4178352137437,-0.001j,-4.9131938366604356e-08
Random Power,30,540,9,0.19711513750930013,96.60162814526821,(-0.032+0.277j),0.05433221613848399,180.19077721939018,(-0.077+0j),0.0011958146633662206,8.240113984755556e-06,143.00584631954965,0j,7.518559379655563e-05,95.29751218752847,0j,4.168900767486423e-10
Random Power,30,600,10,0.013201228348644253,-12.373453848256773,(0.018-0.004j),0.00036154335119399997,83.94032186020324,0.001j,-5.24882302789539e-07,6.057531955580087e-05,186.67034717493857,(-0+0j),0.0004567121009419768,48.798773051774496,0j,-2.051791437803722e-08
Random Power,30,660,11,0.14487393829981932,253.4081944806241,(-0.059-0.196j),0.04376902042109897,160.88545781813923,(-0.058+0.02j),-0.0002791039909717452,2.221900338441213e-05,59.142060819699225,0j,4.5668662322138964e-05,-58.92699914256099,0j,-4.774580534127592e-10
Random Power,30,720,12,0.006712175270007164,29.29505442165886,(0.008+0.005j),0.00036323082321010894,47.289999694781585,0j,2.3188078185537973e-06,5.3082136624575664e-05,184.45901760595086,(-0+0j),0.000252051977239704,189.57158984923464,(-0+0j),1.3326227797271648e-08
Random Power,30,780,13,0.1708280559094236,115.6906436784506,(-0.105+0.218j),0.03363291817050854,142.20366293377805,(-0.038+0.029j),0.005141214413152691,4.9415142436426085e-05,-9.83861178790427,0j,4.642621522456629e-05,-7.4418505412618,0j,2.29215109856906e-09
Random Power,30,840,14,0.011551460372667787,22.61294207297918,(0.015+0.006j),0.0003576185538046687,15.672402378509744,0j,4.100744837269054e-06,2.9479639049735435e-05,165.80692494598173,0j,0.0003392617893365326,-11.789155174495434,0j,-9.992513564137458e-09
Random Power,30,900,15,0.09017159264882454,10.260415743799058,(0.125+0.023j),0.024417568474801685,123.95747175055679,(-0.019+0.029j),-0.0008848933813080468,3.589809097045526e-05,125.35387883592699,0j,5.095559634571143e-05,209.19288835780677,(-0+0j),1.9631518574722762e-10
Random Power,30,960,16,0.003377324999407428,33.58539526399463,(0.004+0.003j),0.0003725801018650637,-14.30097421071163,(0.001+0j),8.438360549975298e-07,3.0965183166485254e-05,50.732515211103376,0j,0.00037078719250434143,93.5290683885622,0.001j,8.424783827045752e-09
Random Power,30,1020,17,0.15189175257266838,76.60841395213819,(0.05+0.209j),0.01667121761707699,107.54834784999026,(-0.007+0.022j),0.0021719026338260106,4.4645811296656744e-05,-78.79584154705802,0j,2.1733130514922864e-05,136.20546973635476,0j,-7.948049570232336e-10
Random Power,30,1080,18,0.0018543674307630884,-31.222781135278126,(0.002-0.001j),0.0003146280216522801,-38.78239237576156,0j,5.783650363884927e-07,7.21020633000663e-05,99.12486371666907,0j,0.00024397860686994018,195.5215352048666,(-0+0j),-1.959874643837987e-09
Random Power,30,1140,19,0.06402649098688076,49.14804453064099,(0.059+0.068j),0.010575644124016504,92.76912034164835,(-0.001+0.015j),0.0004901804530933219,6.544100077958935e-05,-34.963292195479426,0j,3.9942865389821426e-05,20.0592753986693,0j,1.4984285866883052e-09
Random Power,30,1200,20,0.0011553796576077178,18.698812753044137,(0.002+0.001j),0.0002614918008278527,-55.71815253259783,0j,8.116051010079647e-08,7.5355226238148e-05,32.73070908120278,0j,0.00016437204995305323,-12.290919931408666,0j,8.755124872212564e-09
Random Power,30,1260,21,0.02422450991059243,-35.129534019747524,(0.028-0.02j),0.006244814578319449,81.39499487988907,(0.001+0.009j),-6.755767493565704e-05,7.889629227677669e-05,31.979177595711796,0j,3.1537429850901665e-05,248.80012439890083,(-0+0j),-1.991823774125099e-09
Random Power,30,1320,22,0.00150606146879966,-10.87915864644232,(0.002+0j),0.00019913910952194206,-60.63849038072266,0j,1.9374546706519405e-07,0.00010065485664875022,3.3968194546854136,0j,0.00012084534446327644,158.97717846995437,0j,-1.107553310025194e-08
Random Power,30,1380,23,0.03789797463629229,-49.44482990866459,(0.035-0.041j),0.0035044429463148745,76.05922477854077,(0.001+0.005j),-7.71315600615226e-05,6.0479483635629966e-05,206.3602088420822,(-0+0j),5.22306198530165e-05,170.66760125162844,0j,2.565512966962292e-09
Random Power,30,1440,24,0.0007122268209330862,19.3647932352105,(0.001+0j),8.937394421331002e-05,-86.33991287531757,0j,-1.7229974822668922e-08,7.530474972868093e-05,51.60187713293602,0j,9.838918398764426e-05,230.02358400161106,(-0+0j),-7.406361995985073e-09
Random Power,30,1500,25,0.025776360626506425,54.29464247626941,(0.021+0.03j),0.0019334399440365812,78.45645153265534,(0.001+0.003j),4.5470978743815395e-05,8.163862958355832e-05,-79.77792919699735,0j,4.167872780118554e-05,210.35270769272609,(-0+0j),1.1710429272184356e-09
Random Power,30,1560,26,0.001042167824433358,84.8169848934232,0.001j,6.796034413300129e-05,-54.01122401668823,0j,-5.331356383888805e-08,0.0001774894958506276,125.15981434935517,0j,8.406535012078111e-05,96.80016030806635,0j,1.3129981068536427e-08
Random Power,30,1620,27,0.011560461744778323,-31.298450060187307,(0.014-0.008j),0.0012253491071308896,80.346481993869,0.002j,-5.225032839657302e-06,4.518266351749249e-05,-87.15309928297222,0j,5.7620058880593313e-05,65.09446378905378,0j,-2.3039497984645435e-09
Random Power,30,1680,28,0.0005716661690318583,26.428643070011255,(0.001+0j),0.00011529314200905531,-10.05480743752409,0j,5.299287527989346e-08,6.742205287816516e-05,-7.0163753558410775,0j,5.0209080227642414e-05,-32.44916557835202,0j,3.057138472642627e-09
Random Power,30,1740,29,0.02602829130735511,-53.25686176367162,(0.022-0.029j),0.0008143763984498548,76.58911436249663,0.001j,-1.3581357424715146e-05,9.204026904377864e-05,27.079036272103167,0j,5.494206385213387e-05,151.5732034662642,0j,-2.8638254218550934e-09
Random Power,30,1800,30,0.0015492071293957408,36.633670409510344,(0.002+0.001j),8.032771135655903e-05,-23.742941793246217,0j,6.151239458006325e-08,0.0001048997014565906,40.78587478862789,0j,4.8168991995033484e-05,-60.132875985115675,0j,-9.571065446826516e-10
Random Power,30,1860,31,0.013490456244653587,61.30225808421882,(0.009+0.017j),0.00041631671370153577,69.81092311991186,0.001j,5.554486568261752e-06,0.00011336399662769222,-85.5891928286782,0j,8.015477244880532e-05,242.30499787139428,(-0+0j),7.69702379098551e-09
Random Power,30,1920,32,0.0007845321492753496,27.816528033181008,(0.001+0.001j),8.323369737264758e-05,-17.729174507036277,0j,4.573186707205622e-08,9.327583392689164e-05,-32.228615149007226,0j,3.6566879588557347e-05,260.2189703105671,(-0+0j),1.302375759415531e-09
Random Power,30,1980,33,0.0032880755274085627,-5.491432786502344,(0.005+0j),0.00020384231687279746,35.96044464316951,0j,5.023596115479527e-07,6.8481922687477e-05,73.85430481214445,0j,9.338606188306282e-05,19.66118251820056,0j,3.741577315330574e-09
Random Power,30,2040,34,0.0005959062488025481,2.0625240617905405,(0.001+0j),0.00011494969640545721,-1.105343148374132,0j,6.839456959424749e-08,2.385838104459585e-05,229.69539539113467,(-0+0j),5.561132006864034e-05,247.03183933953133,(-0+0j),1.2665216512770014e-09
Random Power,30,2100,35,0.0020384873048000037,240.7098810469364,(-0.001-0.003j),0.00011651971729304338,-15.564305098312829,0j,-5.635869833113909e-08,0.00014832871694297852,89.90526101845522,0j,0.00015552812589933113,64.96056888327365,0j,2.091727627282523e-08
Random Power,30,2160,36,0.0013659916477038365,34.72186313761802,(0.002+0.001j),8.310858652520836e-05,-11.185788064676117,0j,7.899305462575717e-08,8.568837974469635e-05,238.92075628414477,(-0+0j),0.00014316454477915057,214.99630081756374,(-0+0j),1.121352262977017e-08
Random Power,30,2220,37,0.003680806574039031,-46.03280435002145,(0.004-0.004j),0.00010832671531079633,-44.87320786127333,0j,3.9864802719624777e-07,0.00010376528276831731,71.74766182795472,0j,0.00013088431162496618,7.548783067727911,0j,5.911220608139608e-09
Random Power,30,2280,38,0.000584699992690586,-39.03158925441798,(0.001-0.001j),7.468972196298874e-05,16.533234767094328,0j,2.4694836834090765e-08,0.00014973844942152266,-46.55476521790689,0j,0.00011731764766682782,253.46217261083427,(-0+0j),8.787978351148972e-09
Random Power,30,2340,39,0.0033594993454793085,172.2630965343305,(-0.005+0.001j),0.00011286887903992084,-22.5169397562657,0j,-3.666366478474413e-07,0.0006000131986194946,221.2799304982126,(-0.001-0.001j),0.0005344885398699825,167.2355379095439,(-0.001+0j),1.8830175622357803e-07
Random Power,30,2400,40,0.0006758935397387756,73.24478491032525,0.001j,9.199137413594013e-05,4.846250948959863,0j,2.2890129606855107e-08,0.00018888643969735864,163.95130149189205,0j,0.0001320427753718111,131.63710087547346,0j,2.107844743278503e-08
Random Power,30,2460,41,0.01390524720379279,180.47507280655645,(-0.02+0j),0.00022836061544890532,-24.198640834953977,0j,-2.885495143399816e-06,0.001392500794014696,-65.850374246515,(0.001-0.002j),0.001326270080267028,239.9928361310529,(-0.001-0.002j),1.0814479876261401e-06
Random Power,30,2520,42,0.0008794566753376609,51.41923729560536,(0.001+0.001j),0.00010735091174489506,-6.488082561206795,0j,5.0159374862219096e-08,5.7030451801101374e-05,-79.47794583384018,0j,2.8121814002318018e-05,186.70236960807824,(-0+0j),-1.0683984975208828e-10
Random Power,30,2580,43,0.012192105447774422,-24.857579043386835,(0.016-0.007j),0.00031108856476504446,-18.16300336606362,0j,3.7669639335900288e-06,0.0006271830919429684,191.20292726199796,(-0.001+0j),0.0006073727535923179,139.6437280672105,(-0.001+0.001j),2.3682878937609646e-07
Random Power,30,2640,44,0.0005311684177067205,73.28092835898902,0.001j,0.00010464308425909736,-11.463828542137676,0j,5.091008770490317e-09,6.855060726445447e-05,38.10647431871178,0j,5.650933793694271e-05,267.4798497580334,(-0+0j),-2.5223027297030196e-09
Random Power,30,2700,45,0.005781537685472987,203.39263337474137,(-0.008-0.003j),0.0003384939717231341,-36.28014264149512,0j,-9.88171193773137e-07,0.00015580248988975178,140.14356466980445,0j,0.00023002271537997073,72.34902173216852,0j,1.3544260619011922e-08
Random Power,30,2760,46,0.000547920288753128,4.859652366267099,(0.001+0j),0.00012427308921449898,-19.31638544741375,0j,6.211952017229531e-08,4.189218638004503e-05,192.64011776410018,(-0+0j),2.8840754378040953e-05,188.4245524696875,(-0+0j),1.2049335198450542e-09
Random Power,30,2820,47,0.019652909400636423,228.33984090150503,(-0.018-0.021j),0.0004279257072413853,-46.724950034523204,0j,7.424519817349614e-07,8.577563957707159e-05,243.41065840720938,(-0+0j),9.461560926339049e-05,185.08406983112496,(-0+0j),4.261373091572077e-09
Random Power,30,2880,48,0.0007587982536482871,36.81685346636486,(0.001+0.001j),9.116074157215248e-05,-3.610977346401512,0j,5.265581054475586e-08,6.859322558517731e-05,-15.68634484836221,0j,2.6456605990041518e-05,-33.808724043309255,0j,1.724722320736943e-09
Random Power,30,2940,49,0.014190795826929297,7.965536664293424,(0.02+0.003j),0.0002613771994524333,-52.037063726928494,0j,1.8544294459253604e-06,5.830586401205637e-05,61.04875594714444,0j,8.755471280282093e-05,-20.096417390200003,0j,7.858126282064774e-10
Random Power,30,3000,50,0.0011820154401934282,24.761962445439423,(0.002+0.001j),5.699454055474847e-05,-26.635215595836925,0j,4.203238011380902e-08,3.690306254036815e-05,-31.13990915184705,0j,6.047219713956619e-05,51.18329830737324,0j,2.981090339750275e-10
Random Power,30,3060,51,0.004539317502184284,232.33012720214995,(-0.004-0.005j),0.00023022735311705806,-60.50442339660148,0j,4.055637594404554e-07,4.8956825644632304e-05,151.98176399971572,0j,2.7274390946966078e-05,50.975078289680276,0j,-2.5493401457891214e-10
Random Power,30,3120,52,0.001559175689338568,-1.405489229120576,(0.002+0j),2.31877426398657e-05,4.383301934560279,0j,3.596939702947718e-08,0.00010165418511034277,-35.499154650095335,0j,5.109344695631065e-05,247.6664221108943,(-0+0j),1.1829848356533593e-09
Random Power,30,3180,53,0.01713831664274184,256.14382682442476,(-0.006-0.024j),0.00024441946543997026,-58.471803189243644,0j,2.9420892791170912e-06,3.576247623836496e-05,141.1320176361754,0j,1.6727750938795278e-05,214.08480824691762,(-0+0j),1.753756119170114e-10
Random Power,30,3240,54,0.0006204634636259382,69.97480755498441,0.001j,2.474890390712881e-05,266.96262006835104,(-0+0j),-1.4685770278059985e-08,4.39657551473855e-05,-46.835644303102896,0j,4.4050542825603105e-05,40.01210688385595,0j,1.0649875815005078e-10
Random Power,30,3300,55,0.011654734200518357,38.72847289478891,(0.013+0.01j),0.00011487461069282148,-73.33621184547536,0j,-5.029367998679169e-07,0.0001616890120419098,11.616197401086922,0j,9.875947736061189e-05,18.108661443740303,0j,1.5865913263767923e-08
Random Power,30,3360,56,0.0005933153289535403,57.80454377779964,0.001j,9.704341670786192e-06,-0.3207454071996523,0j,3.040449893786118e-09,7.349496145875057e-05,68.04678207675103,0j,1.5208229702324523e-05,179.07005142930313,0j,-4.00981739100572e-10
Random Power,30,3420,57,0.004604056240952214,-77.15629713918793,(0.001-0.006j),7.214357034979944e-05,-72.46356425712551,0j,3.310396023696367e-07,7.43356757842526e-05,182.02982036251274,(-0+0j),3.5187181963708526e-05,106.24733705846836,0j,6.42416647980106e-10
Random Power,30,3480,58,0.0003538075203119297,64.103279273071,0j,5.0368309137073514e-05,31.84940621363061,0j,1.507080757817237e-08,9.384877317815814e-05,28.719824123962034,0j,5.1977448816945015e-05,-60.49148681577577,0j,6.714489954783428e-11
Random Power,30,3540,59,0.008818264069209755,-68.22965386336028,(0.005-0.012j),4.394315392553952e-05,-31.69277922070667,0j,3.1134800325737144e-07,8.815048008273241e-05,-2.559881495439271,0j,7.21442168512347e-05,-4.258695493235564,0j,6.35675216413068e-09
Random Power,30,3600,60,0.0008723752094975027,111.64452537044424,0.001j,8.806468026076474e-05,111.04294777926715,0j,7.682120932364442e-08,6.523976896629006e-05,231.7052066143531,(-0+0j),6.724477823305994e-05,134.18799908975728,0j,-5.739290678016674e-10
Random Power,30,3660,61,0.006811064072710039,78.77444819456034,(0.002+0.009j),5.735403397940743e-05,235.76174907861414,(-0+0j),-3.5955401791939103e-07,0.0001259807036591366,126.16266954977874,0j,7.338908538442903e-05,103.19936843030071,0j,8.512939754986564e-09
Random Power,30,3720,62,0.0008700275496128257,19.776963500087177,(0.001+0j),2.2605326290172373e-05,20.706336498795267,0j,1.9664669386219355e-08,0.00013184607095485324,264.7129788176426,(-0+0j),7.41445779063951e-05,251.50517511884573,(-0+0j),9.517083193450234e-09
Random Power,30,3780,63,0.0016634268279485946,-33.24309248790357,(0.002-0.001j),1.6089175917049023e-05,50.95561295061426,0j,2.7051881440858063e-09,1.8219128876789946e-05,-63.296303579867384,0j,6.729532073485561e-05,247.3333890952845,(-0+0j),7.9837194218244e-10
Random Power,30,3840,64,0.0008296811709322677,75.07826395504534,0.001j,4.4191348667411065e-07,129.19419512215367,0j,2.149092514143622e-10,5.579440057741353e-06,218.44660647020217,(-0+0j),5.359103217455918e-05,-15.712722119408866,0j,-1.750791010644537e-10
Random Power,30,3900,65,0.003215395537122405,-18.271197647910654,(0.004-0.001j),2.1258431547871862e-05,-55.900381222673985,0j,5.4135127006058925e-08,8.926545446639009e-05,20.40016205049706,0j,0.0001014352491377533,48.10563896610618,0j,8.016539071762891e-09
Random Power,30,3960,66,0.0009931879825028015,49.31742527531289,(0.001+0.001j),1.6269141654847184e-05,25.159891017789448,0j,1.4743230240517021e-08,6.7680631239858e-05,-7.361878130781733,0j,3.159538734452876e-05,37.173358517447696,0j,1.5242896792746444e-09
Random Power,30,4020,67,0.0017581484585550112,85.6366110249945,0.002j,2.8177788516710078e-05,97.49151622820376,0j,4.84840798896334e-08,0.00014964544019942277,161.45432468619617,0j,0.00017369541187010779,189.81245300278658,(-0+0j),2.2873493246502186e-08
Random Power,30,4080,68,0.001004659457977086,29.601195700229745,(0.001+0.001j),5.671687368335937e-05,-28.553874422697092,0j,3.006451048445907e-08,2.5336806068502737e-05,32.884509519606645,0j,9.346484837061987e-05,-63.59819071204865,0j,-2.67366178632484e-10
Random Power,30,4140,69,0.0012200564636277416,39.73324538244842,(0.001+0.001j),3.8512210084101204e-05,97.15983165980076,0j,2.5296890454457875e-08,0.0003820086067320851,-9.208722381826476,(0.001+0j),0.0005163469606395736,-1.74553912373959,(0.001+0j),1.9557799405161055e-07
Random Power,30,4200,70,0.0006063772123771166,3.2942181945271614,(0.001+0j),5.040332059490987e-05,-11.941361931751501,0j,2.9489227357921924e-08,7.633946942831713e-05,83.95958819906588,0j,7.888750343322425e-05,62.74218076756423,0j,5.614006603776566e-09
Random Power,30,4260,71,0.000804958308409046,-58.13423994007306,(0.001-0.001j),7.130225211339475e-05,68.4380502138694,0j,-3.4198240956590554e-08,7.042694967204567e-05,73.88570921481954,0j,5.596381035813086e-05,39.437634883191784,0j,3.2502002119303282e-09
Random Power,30,4320,72,0.0007552924540152648,6.009882206405237,(0.001+0j),6.178592332077663e-05,104.83438502751153,0j,-7.159026153439034e-09,3.995324397298143e-05,21.671585565577175,0j,7.533797817577275e-05,-61.979998553360474,0j,3.328279241528952e-10
Random Power,30,4380,73,0.0013538037882201768,26.98936806243576,(0.002+0.001j),3.841905123926305e-05,189.86512318858888,(-0+0j),-4.970609373576101e-08,0.00013077414862355485,9.493408095115583,0j,0.00010789931348313682,25.763849453272044,0j,1.3545317122516554e-08
Random Power,30,4440,74,0.0008973962327395689,32.9121916908441,(0.001+0.001j),3.281712109188341e-05,85.29400133568475,0j,1.7976158042062874e-08,0.00011155379073200285,224.79894314266087,(-0+0j),0.0001767322452124955,248.38588561242506,(-0+0j),1.8068028714816202e-08
Random Power,30,4500,75,0.00034558155761107957,6.938856651633017,0j,5.0112509622131025e-05,83.19334354156997,0j,4.114917235466387e-09,3.940463247003334e-05,269.31601959182575,(-0+0j),4.419149866813782e-05,126.30708780766956,0j,-1.3908671066082596e-09
Random Power,30,4560,76,0.0006747727952104495,7.425541336301052,(0.001+0j),4.541062505008422e-05,-15.179003124311535,0j,2.828793897699411e-08,0.0001561569937454115,-32.428376018002396,0j,0.0002634480818166145,-42.32614623929135,0j,4.052694438518058e-08
