Test Type,Power Step,Frequency (Hz),Harmonic,Input Voltage Mag (Vrms),Input Voltage Angle (deg),Input Complex Voltage (V),Input Current Mag (Arms),Input Current Angle (deg),Input Complex Current (A),Input Real Power (W),Output Voltage Mag (Vrms),Output Voltage Angle (deg),Output Complex Voltage (V),Output Current Mag (Arms),Output Current Angle (deg),Output Complex Current (A),Output Real Power (W)
Random Power,30,4620,77,0.0023787191768039457,-62.332611485439344,(0.002-0.003j),6.819156657447783e-05,77.27296576132494,0j,-1.235382858607522e-07,8.710065370197697e-05,228.83338836961028,(-0+0j),0.00012034910738276748,198.20428731493337,(-0+0j),9.020004806369197e-09
Random Power,30,4680,78,0.0016309531553427483,68.05206506072483,(0.001+0.002j),3.651053720190918e-05,60.897199527325455,0j,5.908329094235263e-08,6.288959663564225e-05,116.73863410772097,0j,8.712692250805559e-05,82.72659384545393,0j,4.541965435574718e-09
Random Power,30,4740,79,0.0019595970121542225,55.09463555875321,(0.002+0.002j),6.741296015902787e-05,133.28896455537,0j,2.702718428798757e-08,7.695261103992155e-05,137.04674719793024,0j,5.985728924292245e-05,177.26017222596914,0j,3.517481216486163e-09
Random Power,30,4800,80,0.0003797103247119649,60.59622222840923,0j,9.239636969680789e-05,38.85143512762889,0j,3.2587402864467845e-08,0.00020327265328551819,265.5457539789322,(-0+0j),0.00029061116225718737,-71.25080569495222,0j,5.4294962066489074e-08
Random Power,30,4860,81,0.0002839957099168066,-53.207069046154004,0j,5.46636739942538e-05,72.39525875170837,0j,-9.037534708147747e-09,5.3190915343144824e-05,48.67689582103536,0j,3.987083747302371e-05,0.27529385126662476,0j,1.4079880225984068e-09
Random Power,30,4920,82,0.000645719189987465,24.80494337119086,(0.001+0j),1.9857945123203966e-05,43.76641222151298,0j,1.2126864353504303e-08,0.00011842031535156456,134.6805832943682,0j,5.068162789501977e-05,150.8473991533531,0j,5.76439642440003e-09
Random Power,30,4980,83,0.0021068027555422,-6.659032196612074,(0.003+0j),5.869357459626162e-05,65.21528462283663,0j,3.846962039909207e-08,7.096428085069942e-05,191.63305950583492,(-0+0j),4.442796644955724e-05,170.40242977074652,0j,2.938819336467786e-09
Random Power,30,5040,84,0.0007338559298429838,92.35940858885543,0.001j,4.2892040954630334e-05,21.696085090389175,0j,1.0422476741553784e-08,5.76457217675033e-05,-25.803955440402035,0j,1.8080064588516105e-05,-28.67445144375118,0j,1.0409306525525833e-09
Random Power,30,5100,85,0.0022168927975736285,115.23151429714162,(-0.001+0.003j),1.3562212066260514e-05,122.8959776178421,0j,2.97973642268478e-08,7.296372376377066e-05,142.6130136925636,0j,4.338129772892813e-05,146.22697758405008,0j,3.158966572455516e-09
Random Power,30,5160,86,0.0002581482196225566,-22.287394572497163,0j,2.481306769364655e-05,162.00272619002152,0j,-6.387501480271925e-09,7.08011617793743e-05,153.04887781663325,0j,0.00011666639234194364,231.80397316592348,(-0+0j),1.6107482444961924e-09
Random Power,30,5220,87,0.001285132627267152,11.631535340628787,(0.002+0j),5.45682106761109e-05,95.86361002568133,0j,7.047756088709402e-09,0.00012813899952905986,2.698327093823238,0j,8.878097077443858e-05,9.412606113487158,0j,1.1298280869388138e-08
Random Power,30,5280,88,0.0010144305280894968,38.495611563741974,(0.001+0.001j),5.332132021618046e-05,67.46806934115752,0j,4.732145815596898e-08,7.247426452347798e-05,174.23583132867327,0j,6.372884897809598e-05,51.119669534911104,0j,-2.5233732262663704e-09
Random Power,30,5340,89,0.0022286196960319042,50.38618388238924,(0.002+0.002j),1.8163086235140287e-05,69.80807492153055,0j,3.817520385232887e-08,7.014910029362887e-05,68.38647719624366,0j,2.4437965299473577e-05,121.11830537306773,0j,1.0380889954967534e-09
Random Power,30,5400,90,0.0004429593360010745,114.87941396124022,0.001j,5.8666428927737556e-05,52.91459746690556,0j,1.221417101678265e-08,7.502471149886629e-05,-89.31479508413852,0j,5.8280230413457585e-05,194.03212768823312,(-0+0j),1.0093671663413938e-09
Random Power,30,5460,91,0.0011565243004725706,120.93206562478875,(-0.001+0.001j),3.588144495772761e-05,113.83139002053575,0j,4.117949512141514e-08,5.376790019571777e-05,-33.638814777039144,0j,2.7954048096464254e-05,186.92215522912568,(-0+0j),-1.141873950041083e-09
Random Power,30,5520,92,0.0006073848596443227,39.71978538384881,(0.001+0.001j),5.3494320160569896e-05,45.71123577853764,0j,3.2314153970249473e-08,9.411216045591088e-05,72.2555576225032,0j,4.3073669128612936e-05,39.42608224545135,0j,3.40632182104311e-09
Random Power,30,5580,93,0.0011444381964061147,64.05285349217132,(0.001+0.001j),2.375919253533296e-05,68.52761599147163,0j,2.7108043972584774e-08,5.715483309884907e-05,155.69356012816817,0j,2.9631258628603313e-05,265.79920077708465,(-0+0j),-5.821681965627304e-10
Random Power,30,5640,94,0.0012731272116338083,68.26236077636543,(0.001+0.002j),1.0219656812541333e-05,123.10967377655265,0j,7.49113462485272e-09,9.125053722123182e-05,11.96714052127571,0j,2.513868478699078e-05,10.918256305652818,0j,2.2935341252031077e-09
Random Power,30,5700,95,0.0012630605078459522,104.6197390163259,0.002j,2.365845334039495e-05,-22.219709601440073,0j,-1.7916528007142118e-08,9.501002876925018e-05,0.5183656978466047,0j,1.5191548031114915e-05,178.54723185239578,0j,-1.4424953609257468e-09
Random Power,30,5760,96,0.0002401878428136352,122.33433856114428,0j,2.8627558285299184e-05,86.27408116789796,0j,5.558540359818362e-09,1.575092498772604e-05,-50.72879456660567,0j,4.7904325426014126e-05,24.331442212732625,0j,1.945223129998422e-10
Random Power,30,5820,97,0.0007101195002111769,59.680584301248466,(0.001+0.001j),4.003326480428053e-05,29.100727471670297,0j,2.4474606419307086e-08,3.432922047500214e-05,35.63966006679223,0j,3.1764195317415266e-05,76.6380224405136,0j,8.229860101645775e-10
Random Power,30,5880,98,0.0009844528668976225,48.89992341540969,(0.001+0.001j),4.136353129104606e-05,49.104754115019134,0j,4.072018675272587e-08,7.433758484882718e-05,-10.411871113520633,0j,7.307767998847303e-05,-35.369793678015526,0j,4.92512766336581e-09
Random Power,30,5940,99,0.001493526412823917,121.9139774578895,(-0.001+0.002j),3.535231459747967e-05,21.27852957652189,0j,-9.744667489206104e-09,1.6839672334180055e-05,78.20442714917233,0j,1.4281769856352654e-05,176.64214575963123,0j,-3.5289634444954556e-11
Random Power,30,6000,100,0.0009322367453055226,47.510874351055186,(0.001+0.001j),4.773647538717093e-05,13.49821007932455,0j,3.688807707664541e-08,4.8803256315180635e-05,175.0160667197893,0j,4.882086605418433e-05,192.1618926506254,(-0+0j),2.2767278484955045e-09
Random Power,30,6060,101,0.00020805832115259676,-66.09695040884012,0j,4.6825051406942876e-06,177.41005151176887,0j,-4.3459459874360774e-10,7.28520412961035e-05,20.049875313112707,0j,2.162921726033549e-05,62.204545330657076,0j,1.1681470109247652e-09
Random Power,30,6120,102,0.00039584021804923167,31.784413519926346,0j,1.88311705673409e-05,106.35808587065613,0j,1.982793076650967e-09,1.2492202330740676e-05,156.53287615001244,0j,6.411379492214253e-05,5.327912901686119,0j,-7.018871569129069e-10
Random Power,30,6180,103,0.00044245148291789167,79.86606538557939,0.001j,3.724025523518222e-05,90.51520694693777,0j,1.6193226232891812e-08,5.528903693732316e-05,-48.48283761011308,0j,3.241658639239076e-05,223.12757992236445,(-0+0j),5.036919133088482e-11
Random Power,30,6240,104,0.000955141489114264,81.89993223039244,0.001j,3.732385364313809e-05,124.70680279529044,0j,2.6154242952258452e-08,5.1913603812111404e-05,-44.61185548538538,0j,5.39280801372689e-05,-15.410726332839772,0j,2.443806591618157e-09
Random Power,30,6300,105,0.00030891224702989095,179.758994723106,0j,2.7508012695385763e-05,202.05221561783952,(-0+0j),7.862408411832953e-09,1.5816311023937124e-05,193.75921496953055,(-0+0j),6.0177031295220345e-05,182.9211407952447,(-0+0j),9.348013064531128e-10
Random Power,30,6360,106,0.0006384799783396711,110.54102936971194,0.001j,7.794124434331125e-05,48.85642916497321,0j,2.3604265493010166e-08,1.623032711935745e-05,133.48196796364402,0j,4.253202520268911e-05,255.6572781718979,(-0+0j),-3.6759737154739315e-10
Random Power,30,6420,107,0.001168384265661926,18.63976315680837,(0.002+0.001j),1.566117218582873e-05,79.86637817590506,0j,8.807807960771067e-09,8.239763010539755e-05,-49.162741587657166,0j,3.2177590979689645e-05,74.68058560961956,0j,-1.4766040779694658e-09
Random Power,30,6480,108,0.0005419407093373303,1.9914047059298383,(0.001+0j),2.7311518032975294e-05,114.80966677192366,0j,-5.7400535157050175e-09,1.823622600703283e-05,5.73071811693687,0j,8.546737599547645e-06,179.80127704731916,0j,-1.5502636540708936e-10
Random Power,30,6540,109,0.0007868644160290203,152.5739576026505,(-0.001+0.001j),1.7915131601202907e-05,68.68339060325037,0j,1.5002888786119775e-09,5.637727112517747e-05,-85.51308636759387,0j,2.7179874597794793e-05,-19.186395769273645,0j,6.152618120435233e-10
Random Power,30,6600,110,0.001043545338863732,55.44384627259734,(0.001+0.001j),4.183681423810168e-05,77.72296040418938,0j,4.039940883421713e-08,4.007978019445034e-05,126.37217647877672,0j,5.1639327219136794e-05,86.26077907288312,0j,1.5828871583923125e-09
Random Power,30,6660,111,0.0004321943406894094,23.520182313421458,(0.001+0j),4.574894916083743e-05,90.35762834432398,0j,7.77731245541172e-09,8.822316740816464e-05,-13.268489151722676,0j,3.041409459724338e-05,-25.124862708246198,0j,2.6259830013321696e-09
Random Power,30,6720,112,0.0004641316888000271,106.95627817784965,0.001j,6.790812012451636e-05,94.44889468196597,0j,3.077032131236967e-08,0.00010286328624844759,243.47002042038497,(-0+0j),4.712174883015133e-05,-72.10054324990449,0j,3.461376259431007e-09
Random Power,30,6780,113,0.002051462000152163,72.400191976598,(0.001+0.003j),2.3437535518474487e-05,84.4217997731325,0j,4.7026750267339766e-08,9.535796125416114e-05,-57.83025668790677,0j,1.862176551275071e-05,-13.5928774935621,0j,1.2722343337660275e-09
Random Power,30,6840,114,0.000587319688554072,55.84520055876465,0.001j,3.3157672543616224e-05,69.07515742878881,0j,1.8957297743309747e-08,5.616661742890902e-05,-45.779384239771815,0j,3.4492318798882496e-05,7.383867037798964,0j,1.1614932501153717e-09
Random Power,30,6900,115,0.0010214712217233072,244.2849441867368,(-0.001-0.001j),6.0208259620715155e-05,88.02439178734878,0j,-5.629713632166586e-08,0.00010809904788751024,21.76239129086845,0j,4.389416504788735e-05,41.605046595389226,0j,4.463203758255594e-09
Random Power,30,6960,116,0.0008419231149116995,80.28791143562756,0.001j,5.160555481064523e-05,59.78515286723691,0j,4.0695715837955726e-08,9.563730345086737e-05,-75.13072195011821,0j,2.854901109003513e-05,-77.76373988469916,0j,2.727467903532751e-09
Random Power,30,7020,117,0.0011587657969192799,19.755743483535042,(0.002+0.001j),2.6735443552101753e-05,-46.707448403280836,0j,1.2371542114130094e-08,1.648527213429914e-05,148.08496564924835,0j,4.266588398510011e-05,206.7150051433186,(-0+0j),3.661418537373598e-10
Random Power,30,7080,118,0.000555446650995262,215.972047326306,(-0.001+0j),2.130834302172058e-05,89.59521517401735,0j,-7.019644282075085e-09,6.616273982612934e-05,-31.218342154435618,0j,3.316809015315006e-05,-41.81878965519252,0j,2.15704033139752e-09
Random Power,30,7140,119,0.0020510835286432255,127.14054279403135,(-0.002+0.002j),3.2100886018630704e-05,26.448332555803148,0j,-1.2215790662801115e-08,8.708227243886757e-05,102.68033996453927,0j,2.45219707146837e-05,43.19554450262933,0j,1.0843003330549894e-09
Random Power,30,7200,120,0.0009027263215707642,66.08100759146728,(0.001+0.001j),3.7340506238560435e-05,143.88036319216977,0j,7.123761278064692e-09,2.516456814277668e-05,257.17418815231315,(-0+0j),2.993436237976039e-05,243.38990687899135,(-0+0j),7.315904467871012e-10
Random Power,30,7260,121,0.0006214095978357124,-75.02867066910642,-0.001j,3.600836150198628e-05,90.81060217304984,0j,-2.1696009653298116e-08,1.2994021182278953e-05,229.08875398088742,(-0+0j),5.9499474758929e-05,12.535948312655364,0j,-6.210677274553556e-10
Random Power,30,7320,122,0.0007068591341717997,86.23374360840802,0.001j,3.62048416094709e-05,88.50672796914989,0j,2.557158759562408e-08,4.9371560788961585e-05,-44.24021077412149,0j,4.040495207626246e-05,-53.833658269836036,0j,1.966957697764562e-09
Random Power,30,7380,123,0.0010223741310236318,111.30209897547476,(-0.001+0.001j),2.186656228973046e-05,113.5991160129486,0j,2.233784435070352e-08,5.373198514941328e-05,-58.134195628340336,0j,2.7401413342812222e-05,260.18470340543297,(-0+0j),1.0996225470677704e-09
Random Power,30,7440,124,0.0008589116651008192,37.147131806185754,(0.001+0.001j),3.20894924252047e-05,107.17732476944035,0j,9.413122994052842e-09,9.164958585026467e-05,155.88580809249106,0j,2.3245659968527685e-05,92.29981834663872,0j,9.47741881528053e-10
Random Power,30,7500,125,0.0006688831809907258,170.17733535501185,(-0.001+0j),1.8688962646161804e-05,162.79875066438262,0j,1.2397217125431564e-08,0.0001056168653698842,197.90845398793124,(-0+0j),3.286141030925352e-05,172.85355508379496,0j,3.144132918622816e-09
Random Power,30,7560,126,0.0002614379673261789,79.34148200984215,0j,4.165422744814362e-05,103.84104922614313,0j,9.909509216037194e-09,3.141183104925026e-05,15.570865900409416,0j,2.4079420007116147e-05,-64.61251425862119,0j,1.2895903161601823e-10
Random Power,30,7620,127,0.0009554564920135852,11.492232277521168,(0.001+0j),8.194593063126606e-05,101.73741465112717,0j,-3.3504534983378986e-10,4.271595875622876e-05,186.28183681671618,(-0+0j),7.493084654867994e-06,248.52660676833804,(-0+0j),1.4905709532814522e-10
Random Power,40,0,0,-0.01790018007159233,0.0,(0.011+0j),0.00014777251635678113,0.0,0j,5.191779109736672e-06,24.084070205688477,0.0,(24.104+0j),0.4935593903064728,0.0,(0.001+0j),11.886919021606445
Random Power,40,60,1,123.28010253123513,250.23091890308427,(-58.969-164.069j),0.110891550211024,264.41965167111425,(-0.015-0.156j),13.25367677846166,0.00027021552468758713,184.37327444087342,(-0+0j),0.0004112161027684767,98.24476465262161,0.001j,7.50248979544888e-09
Random Power,40,120,2,0.02009116265408043,84.25437084094864,(0.003+0.028j),0.0003919876852043083,252.23098477361037,(-0-0.001j),-7.70272105449285e-06,3.554790758869354e-05,-5.542657212007555,0j,0.00013252971597712152,27.102485127506256,0j,3.966922000828117e-09
Random Power,40,180,3,0.039752753197746696,-70.73175142803638,(0.019-0.053j),0.10526792304052979,243.28717311290268,(-0.067-0.133j),0.0029079238741918896,2.977133781788353e-05,229.51802647966278,(-0+0j),0.00015935774550409062,106.40753976724558,0j,-2.591595239936298e-09
Random Power,40,240,4,0.013821577919077645,196.82360492495377,(-0.019-0.006j),0.0003431835645070921,238.80226911105026,(-0+0j),3.526169028531009e-06,4.032524591770176e-05,236.74061884471251,(-0+0j),7.227453107180421e-05,136.97191709949286,0j,-4.945046797412108e-10
Random Power,40,300,5,0.4467617806126433,-5.528924840543141,(0.629-0.061j),0.09733398426021034,225.52227958547596,(-0.096-0.098j),-0.02733585034395558,1.3896716312111277e-05,-65.31125430094608,0j,0.0002063041456483484,-22.710683928243625,0j,2.1103343626503687e-09
Random Power,40,360,6,0.005789526238770261,44.174729964039344,(0.006+0.006j),0.0002887768962342512,217.7615587117387,(-0+0j),-1.6614192324392403e-06,8.107403740316911e-05,19.349337034561017,0j,0.0003786391800387888,221.5385107719745,(-0+0j),-2.8424387708133783e-08
Random Power,40,420,7,0.6323870547853159,231.15867861576075,(-0.561-0.697j),0.08647952738119968,208.19643074520127,(-0.108-0.058j),0.050355129387094064,1.4575469802480139e-05,207.52587413595165,(-0+0j),5.653559444390164e-05,252.74028912049013,(-0+0j),5.804946111060916e-10
Random Power,40,480,8,0.014917563206832468,201.25333375177382,(-0.02-0.008j),0.00017880622430943227,204.03646838657306,(-0+0j),2.664206938650043e-06,7.34049100400167e-05,81.99942009300334,0j,0.0005786684408474764,-41.91396862590463,(0.001-0.001j),-2.369963546869695e-08
Random Power,40,540,9,0.2395319408668012,99.6125317953414,(-0.057+0.334j),0.07378307136346268,190.8440798235249,(-0.102-0.02j),-0.000379852895746045,5.135229368590469e-05,96.80563009516808,0j,9.75088111306445e-05,108.91198305093621,0j,4.895938670671529e-09
Random Power,40,600,10,0.012448405259984308,-26.736287229306882,(0.016-0.008j),5.412355280420695e-05,93.57879184768126,0j,-3.400795385018412e-07,0.00011437599389437269,239.77691565743007,(-0+0j),0.0005583409450503568,54.93879321524257,0.001j,-6.363326210191823e-08
Random Power,40,660,11,0.20567639476152932,260.04884878458364,(-0.05-0.286j),0.05969739942870173,174.10722861492025,(-0.084+0.009j),0.000868973846023925,8.73093306807669e-05,115.16619766841745,0j,2.9226277950768946e-05,79.42182890082336,0j,2.0710615680901573e-09
Random Power,40,720,12,0.0013562259263008923,24.33372663075778,(0.002+0.001j),0.00011922295951773223,-17.686319871336153,0j,1.2012365398841795e-07,5.084792142727266e-05,-55.24477164901356,0j,0.0002510159037407355,181.63141079482187,(-0+0j),-6.974691314784343e-09
Random Power,40,780,13,0.3255980647592601,121.2698741473796,(-0.239+0.394j),0.04623626552416123,158.20867668589398,(-0.061+0.024j),0.012032679317993242,4.976808505755199e-05,158.625224306309,0j,6.509619170405549e-05,18.99074330383594,0j,-2.4684285877263572e-09
Random Power,40,840,14,0.006853371462859186,36.4912225188885,(0.008+0.006j),0.00015584697769733212,-22.732563831326416,0j,5.465204039217676e-07,2.6024327528754342e-05,79.7181415055603,0j,0.0004021300216974004,-10.06333265256903,(0.001+0j),3.991398870806884e-11
Random Power,40,900,15,0.11677702458769743,21.993772352863544,(0.153+0.062j),0.03346497421827474,142.82690283240456,(-0.038+0.029j),-0.002002973520202718,7.329513545387755e-05,177.96146692147965,0j,0.00011609155048085899,125.94542215423965,0j,5.236752324152266e-09
Random Power,40,960,16,0.0017544801956653005,-46.50252698831386,(0.002-0.002j),0.00023051268794902003,-53.23867101736877,0j,4.016381061880788e-07,6.903415187596367e-05,186.0501159422979,(-0+0j),0.0005999170521301218,90.52454569672005,0.001j,-3.98782660666075e-09
Random Power,40,1020,17,0.20405000834924256,75.79769313880229,(0.071+0.28j),0.02258952611598809,129.91504838497883,(-0.02+0.025j),0.00270168951699394,1.7726528699350148e-05,84.6565833895565,0j,8.924245285064337e-05,222.0243328290996,(-0+0j),-1.1638724304005276e-09
Random Power,40,1080,18,0.0015456214829994118,54.694257412777716,(0.001+0.002j),0.00025917405053349724,-69.23015192382405,0j,-2.235659419142239e-07,2.1624177999012114e-05,-0.8780760364309259,0j,0.00046517728977479085,194.2346080809155,(-0.001+0j),-9.711182718525476e-09
Random Power,40,1140,19,0.1101463412079171,66.46653234502756,(0.062+0.143j),0.01391162806754337,119.76094531139837,(-0.01+0.017j),0.0009158697327793136,4.0207542301533876e-05,265.61512947957755,(-0+0j),6.860260460706399e-05,-10.713268861920639,0j,3.0404363674511987e-10
Random Power,40,1200,20,0.0007872102156768377,231.9891100303223,(-0.001-0.001j),0.0002626990195846739,-83.22774336644184,0j,1.4678162459058203e-07,2.4348623407599554e-05,111.31925966418628,0j,0.0001909869686572084,-15.281584273720583,0j,-2.7726615050958245e-09
Random Power,40,1260,21,0.020633990214450764,-39.25905899903617,(0.023-0.018j),0.007603847572951274,115.9113315145577,(-0.005+0.01j),-0.00014239418432919699,4.4321008332508957e-05,-81.0159129554836,0j,3.204767348532563e-05,154.14363527524682,0j,-8.114563660562456e-10
Random Power,40,1320,22,0.0014336828583042906,247.30049829282993,(-0.001-0.002j),0.00024405281298626715,258.5522239044323,(-0+0j),3.431691569600877e-07,8.027374396796073e-05,6.300661534384716,0j,0.00035738086951101194,129.87372862961274,0j,-1.5864628943794223e-08
Random Power,40,1380,23,0.06607328759798373,-36.572665448378615,(0.075-0.056j),0.003959112430127892,125.85686581715902,(-0.003+0.005j),-0.0002493873824232539,8.28856277755748e-05,107.82329388898249,0j,2.049276453551597e-05,-50.99851529138971,0j,-1.5838375539484859e-09
Random Power,40,1440,24,0.0003839959999689258,251.54801409388799,(-0-0.001j),0.0001558129700514885,230.91085475542846,(-0+0j),5.599223508114395e-08,3.420174549327935e-05,167.83072597523014,0j,0.0003682468494034365,240.48662361191262,(-0+0j),3.754597714589834e-09
Random Power,40,1500,25,0.06828647803025926,39.21581565987881,(0.075+0.061j),0.00269766608106753,151.89414340677934,(-0.003+0.002j),-7.102505330802837e-05,1.1186999790845766e-05,43.76956350087963,0j,2.8603111585671645e-05,-4.19177280251192,0j,2.1427083757062143e-10
Random Power,40,1560,26,0.003142217948671718,154.5771421089673,(-0.004+0.002j),9.859400790373515e-05,213.3734399903206,(-0+0j),1.6050388984813222e-07,7.294477154408323e-05,144.76644800783473,0j,0.00017749488131328534,-8.394536539368431,0j,-1.1552619582572132e-08
Random Power,40,1620,27,0.01907417471560345,-59.598499564821424,(0.014-0.023j),0.0022952590390177474,170.78605927846803,(-0.003+0.001j),-2.791562191367657e-05,1.6875119086091943e-05,256.2356685894913,(-0+0j),4.90422783032142e-05,234.7510854585497,(-0+0j),7.700898498960084e-10
Random Power,40,1680,28,0.0010117201425104692,179.69763583263796,(-0.001+0j),1.8829699663428575e-05,-21.323387911870427,0j,-1.7782561615120382e-08,7.467428602071747e-05,94.30939684150803,0j,0.00016103958802180516,159.92835795100203,0j,4.964169562627712e-09
Random Power,40,1740,29,0.08768415887091904,-52.18769078315208,(0.076-0.098j),0.0017312446579942028,177.87835200575802,(-0.002+0j),-9.744280963148277e-05,0.00010162850222568485,-33.50441075484211,0j,5.71333546627613e-05,-69.19683998095556,0j,4.715710991380628e-09
Random Power,40,1800,30,0.001025183915122064,130.20122870752965,(-0.001+0.001j),9.499092135741581e-05,31.502519359475436,0j,-1.4728088935869603e-08,4.8903476390712166e-05,-62.40578486005509,0j,0.0002519280452017289,-72.33364471429692,0j,1.2135670369671297e-08
Random Power,40,1860,31,0.09646952458593545,61.509612260155265,(0.065+0.12j),0.0014890600917597306,193.248092757456,(-0.002+0j),-9.563163271338641e-05,2.1142745816430833e-05,33.97071123134782,0j,7.634468543504618e-05,74.07895263226233,0j,1.2345378202293432e-09
Random Power,40,1920,32,0.00206216687643145,-3.306288965913481,(0.003+0j),0.00018198257504577057,4.217799299904144,0j,3.7204725271161296e-07,0.0001144743141984818,239.79784909453988,(-0+0j),0.00021359618782931146,65.17170795759381,0j,-2.434380881012735e-08
Random Power,40,1980,33,0.019502109250780296,0.9016164793156491,(0.028+0j),0.0012848082114053684,224.6611877184948,(-0.001-0.001j),-1.8096996319456798e-05,2.0088926467102815e-05,111.23851968390261,0j,9.018462806193111e-06,34.908892350183834,0j,4.281723666021879e-11
Random Power,40,2040,34,0.003496236614273445,-17.342182861630917,(0.005-0.001j),0.0001330061435110108,-26.75095742000387,0j,4.587650859790564e-07,3.266756150040671e-05,-37.56829221055604,0j,7.113578690109183e-05,215.8105512461935,(-0+0j),-6.647142388774549e-10
Random Power,40,2100,35,0.08601033713472607,-39.14856904485714,(0.094-0.077j),0.001436393597023141,242.1245087968845,(-0.001-0.002j),2.415117857663812e-05,3.8823876219277986e-05,61.02143063780044,0j,4.331953004270482e-05,-26.504096987237645,0j,7.261186525482892e-11
Random Power,40,2160,36,0.0005534745918916098,87.59603634268609,0.001j,0.00014052655076541662,-36.5973496015184,0j,-4.3710224698729096e-08,2.6279976824097677e-05,219.6693449206189,(-0+0j),0.0001913058676393975,-11.631209839714145,0j,-3.1433780727636524e-09
Random Power,40,2220,37,0.0744902363361938,106.51419099474136,(-0.03+0.101j),0.0019203896319525391,239.77753921093966,(-0.001-0.002j),-9.803988830562705e-05,8.48685650514863e-05,142.6014654461954,0j,3.7526566628328764e-05,136.5854170178527,0j,3.167285681524653e-09
Random Power,40,2280,38,0.0011608212596455458,-77.47591679589252,-0.002j,0.00013494401598473325,-62.88593950744922,0j,1.515945620011589e-07,9.086456655960051e-05,14.587956861051708,0j,0.00013996582820036601,86.46328865398972,0j,3.956366699873914e-09
Random Power,40,2340,39,0.01992745872167029,24.220967828165612,(0.026+0.012j),0.0019001375757972862,237.08618789691886,(-0.001-0.002j),-3.180461217839754e-05,5.469396348283115e-05,205.73809808553892,(-0+0j),3.0012993344717317e-05,-35.46607447178488,0j,-7.907081381947272e-10
Random Power,40,2400,40,0.0015995299290393731,181.7472416327623,(-0.002+0j),0.00010051596153308295,-74.99394996591425,0j,-3.687450556680344e-08,5.084751746216793e-05,17.889975802068477,0j,7.888652859719266e-05,260.9799444618591,(-0+0j),-1.8154251923171315e-09
Random Power,40,2460,41,0.0718303026803494,1.0354344387930183,(0.102+0.002j),0.0015382474036180825,227.49159220186849,(-0.001-0.002j),-7.611951512040557e-05,6.704717431536794e-05,14.04255814586952,0j,4.218170024901816e-05,-70.67849643366455,0j,2.602043077956795e-10
Random Power,40,2520,42,0.0010413739152335304,164.9226916734409,(-0.001+0j),7.52198403718557e-05,263.1495235058811,(-0+0j),-1.1208713634257261e-08,8.908432796832381e-06,165.05676974809757,0j,7.537764372967756e-05,47.55522465108631,0j,-3.1007871992319185e-10
Random Power,40,2580,43,0.06683617665143882,151.48833654898507,(-0.083+0.045j),0.0015287730415098157,225.46785732748884,(-0.002-0.002j),2.819899787940662e-05,4.01845845835533e-05,203.2906403031232,(-0+0j),6.41831590980825e-05,198.39620875206725,(-0+0j),2.5697688689109138e-09
Random Power,40,2640,44,0.0015997759302693343,-47.36867907713153,(0.002-0.002j),3.968343440041759e-05,210.3674625843758,(-0+0j),-1.3485020556918943e-08,3.349697259444635e-05,221.53419990572687,(-0+0j),8.295708976362166e-05,166.26835793383765,0j,1.5832821269440903e-09
Random Power,40,2700,45,0.014687859664341487,54.98623226178432,(0.012+0.017j),0.0010087048699880437,220.26200909389138,(-0.001-0.001j),-1.432917316390214e-05,2.2851701025575715e-05,264.9382553835354,(-0+0j),0.00011269600960040316,204.3203397203934,(-0+0j),1.2635206191691536e-09
Random Power,40,2760,46,0.0008507773738936827,82.85991922150198,0.001j,2.2433152476299304e-05,110.11919523722,0j,1.6966027039420963e-08,3.4996540151658565e-05,-5.657792971702889,0j,0.00011201127824989004,-75.98461847000763,0j,1.3196877935819866e-09
Random Power,40,2820,47,0.06445877293811468,53.37311997238963,(0.054+0.073j),0.0006924675682411677,214.3039297225098,(-0.001-0.001j),-4.218621865317427e-05,6.234950363325566e-05,81.78123397767564,0j,5.0662349640580164e-05,267.44581378720227,(-0+0j),-3.143347370070298e-09
Random Power,40,2880,48,0.00023325885293525578,-23.631808791770013,0j,5.962544468133634e-05,101.220111756114,0j,-7.947923209898993e-09,5.672818518558896e-05,269.84846816436936,(-0+0j),5.4579785408920335e-05,38.31640801460359,0j,-1.9260812249870153e-09
Random Power,40,2940,49,0.049078222237789265,187.49250506346664,(-0.069-0.009j),0.0004939451688952608,249.9043496168225,(-0-0.001j),1.1226758269260978e-05,7.050170179251251e-05,28.001593762490472,0j,9.002836389808942e-05,223.6147066883273,(-0+0j),-6.112949242814543e-09
Random Power,40,3000,50,0.001173103147140587,236.9746477599791,(-0.001-0.001j),4.920483247324961e-05,32.91299557840492,0j,-5.270669159394961e-08,6.039396824699607e-05,58.134292436942076,0j,2.1498166817791565e-05,221.32949094949393,(-0+0j),-1.2429135114537272e-09
Random Power,40,3060,51,0.009788962947093844,99.31408095091598,(-0.002+0.014j),0.00030976125072541664,-87.62682500928364,0j,-3.010019072746426e-06,3.867746461815914e-05,13.546199854719134,0j,4.4481299039711765e-05,-33.40443859655613,0j,1.1744098217001392e-09
Random Power,40,3120,52,0.0009402359109428266,173.0605468134841,(-0.001+0j),4.62221811447967e-05,13.363006214282123,0j,-4.075977569101417e-08,0.0001268880920551334,148.29221459665467,0j,5.141307499843383e-05,-4.831604653328455,0j,-5.8190523094479535e-09
Random Power,40,3180,53,0.05212225213344067,84.39859975724812,(0.007+0.073j),0.00020386807728930674,-83.63121510091295,0j,-1.039500657954103e-05,6.266995611648131e-05,148.44327416246392,0j,6.765047369980276e-05,169.007485546075,0j,3.969497863407695e-09
Random Power,40,3240,54,0.0006175400111787104,240.2369358016098,(-0-0.001j),6.699622576100111e-05,30.738263738125738,0j,-3.6009567831251883e-08,6.630273309755707e-05,244.82556957984573,(-0+0j),2.7192504953401917e-05,223.66745134614607,(-0+0j),1.6813975849235949e-09
Random Power,40,3300,55,0.03606312039815771,221.367597764348,(-0.038-0.034j),0.00046628276663152334,-42.25191000959336,0j,-1.8687285427140515e-06,6.347413455990499e-05,200.04768847853916,(-0+0j),4.706024960103744e-05,-87.2837638668839,0j,8.898564971459304e-10
Random Power,40,3360,56,0.00127392125718234,50.67891397950794,(0.001+0.001j),4.439301688233049e-05,69.11771994599899,0j,5.364987971465336e-08,0.00015105053399137132,102.29034763229616,0j,5.658670154014381e-05,179.20261988517643,0j,1.9355078652358077e-09
Random Power,40,3420,57,0.011467253014689142,117.01669893221407,(-0.007+0.014j),0.00041742365084126737,-31.030848619738265,(0.001+0j),-4.061457642460519e-06,2.5135417254014776e-05,207.43467881871595,(-0+0j),1.8267127943101067e-05,206.5722890314659,(-0+0j),4.5909987368877796e-10
Random Power,40,3480,58,0.0004704274517724038,102.89149957923819,0.001j,6.832440840686126e-05,60.33301568578165,0j,2.3675153041723262e-08,1.4832031128711585e-05,136.37934957822483,0j,0.00010794582601471402,-19.142478400088862,0j,-1.4571516557582648e-09
Random Power,40,3540,59,0.03341175581606021,122.47290951822194,(-0.025+0.04j),0.0004584065067139346,-45.87388299246291,0j,-1.5000470934307415e-05,2.393217829478044e-05,-0.44243784177935197,0j,2.216815161561272e-05,249.3680060200243,(-0+0j),-1.8310103802342558e-10
Random Power,40,3600,60,0.0003504451148166611,257.9797720465358,(-0+0j),7.095182688119564e-05,36.67763574999876,0j,-1.867936127061881e-08,0.00010692888178545027,217.00543650032466,(-0+0j),7.532223575533936e-05,210.98298907749512,(-0+0j),8.009670667778198e-09
Random Power,40,3660,61,0.029237658418411028,265.8507496970184,(-0.003-0.041j),0.0006503013912818368,-34.07767897199838,(0.001-0.001j),9.48606897942248e-06,4.7175255515626827e-05,68.12842209370584,0j,8.705253414231911e-05,-44.583855732865175,0j,-1.5856220199251634e-09
Random Power,40,3720,62,0.0007566508164825469,91.23135507981489,0.001j,8.040447484239905e-05,18.474645944963115,0j,1.8034225795687822e-08,6.650209287176884e-05,160.97384612178286,0j,8.483465251038928e-05,-62.61602509687691,0j,-4.0862350333133895e-09
Random Power,40,3780,63,0.007531240165606036,139.60324366129507,(-0.008+0.007j),0.0005248362218696079,-40.132132527536186,(0.001+0j),-3.952625477275639e-06,6.928058664962578e-05,-54.8932676113335,0j,5.827346817009479e-05,-69.49361405217945,0j,3.906848722834708e-09
Random Power,40,3840,64,0.0006106226147548371,-42.83206714127169,(0.001-0.001j),6.473626431667107e-05,-16.79324267373603,0j,3.5517063384563265e-08,5.499850616254183e-05,120.73023046445837,0j,0.00010387726873641582,94.36315238566118,0j,5.118744793166126e-09
Random Power,40,3900,65,0.02370291650121589,171.42353513199953,(-0.033+0.005j),0.0005333693177235363,-60.28924113975518,-0.001j,-7.833287076998662e-06,5.418252274985959e-05,-57.9870660855683,0j,0.00010753839501655125,137.34695106567415,0j,-5.61927436297139e-09
Random Power,40,3960,66,0.00041432665453383356,-77.90521359546756,-0.001j,5.642142009372902e-05,14.804035587547844,0j,-1.1049722028550365e-09,5.962152740195386e-05,180.12420769858335,(-0+0j),0.00013225029596585216,189.7578874694713,(-0+0j),7.773769582185132e-09
Random Power,40,4020,67,0.019077318825297177,-69.9415928500338,(0.009-0.025j),0.00040038446501223135,-49.18471335009278,0j,7.14248284193835e-06,8.302678768918806e-05,33.70077323324539,0j,5.677642099394985e-05,115.84970789692449,0j,6.439205354515398e-10
Random Power,40,4080,68,0.0008481327979014828,123.23348296442035,(-0.001+0.001j),2.3667361780909865e-05,208.13254737127784,(-0+0j),1.7847075460747943e-09,1.862752934530283e-05,-69.32465974128206,0j,3.5357754963114384e-05,103.42974576060276,0j,-6.533682462739231e-10
Random Power,40,4140,69,0.004575022912367007,195.95070776789186,(-0.006-0.002j),0.000258111235173856,-72.70900652685538,0j,-2.7620741100975347e-08,5.0350984904804696e-05,68.21816982035276,0j,0.000130095264489941,93.849481650159,0j,5.905838404696373e-09
Random Power,40,4200,70,0.0009131923707708123,178.18039961608406,(-0.001+0j),1.8494122889554455e-05,-17.881294965392954,0j,-1.6229430686053284e-08,8.881541289126326e-05,87.45883933104588,0j,9.277921894067517e-05,110.50384197479988,0j,7.582635528626296e-09
Random Power,40,4260,71,0.014686933473354778,223.3156790080441,(-0.015-0.014j),0.00020515409791183945,-54.245736305302955,0j,3.9648832445051754e-07,8.687271897618568e-05,183.83396182490418,(-0+0j),9.07018868979196e-05,206.76151489673512,(-0+0j),7.257023088567549e-09
Random Power,40,4320,72,0.000941018606652195,22.21659383495495,(0.001+0.001j),3.56385541329088e-05,90.57261998938495,0j,1.2369552518179038e-08,2.186389258569086e-05,103.86281906493114,0j,3.9368571738623736e-05,36.35397544024355,0j,3.2927210213994906e-10
Random Power,40,4380,73,0.00874270579011472,-18.55257673158998,(0.012-0.004j),9.42060900635664e-05,21.73790777384764,0j,6.282343989418024e-07,6.129130892887417e-05,79.52911220749367,0j,6.546911412063786e-05,55.85600673902917,0j,3.675024707760545e-09
Random Power,40,4440,74,0.00010493312017551612,171.11788525747912,0j,4.316015958983198e-05,64.43643100944847,0j,-1.3000315578847778e-09,3.0094287709341764e-05,201.93866718220613,(-0+0j),6.090130240655744e-05,20.745178863973152,0j,-1.8323837076578429e-09
Random Power,40,4500,75,0.00554322712561262,233.88720557296088,(-0.005-0.006j),9.887509700427997e-05,37.27261211762694,0j,-5.252043605377083e-07,0.00010164329915611048,105.48604816065126,0j,1.8972562964874012e-05,136.89023505211009,0j,1.6459428617574405e-09
Random Power,40,4560,76,0.0004571897878786422,262.04905597547634,(-0-0.001j),6.232094128374154e-05,75.75802516849873,0j,-2.832091955952409e-08,2.6720577495777e-05,131.93745817618668,0j,6.268504334088629e-05,-57.283978733410834,0j,-1.6533337416344006e-09
Random Power,40,4620,77,0.009721973060351906,261.9215485047933,(-0.002-0.014j),0.00016829269653876415,28.148712263584734,0j,-9.66937662404666e-07,5.5221798670775306e-05,10.71565966730337,0j,9.826781413375153e-05,25.519274733032574,0j,5.246404250522138e-09
Random Power,40,4680,78,0.000769082726164599,32.90841841693941,(0.001+0.001j),2.531828596260899e-05,57.84793838660464,0j,1.7656171744099863e-08,8.229948279380741e-05,19.2473914611425,0j,3.36861542871817e-05,225.0247445444473,(-0+0j),-2.496478249813179e-09
Random Power,40,4740,79,0.005483914139885527,30.824719806233205,(0.007+0.004j),0.00013523387310048095,57.23529679661523,0j,6.642087648616603e-07,5.953374288388869e-05,-87.79960232562962,0j,6.664971450641014e-05,-44.909661225033005,0j,2.9071362232527753e-09
Random Power,40,4800,80,0.0004496846147377462,136.33462938676894,0j,3.13390373531994e-05,128.78919177454688,0j,1.3970654927601062e-08,6.135530742616776e-05,100.40401719903235,0j,1.7713843730067168e-05,212.04708103935752,(-0+0j),-4.008512703973676e-10
Random Power,40,4860,81,0.0020405310588159594,-69.39574353953418,(0.001-0.003j),0.00013763792774249228,45.98662955423317,0j,-1.203902903720017e-07,0.00014760881663860147,234.0805159659065,(-0+0j),2.26276392096972e-05,228.9128850663318,(-0+0j),3.3264632657278454e-09
Random Power,40,4920,82,0.0007386510716009561,-39.49981359515877,(0.001-0.001j),5.55811936515469e-05,62.03678982301105,0j,-8.210771983914846e-09,5.946528508562697e-05,-56.49976630392629,0j,6.187201823309982e-05,-17.335244042744108,0j,2.852643933094655e-09
Random Power,40,4980,83,0.005941564413401911,-39.918309967756585,(0.006-0.005j),0.00014497701525685287,34.14393450096237,0j,2.3653165923569075e-07,8.257727481941289e-05,194.90501711216217,(-0+0j),3.0559440468501635e-05,233.77735173379074,(-0+0j),1.9646734373777134e-09
Random Power,40,5040,84,0.0005352371281168307,71.48957976210438,0.001j,5.731640019384151e-05,47.1491928124474,0j,2.7951001390411776e-08,4.346776315768196e-05,223.86689665169467,(-0+0j),4.043796070940173e-05,66.91061145635727,0j,-1.617490805839437e-09
Random Power,40,5100,85,0.0025102553971307227,103.61810350789565,(-0.001+0.003j),7.659933413007459e-05,72.25686481295358,0j,1.641918058885088e-07,5.8345938531277466e-05,17.50691739233288,0j,5.115942806993081e-05,149.1398841555536,0j,-1.9830671213422505e-09
Random Power,40,5160,86,0.0002189900905365401,10.042138246544113,0j,4.400243292456685e-05,80.42207637036398,0j,3.235622127887631e-09,1.9028461493299462e-05,126.08620765765076,0j,2.3876240253176003e-05,202.69713092338642,(-0+0j),1.0520532877369393e-10
Random Power,40,5220,87,0.0018040668855190325,-33.79954282670393,(0.002-0.001j),7.879155792095016e-05,36.32099603244475,0j,4.833541762656618e-08,5.9135846353149655e-05,214.75222052913554,(-0+0j),8.981281794645684e-05,223.322462555848,(-0+0j),5.251852159052238e-09
Random Power,40,5280,88,0.00043942931267880063,33.12952094115195,(0.001+0j),2.495901198964422e-05,181.57896892057147,(-0+0j),-9.346460088958415e-09,0.00010502831934498809,219.3303857165778,(-0+0j),0.00011053159736946336,-78.32328968029265,0j,5.388014999440996e-09
Random Power,40,5340,89,0.004221144781162191,9.205459657106857,(0.006+0.001j),7.874321456619942e-05,48.95251195063439,0j,2.5556358699603026e-07,0.00010712303767341697,172.70896511437863,0j,0.00016247465106384473,203.44284463550042,(-0+0j),1.4960281121207195e-08
Random Power,40,5400,90,0.00026661245407653164,152.23548204486676,0j,2.636090433331811e-05,39.866155834906834,0j,-2.6747389506207307e-09,6.924183025005673e-05,226.3564540165562,(-0+0j),0.00011938889446588418,258.43095040531045,(-0+0j),7.004862190671036e-09
Random Power,40,5460,91,0.0011651091226540942,231.6560582055596,(-0.001-0.001j),3.236974514055968e-05,79.31483127952518,0j,-3.3404593700796256e-08,0.00019960930782699204,8.624753943401998,0j,0.00019480343812648473,63.98417007103693,0j,2.2103031166057053e-08
Random Power,40,5520,92,0.00019140331240041327,206.5448011760738,(-0+0j),1.596804514580053e-05,92.92100103282222,0j,-1.224764739429155e-09,0.0001355426951934855,188.0405926662383,(-0+0j),0.00013821935270757544,207.09824687659687,(-0+0j),1.7707788094361327e-08
Random Power,40,5580,93,0.00018475446391733014,79.84338448561097,0j,2.130290122666402e-05,79.51477062437628,0j,3.9357413625294254e-09,9.302872075823787e-05,157.43813382841134,0j,5.718239037077773e-05,124.01125853125515,0j,4.43968649278464e-09
Random Power,40,5640,94,0.0005883070147643772,118.18512794592228,0.001j,2.9705189032785557e-05,177.57499666076768,0j,8.898550928245233e-09,0.000291278660706157,87.91658056442361,0j,0.0003366204430228112,137.67025075880264,0j,6.334788966949635e-08
Random Power,40,5700,95,0.002267576775573325,100.59828882588931,(-0.001+0.003j),4.9154065616940433e-05,99.22699113617352,0j,1.114286957025842e-07,0.0001800855423981247,241.42746275947994,(-0+0j),0.0002094232123158342,265.1635766522375,(-0+0j),3.452382226773085e-08
Random Power,40,5760,96,0.0004990101276548756,96.42879284958624,0.001j,5.5435444627445315e-05,43.507840795081165,0j,1.6678381731463942e-08,0.00031710317239043244,-34.398029866323185,0j,0.0002832503655897937,7.728329279754604,0j,6.661625514157276e-08
Random Power,40,5820,97,0.0016891904704369716,-43.1507598494658,(0.002-0.002j),3.314167596126945e-05,63.584018906748526,0j,-1.6119735386572155e-08,0.00010194736202655116,89.00188421442549,0j,0.0001283758247295216,110.62629773269971,0j,1.2166467077472014e-08
Random Power,40,5880,98,0.0006402014358533268,46.79380072926367,(0.001+0.001j),1.3174053715693714e-05,72.74607542572464,0j,7.583549262091833e-09,0.00027067549060020803,72.75698125125574,0j,0.0002593705084076109,96.41368103289737,0j,6.430561927115298e-08
Random Power,40,5940,99,0.0002827339210133824,84.43869886326756,0j,2.561394582311141e-05,137.77038819775433,0j,4.324748192044145e-09,0.00034857820216926695,28.880339477458627,0j,0.000339399345545028,62.517029335386866,0j,9.849864658060797e-08
Random Power,40,6000,100,0.0005032445793855083,66.82651085048406,0.001j,2.405812966695266e-05,228.25747244854065,(-0+0j),-1.1476834148573386e-08,9.119505831064799e-05,1.3313933197853345,0j,9.84640086497209e-05,63.2551425016067,0j,4.226135064586311e-09
Random Power,40,6060,101,0.0012264279448362444,147.35640650127414,(-0.001+0.001j),6.63051385267069e-05,137.35792895563077,0j,8.008343960944884e-08,0.0002979524966491737,269.9958162639566,(-0+0j),0.00036717116702653725,-50.65930021974458,0j,8.460347644215607e-08
Random Power,40,6120,102,0.0004319772923889454,67.27703938953654,0.001j,5.6143206337227545e-05,197.57233211491842,(-0+0j),-1.5684807813519608e-08,3.808948032897607e-05,31.48294726535257,0j,5.7926567646012817e-05,43.83098933633983,0j,2.1553515049852605e-09
Random Power,40,6180,103,0.0019673400995142355,27.632713632225638,(0.002+0.001j),1.0465953557466087e-05,183.58417614271156,(-0+0j),-1.8802881974433295e-08,0.0003866583999265507,8.832507919825403,(0.001+0j),0.0003945565273349028,41.20255667879833,0j,1.2885219689597998e-07
Random Power,40,6240,104,0.0007863257802844533,75.80592387308592,0.001j,2.5947809551895335e-05,126.5325272853847,0j,1.2915810812590856e-08,8.49805124138426e-05,-21.2696840037775,0j,3.6955311175010856e-05,-26.318746686646563,0j,3.128295273497894e-09
Random Power,40,6300,105,0.000459594057633079,-22.29466490287942,(0.001+0j),1.3255316177458842e-05,221.34623734530706,(-0+0j),-2.704850074487359e-09,0.0001320657731190181,60.07543886675887,0j,0.00016875948101787824,72.26572924171397,0j,2.1784809278194953e-08
Random Power,40,6360,106,0.0004969723766354863,44.386774601697056,(0.001+0j),4.4138808794674385e-05,52.767292623645446,0j,2.1701537420979977e-08,5.974376427182057e-05,100.52324208497451,0j,4.213922236969753e-05,100.84318588435917,0j,2.517516516909025e-09
Random Power,40,6420,107,0.000712951647164143,236.33950403555951,(-0.001-0.001j),2.862328316245676e-05,89.53555937301843,0j,-1.7076632736491657e-08,4.5663691600522605e-05,60.85265537232941,0j,7.70145026612599e-05,64.66577604400544,0j,3.5089813108879873e-09
Random Power,40,6480,108,0.00021893309095842982,-40.65829256145088,0j,1.073974384050129e-05,116.40659952169962,0j,-2.1654086807995455e-09,6.706252443250299e-05,-58.22983517419985,0j,3.174777439288848e-05,52.603391054545526,0j,-7.572073010998248e-10
Random Power,40,6540,109,0.001979593776725651,69.7631537551177,(0.001+0.003j),9.505074436347398e-05,86.73824509381873,0j,1.7996398286982676e-07,3.442148572636737e-05,31.74510600853776,0j,2.153295392583336e-06,69.31692438055548,0j,5.87464492803597e-11
Random Power,40,6600,110,0.0006473187115417139,33.85561820634725,(0.001+0.001j),1.8872454238138136e-05,55.255543897288625,0j,1.1374242415738144e-08,3.8699860619707637e-05,-74.87342165326399,0j,3.731741435033181e-05,-24.093795045711687,0j,9.131611739248101e-10
Random Power,40,6660,111,0.0003721670621607804,160.31965591033062,0j,2.431604909964892e-05,109.04005960747267,0j,5.660731017285607e-09,0.00012886746974877803,209.46203205461077,(-0+0j),1.0203203036431692e-05,258.95492654068846,(-0+0j),8.540578701430678e-10
Random Power,40,6720,112,0.0005988941569675991,73.05136793197502,0.001j,1.0659225226643841e-05,140.5289337628682,0j,2.445263585868994e-09,1.5394990801134556e-05,173.6819604779981,0j,4.692607117893928e-05,-5.760921240982142,0j,-7.22392282634582e-10
Random Power,40,6780,113,0.00047241426803253605,202.1982456006806,(-0.001+0j),2.5697979379138215e-05,195.72610954480757,(-0+0j),1.206272077267153e-08,0.00010553779208727475,10.89564460754093,0j,5.475302960252954e-05,67.565311451298,0j,3.1750924364959357e-09
Random Power,40,6840,114,0.0005340497633019253,-17.78376382430895,(0.001+0j),5.346421675058182e-05,128.6001452183337,0j,-2.37775888669187e-08,5.502171122990875e-05,-69.47855480125025,0j,6.050940647392009e-05,99.4732444636938,0j,-3.2676263188220422e-09
Random Power,40,6900,115,0.0011893216249894624,137.38595361524534,(-0.001+0.001j),8.286153348573655e-05,17.86121897593,0j,-4.8564879774644e-08,6.714971983230657e-05,6.153158203131937,0j,3.623303187442581e-05,144.03484564605185,0j,-1.804733932216622e-09
Random Power,40,6960,116,0.0005804211939952676,4.237377721143233,(0.001+0j),1.8221057631249833e-05,203.46236968665096,(-0+0j),-9.986100695256592e-09,6.2171172725599e-05,115.0745700501536,0j,1.9877951466235345e-05,120.778979389317,0j,1.2297156019771925e-09
Random Power,40,7020,117,0.0006483723934579389,80.28497475618906,0.001j,5.9007743159150164e-05,91.80107657195866,0j,3.7488786038945665e-08,3.140058823428228e-05,-70.17041741134798,0j,1.737255697813327e-05,-78.27276904366738,0j,5.400631734586572e-10
Random Power,40,7080,118,0.0004636747213774929,65.03320306943485,0.001j,3.306385000646187e-05,125.95692243678948,0j,7.450398993222751e-09,4.180470201360205e-05,-45.14843767144865,0j,3.4496659433009544e-05,-62.91987380668945,0j,1.3733068928854184e-09
Random Power,40,7140,119,0.00026164707244848834,223.13036769314866,(-0+0j),5.2157664386656593e-05,33.402915906766594,0j,-1.3450693640507575e-08,8.101301995455983e-05,-20.727483790190874,0j,5.799749163007499e-05,23.9072131088776,0j,3.3434928967336343e-09
Random Power,40,7200,120,0.0006798124043684473,86.81734662913897,0.001j,3.71925428579877e-05,-86.47391295891006,0j,-2.5110828719738778e-08,2.3834109781059374e-05,242.01309871563626,(-0+0j),1.6786299214990118e-05,159.8737462508832,0j,5.471751066375326e-11
Random Power,40,7260,121,0.0006435007384982979,169.57234197550684,(-0.001+0j),4.699271822167266e-05,95.41613330143377,0j,8.255950285265844e-09,3.578744631650755e-05,159.00935225886917,0j,6.35802240570451e-06,185.25487582275676,(-0+0j),2.0407994077197897e-10
Random Power,40,7320,122,0.00025146165904225244,12.178626390961796,0j,2.1348629436997657e-05,114.20259426198626,0j,-1.1183416863541284e-09,0.00010365393606891165,-6.867283482201287,0j,4.1038431496985945e-05,43.99763348849041,0j,2.684786401561175e-09
Random Power,40,7380,123,0.0006715443641437179,182.8993985511343,(-0.001+0j),6.747655475970167e-05,101.93214490519189,0j,7.114171234917117e-09,6.874079108237899e-05,222.3316494443489,(-0+0j),6.617829398562716e-05,-60.81974145678717,0j,1.0350441191086673e-09
Random Power,40,7440,124,0.0006544088895271206,2.2587413990397778,(0.001+0j),3.611039558485499e-05,108.75692159915877,0j,-6.710836700475661e-09,2.611373690293175e-05,241.47999142245936,(-0+0j),8.03092112597483e-05,257.2543561339386,(-0+0j),2.0181934700930508e-09
Random Power,40,7500,125,0.0009147457460534013,248.14792936678197,(-0-0.001j),4.483594484598831e-06,88.19882669788596,0j,-3.852759759052053e-09,5.962209288474763e-05,62.27711388096352,0j,7.221253828796313e-05,108.01788756136962,0j,3.0048073513317443e-09
Random Power,40,7560,126,0.00017032978711398422,132.8949075914673,0j,2.275230658640437e-05,156.48350693865123,0j,3.5515766802783727e-09,0.00012043627742298379,-24.045942874213395,0j,3.71723929758289e-05,82.72193962512813,0j,-1.2915651404012008e-09
Random Power,40,7620,127,0.0008075585656050517,-72.66689356277573,-0.001j,3.9353724587273334e-05,73.78489441509132,0j,-2.6486486914283918e-08,6.537963011781732e-05,177.75554277729955,0j,3.542192334343422e-05,215.1385227700817,(-0+0j),1.8401805297748028e-09
Random Power,50,0,0,-0.06152302399277687,0.0,(0.011+0j),1.623723619559314e-05,0.0,0j,5.191779109736672e-06,24.07969093322754,0.0,(24.104+0j),0.6207386255264282,0.0,(0.001+0j),14.94719409942627
Random Power,50,60,1,123.16424631258649,250.21736133266273,(-58.952-163.901j),0.14027622835276793,265.06817978420617,(-0.017-0.198j),16.69990211773591,0.0003236664842229722,194.27532057005143,(-0+0j),0.00034011707997134126,88.72604982983746,0j,-2.951001473503379e-08
Random Power,50,120,2,0.04778044021165182,69.02459394137006,(0.024+0.063j),0.000601112229813196,245.21987580132145,(-0-0.001j),-2.865810519003463e-05,0.00012719363977503045,96.21066995327743,0j,0.0001489622628591,47.99560133826913,0j,1.2625110485345567e-08
Random Power,50,180,3,0.01767514636079721,18.76060904195947,(0.024+0.008j),0.13178002435778088,247.39244128988005,(-0.072-0.172j),-0.0015393773087030126,6.302175975762082e-05,206.55769619342072,(-0+0j),0.00013130258816850798,124.05538046674661,0j,1.0797622327999625e-09
Random Power,50,240,4,0.008268592641256805,151.0245444618573,(-0.01+0.006j),0.0005252103870941019,221.15964939772445,(-0.001+0j),1.4756813584874144e-06,4.973853797280713e-05,33.262911895516005,0j,4.177256475353631e-05,-29.72550353440272,0j,9.436332035122202e-10
Random Power,50,300,5,0.4311302007934316,-4.338575227510901,(0.608-0.046j),0.11868980317633773,232.41883931433273,(-0.102-0.133j),-0.028051042481187383,4.056552238195063e-05,108.98605315253964,0j,0.0001330979621584902,-45.4892401740839,0j,-4.872225195215544e-09
Random Power,50,360,6,0.010678431394644687,27.86539923159981,(0.013+0.007j),0.0003451162870577917,188.7921886514123,(-0+0j),-3.4829842402896767e-06,6.800746720939219e-05,51.19359931397466,0j,0.0003984056430921129,228.7257172492411,(-0+0j),-2.7069428940568062e-08
