Test Type,Power Step,Frequency (Hz),Harmonic,Input Voltage Mag (Vrms),Input Voltage Angle (deg),Input Complex Voltage (V),Input Current Mag (Arms),Input Current Angle (deg),Input Complex Current (A),Input Real Power (W),Output Voltage Mag (Vrms),Output Voltage Angle (deg),Output Complex Voltage (V),Output Current Mag (Arms),Output Current Angle (deg),Output Complex Current (A),Output Real Power (W)
Random Power,50,420,7,0.6209305847867029,228.0186428863468,(-0.587-0.653j),0.10116621037329936,217.86994935314692,(-0.113-0.088j),0.061834342958638475,0.00014758993802431328,-22.68878482469418,0j,7.92210573068266e-05,-31.668974686865383,0j,1.1548911886982563e-08
Random Power,50,480,8,0.008979849108406216,196.75387819514134,(-0.012-0.004j),0.00020875329126865096,139.55715463337992,0j,1.0155617198372108e-06,5.6586583895920726e-05,196.31477008390095,(-0+0j),0.0005801928867657433,-41.61595708403192,(0.001-0.001j),-1.7431499888065337e-08
Random Power,50,540,9,0.24989889652112995,103.8543972541095,(-0.085+0.343j),0.08135789306105917,203.3728767508225,(-0.106-0.046j),-0.0033620910494206154,6.654603486082504e-05,153.2116607651664,0j,0.00013130510719229572,97.45842113067147,0j,4.917287777573349e-09
Random Power,50,600,10,0.015894263848291994,-28.361001901500103,(0.02-0.011j),0.00028506897474043683,64.342522175564,0j,-2.1371588947060584e-07,8.454148180871793e-05,102.05968604414551,0j,0.0005560127059692423,56.321229196354174,0.001j,3.280721751062607e-08
Random Power,50,660,11,0.14884582536716187,241.4987329772849,(-0.1-0.185j),0.06086710635451662,189.60560614656114,(-0.085-0.014j),0.005591085890384239,9.345465869626445e-05,-68.5691514905306,0j,6.58217783165019e-05,-72.92859226529649,0j,6.133554805096677e-09
Random Power,50,720,12,0.004746175738836821,55.27814163837424,(0.004+0.006j),0.0004037653285522806,32.87184493929401,0j,1.7716653965681138e-06,2.2508093563536136e-05,40.30979486495597,0j,0.00020536125926922053,159.33615142804626,0j,-2.242790333629521e-09
Random Power,50,780,13,0.2849366607883186,124.6520821498497,(-0.229+0.331j),0.04233358605919332,176.76513479760905,(-0.06+0.003j),0.0074075794960518125,0.00010488551226819064,17.76193574863224,0j,0.00017349174480991316,-21.252915122106856,0j,1.4138578037570677e-08
Random Power,50,840,14,0.010112751772941058,22.145096185593587,(0.013+0.005j),0.0004498258587798089,14.330095451073262,(0.001+0j),4.506727598980617e-06,8.891826133166115e-05,201.59032988346377,(-0+0j),0.0002558691859182373,-10.270278268378505,0j,-1.9323592352999072e-08
Random Power,50,900,15,0.08225803729535698,36.81793333723033,(0.093+0.07j),0.02644499516419143,165.15357069872542,(-0.036+0.01j),-0.0013492751905246644,4.915214402910396e-05,95.76406246721385,0j,0.00011547733595001959,125.95013212509458,0j,4.9062820584021474e-09
Random Power,50,960,16,0.004343294257029422,-61.25918383849597,(0.003-0.005j),0.00048720034436177154,-7.974224372332614,(0.001+0j),1.265052682049935e-06,2.6948959838788315e-05,78.65875853459852,0j,0.0005057306030778458,86.54906340127629,0.001j,1.3499884782997911e-08
Random Power,50,1020,17,0.17794554480145036,81.76337987538413,(0.036+0.249j),0.01442235100550381,157.28962610266748,(-0.019+0.008j),0.0006414352742013455,0.00010556406655255074,-42.65533063350642,0j,0.0001084596410016376,269.34152085426376,(-0+0j),7.66070366391083e-09
Random Power,50,1080,18,0.00024226577918853035,41.80493566530306,0j,0.00041422993046103456,-29.05929985422607,(0.001+0j),3.2896725642052445e-08,0.00012805281883165076,184.0054469789801,(-0+0j),0.0005193367218001457,195.37746467419657,(-0.001+0j),6.519692620941169e-08
Random Power,50,1140,19,0.06794935461789871,82.0850932721142,(0.013+0.095j),0.006257642686710669,158.314252240606,(-0.008+0.003j),0.00010121492880682187,3.755589502076264e-05,190.22939621445704,(-0+0j),3.451703365429849e-05,215.15337252376742,(-0+0j),1.175589066377697e-09
Random Power,50,1200,20,0.0021247187918512346,-28.87411795353313,(0.003-0.001j),0.00034838859087685855,-36.967913068875504,0j,7.328543109758808e-07,0.00010133385118160326,241.18076769125827,(-0+0j),0.00010331900767931966,-51.22958124191706,0j,3.9914457701884056e-09
Random Power,50,1260,21,0.006770998563142889,227.9139990271389,(-0.006-0.007j),0.0022946294941761434,196.8160831025704,(-0.003-0.001j),1.3304056235277352e-05,0.0002333258272875309,-37.37082985665995,0j,0.00035340537340530195,-75.32442257186605,0j,6.501936198772637e-08
Random Power,50,1320,22,0.0022705780443925835,-21.868824728087304,(0.003-0.001j),0.0002048412135724045,-53.709230462097224,0j,3.9511891855958633e-07,8.212226528510967e-05,-41.249306268530944,0j,0.00017816609340676347,136.22342745428568,0j,-1.4617171961842424e-08
Random Power,50,1380,23,0.026445996046671288,-43.052798548992854,(0.027-0.026j),0.002437773659555397,247.82415885775168,(-0.001-0.003j),2.297444432772844e-05,0.0003787169154236577,2.522752877602585,(0.001+0j),0.0004679463069145908,-21.286609761093473,(0.001+0j),1.6213671533477782e-07
Random Power,50,1440,24,0.0014807754237953776,-50.34885964073584,(0.001-0.002j),0.0001469238432924197,-44.43722907726729,0j,2.1640421066973257e-07,0.00023697627775966817,-36.92331797126468,0j,0.0005427019241386746,-78.65102915951749,-0.001j,9.598186717121225e-08
Random Power,50,1500,25,0.024084041074881338,64.33132782314159,(0.015+0.031j),0.002694069183908772,257.46844952272846,(-0.001-0.004j),-6.318598638925807e-05,0.00017158118210254788,17.46971754833504,0j,0.0003800033158027716,-8.45149501239888,(0.001+0j),5.8641894698492256e-08
Random Power,50,1560,26,0.0007060612452074693,142.30808493179597,(-0.001+0.001j),8.563716923687525e-05,-11.817634956697034,0j,-5.440368922590804e-08,7.126601328837442e-05,-4.22781438186523,0j,0.00021632134561606954,23.432073956691227,0j,1.3654560332616098e-08
Random Power,50,1620,27,0.008795912914253377,261.09653921071816,(-0.002-0.012j),0.0022450839959377547,264.4828685900309,(-0-0.003j),1.971308307761573e-05,0.00021832651428364673,173.72733173490627,0j,0.000350506370184511,172.58222134284836,0j,7.650955107958067e-08
Random Power,50,1680,28,0.000891041591694264,226.09591026940168,(-0.001-0.001j),0.00012658101186580265,27.415459330640367,0j,-1.0684718109944549e-07,5.5584769043772906e-05,269.4037571627818,(-0+0j),8.804102125572767e-05,224.35665325016453,(-0+0j),3.457550596491887e-09
Random Power,50,1740,29,0.029870877908100595,-62.9255991240137,(0.019-0.038j),0.0017143378674575169,-85.6584488794714,-0.002j,4.723070950921256e-05,0.00020086344060710342,-63.560509127927475,0j,0.00032278313188379614,265.3943373021524,(-0+0j),5.5548391889193983e-08
Random Power,50,1800,30,0.0006874037573594653,-43.184815571835685,(0.001-0.001j),0.00013705871827210855,22.81590143582524,0j,3.8319484737498004e-08,0.00013935003411670932,138.60824805265008,0j,5.5989254726730454e-05,166.58726552435368,0j,6.890190368919016e-09
Random Power,50,1860,31,0.026285059109630162,72.81781042222514,(0.011+0.036j),0.001332527580102342,-75.2325136953529,-0.002j,-2.9719655562522525e-05,0.0003162463983565198,-47.31588279805803,0j,0.0005693039554955628,-66.18597523716292,-0.001j,1.70363933991379e-07
Random Power,50,1920,32,0.0008684372528772354,51.351075856009544,(0.001+0.001j),0.0001795623067223537,24.470096108788397,0j,1.3908906822892197e-07,8.84522223905562e-05,-25.753675337510117,0j,3.353058958103277e-05,172.32531730644587,0j,-2.8194296408435655e-09
Random Power,50,1980,33,0.0038262433119751423,-44.90824393428679,(0.004-0.004j),0.0010800636731858279,-65.59215380039015,(0.001-0.001j),3.866213353587076e-06,0.0001526271395531633,77.71563203860258,0j,0.000252723146795484,61.34200033051388,0j,3.7008060976769816e-08
Random Power,50,2040,34,0.0009050850977051895,70.88124388323004,0.001j,0.0001336877532102765,15.989725219763713,0j,6.958959478133603e-08,0.000151094513099543,65.15413057032865,0j,0.00011971793036742287,103.30808329110172,0j,1.4224132695464805e-08
Random Power,50,2100,35,0.014593531820827881,-50.013428720219224,(0.013-0.016j),0.0008554571598834726,-60.27767717517264,(0.001-0.001j),1.2284350277678512e-05,0.0003195167853616177,-60.980489084507354,0j,0.00038978980672842254,-74.56461752338367,-0.001j,1.2106039384230854e-07
Random Power,50,2160,36,0.0011023127854598701,89.86642251357353,0.002j,0.00012697779647655654,8.632241362667017,0j,2.1330789725339373e-08,9.658350243109572e-05,-31.094701585774246,0j,0.00013997667577276516,-35.67358630339439,0j,1.3476288515815335e-08
Random Power,50,2220,37,0.006944378673280603,107.09336676574388,(-0.003+0.009j),0.0004188690965473829,-67.33783746341399,-0.001j,-2.8950573094918674e-06,0.00018695679996383834,205.4119421392126,(-0+0j),0.0001831425132532275,195.87071794156873,(-0+0j),3.376608604384024e-08
Random Power,50,2280,38,0.001228199859460406,92.65885176309125,0.002j,0.00012041218776039958,24.70818273523379,0j,5.5518695386847154e-08,8.88963477328483e-05,-18.17929383457262,0j,8.501891998557694e-05,15.783695371705477,0j,6.268488140672726e-09
Random Power,50,2340,39,0.001253740606964806,-13.202046636686362,(0.002+0j),0.00015372472086554336,-55.43255166281992,0j,1.4270700782397508e-07,0.0001344059155609755,94.46272480823092,0j,0.00013123659172936114,86.69205640271629,0j,1.7476998880328983e-08
Random Power,50,2400,40,0.0003477971765115309,-3.2515431631218945,0j,0.00010956092271579915,34.07883526973773,0j,3.029925345554461e-08,0.0001245355223153805,124.45374251834173,0j,0.00013546061364854263,129.58524442506373,0j,1.6802045353491183e-08
Random Power,50,2460,41,0.0005449954982479178,222.86402982688693,(-0.001-0.001j),6.622694995387802e-05,63.00352144555201,0j,-3.388653719179362e-08,9.631364528516063e-05,-15.055027339598354,0j,6.390489857434472e-05,-3.3232086353408903,0j,6.026337853118869e-09
Random Power,50,2520,42,0.0008133809372131243,33.87871986543391,(0.001+0.001j),0.00010028615732104651,9.237470091766966,0j,7.41426950994692e-08,0.00012767475841905573,67.86802866462774,0j,0.0001476843148309669,126.46344179621467,0j,9.825216369783792e-09
Random Power,50,2580,43,0.005428306137973742,-3.388615862432374,(0.008+0j),0.00014559686613005023,107.7917657458337,0j,-2.855556195424576e-07,6.401280985570367e-05,-83.31920906052912,0j,6.705764098762006e-05,265.1017160762374,(-0+0j),4.205188747867669e-09
Random Power,50,2640,44,0.0008560271890787724,167.15362993422377,(-0.001+0j),0.00011514884044237845,46.07355795521726,0j,-5.0885609080344e-08,2.6188718728415597e-05,259.50325971647544,(-0+0j),5.619879207012476e-05,-57.95270469231727,0j,1.0843413611502419e-09
Random Power,50,2700,45,0.00025921926743979767,-8.386860642371843,0j,0.00016716939820408445,115.95509213316892,0j,-2.4445777421253752e-08,1.4191084310848313e-05,222.8172819238572,(-0+0j),4.7178304903413344e-05,250.65411771281913,(-0+0j),5.9203609046626e-10
Random Power,50,2760,46,0.0007372782183590763,33.088859035054874,(0.001+0.001j),0.00010737700362371042,34.52352761694911,0j,7.914190900288029e-08,5.9264582885516445e-05,23.438278851393676,0j,3.421192868177092e-05,67.822697570499,0j,1.4490188708121521e-09
Random Power,50,2820,47,0.009067873248438236,238.15027615030698,(-0.007-0.011j),0.00016037831159688377,155.03028950929598,0j,1.7421018718292813e-07,3.202700082825753e-05,174.01104958008446,0j,4.592920670648572e-05,141.8003735808109,0j,1.2445826966061393e-09
Random Power,50,2880,48,0.0012925163541986846,53.49901287537421,(0.001+0.001j),8.928099667949359e-05,40.74116271573518,0j,1.1254823199370536e-07,6.418436269823448e-05,-40.3833452764442,0j,2.6929889247344345e-05,-1.0591122498996839,0j,1.3371024523445254e-09
Random Power,50,2940,49,0.013085122129316704,23.461669413691467,(0.017+0.007j),0.00022308748960176667,170.58847553319427,0j,-2.451698616185566e-06,3.43163140724459e-05,-77.30476723731317,0j,3.3373100605642876e-05,229.32410194603452,(-0+0j),6.832848246237067e-10
Random Power,50,3000,50,0.0005442320318531733,-85.88646263183091,-0.001j,4.997212381649783e-05,57.997809579013165,0j,-2.1970041252986607e-08,7.510277168453741e-05,-26.078312139675162,0j,8.25558030390863e-05,54.4011011367095,0j,1.0255202931964253e-09
Random Power,50,3060,51,0.00023458687926926352,132.79416206952538,0j,0.0002746195124097503,194.55786496145825,(-0+0j),3.0478690252173764e-08,6.860684313434508e-05,118.66192684776696,0j,4.607711970375431e-05,146.05811950033237,0j,2.8066637424264016e-09
Random Power,50,3120,52,0.0009744385523834414,-4.686912370720194,(0.001+0j),6.871681907752443e-05,33.79053792575526,0j,5.242009210497742e-08,9.94850849523401e-05,66.03217347620449,0j,1.7660420121450863e-05,166.8168678748018,0j,-3.2875826252233866e-10
Random Power,50,3180,53,0.01241511196900444,268.73373494783783,(-0-0.018j),0.0002994838701953197,209.08747923706335,(-0+0j),1.878907567361022e-06,6.010603114150825e-05,-58.807912679555585,0j,3.22961980362193e-05,132.9785573359079,0j,-1.900267426394416e-09
Random Power,50,3240,54,0.000792061455062919,75.5092325557608,0.001j,5.724730209196044e-05,44.85367347213604,0j,3.9006553636391344e-08,0.00014582779556117782,15.154227323067417,0j,0.00010935515856496284,33.66660701439607,0j,1.5121844251888396e-08
Random Power,50,3300,55,0.013505837012938837,56.60188814530084,(0.011+0.016j),0.00034831225291984884,204.22352996986905,(-0+0j),-3.972880215861881e-06,9.481639428243714e-05,120.75251069134578,0j,4.708573721165277e-05,90.85219503804228,0j,3.870248122765515e-09
Random Power,50,3360,56,0.0005487685925755642,-46.964115285093726,(0.001-0.001j),5.772850271449967e-05,93.53535886443734,0j,-2.4444564867103947e-08,4.021011624548971e-05,-38.49110861318175,0j,2.0724754172750902e-05,12.717067900246875,0j,5.220843243874126e-10
Random Power,50,3420,57,0.0023938811304183975,-64.02101814872861,(0.001-0.003j),0.00030485026327442815,212.45474636003576,(-0+0j),8.230619837553204e-08,7.701757165448857e-05,61.35356584259668,0j,5.70567370220104e-05,90.16115486222277,0j,3.85053651460999e-09
Random Power,50,3480,58,0.00025973526670512617,73.64017587840976,0j,9.814971139929911e-05,36.446631386749466,0j,2.030762703017546e-08,0.00010593064231813773,253.42489369578752,(-0+0j),8.470414712398763e-05,-40.268256576441274,0j,3.605600572341458e-09
Random Power,50,3540,59,0.009134322433472772,-56.87090957908936,(0.007-0.011j),0.0002483980525992782,221.46546038148605,(-0+0j),3.289618206063601e-07,2.6077892533642857e-05,-38.55358548249498,0j,1.7762274256859248e-05,-65.72372533170275,0j,4.1209033534346867e-10
Random Power,50,3600,60,0.0012290307415117132,90.54508626863493,0.002j,0.00010469725425294527,52.57225132729876,0j,1.0143573404098604e-07,4.737353198577865e-05,36.8323008714731,0j,5.622322621231907e-05,99.7862444191896,0j,1.2111076957371254e-09
Random Power,50,3660,61,0.01231897073257173,95.55511019036352,(-0.002+0.017j),0.0002788294923120675,211.8271929341322,(-0+0j),-1.520401265917419e-06,6.460304655182829e-05,261.9167313058741,(-0+0j),4.2357517867356394e-05,54.01513190603675,0j,-2.4183223533822335e-09
Random Power,50,3720,62,0.001140346437665894,67.07388023062441,(0.001+0.001j),5.2463347041322636e-05,23.743522881423914,0j,4.351827220225622e-08,6.174729862098272e-05,123.67617213554058,0j,4.50512296153904e-05,205.0404629710196,(-0+0j),4.1769033798673203e-10
Random Power,50,3780,63,0.00017571534264104524,-6.035513573871128,0j,0.00017122960189338543,213.69812226760746,(-0+0j),-2.3138151858904558e-08,1.2229686336224347e-05,-24.496357850828034,0j,2.6495213913804882e-05,53.711423259361815,0j,6.621940286478759e-11
Random Power,50,3840,64,0.0009507015459078573,45.4443091283824,(0.001+0.001j),9.440771375097958e-05,32.7639183985511,0j,8.756444571469497e-08,1.5072051759553577e-05,-25.40091915865476,0j,1.712579067710324e-05,223.69559277901584,(-0+0j),-9.209617887269135e-11
Random Power,50,3900,65,0.0058532379060622875,2.0541996585524203,(0.008+0j),0.00010751829550840318,199.68279428452405,(-0+0j),-5.997765951552388e-07,7.007779651680127e-05,115.34796521257086,0j,3.9994573125778285e-05,230.46849299407913,(-0+0j),-1.189826364099546e-09
Random Power,50,3960,66,0.0009203107914547942,52.38234554184355,(0.001+0.001j),9.070631881171257e-05,55.64087738154679,0j,8.334303827440336e-08,4.134143518476389e-05,51.08795858065061,0j,8.092031503249796e-05,73.0175826757621,0j,3.103302543932505e-09
Random Power,50,4020,67,0.007160037905291938,119.23026636333779,(-0.005+0.009j),1.69836190506801e-05,164.52511408548358,0j,8.554292888286196e-08,4.696864406984039e-05,-52.406648187748544,0j,4.5794510257803575e-05,-65.77884327333703,0j,2.092591178103144e-09
Random Power,50,4080,68,0.0008225665905714768,39.607354473487845,(0.001+0.001j),8.79280864710357e-05,28.737890696486446,0j,7.102911840410833e-08,9.061534345702511e-05,266.78553585871975,(-0+0j),6.086760175367257e-05,-39.452058971270304,0j,3.2604281002389215e-09
Random Power,50,4140,69,0.0007944124956537532,68.58386272971052,0.001j,2.4809920327147207e-05,31.044865204406847,0j,1.5628277432647798e-08,0.00013548450913467805,212.51335956244935,(-0+0j),4.487546113037779e-05,220.92249254423479,(-0+0j),6.014564708714913e-09
Random Power,50,4200,70,0.0006569769724315478,22.45068333139359,(0.001+0j),3.893242483887957e-05,17.698035708231245,0j,2.548976212915279e-08,1.731249836658408e-05,27.11177057013903,0j,8.517451196154047e-05,215.92863953635376,(-0+0j),-1.4571588822947704e-09
Random Power,50,4260,71,0.0025385580254824415,49.61594400346615,(0.002+0.003j),5.941418550106787e-05,-2.959898080031806,0j,9.165879711697833e-08,5.60937186115094e-05,100.81044373230672,0j,5.629110489213119e-05,135.80373481499555,0j,2.586748030949765e-09
Random Power,50,4320,72,0.00042050189829237683,2.1967190409710184,(0.001+0j),6.360487864255916e-05,53.328109910133975,0j,1.6784076042220927e-08,3.359226970203242e-05,127.03163953204873,0j,3.5594072143331495e-05,-11.052374924469177,0j,-8.897398293627375e-10
Random Power,50,4380,73,0.002390451696528575,171.46476040906344,(-0.003+0.001j),9.07803082224149e-05,-14.663274655367687,0j,-2.1576593288312634e-07,7.604356802702978e-05,-31.77208130541672,0j,4.2147963758250256e-05,56.232204070014625,0j,1.1161615809398235e-10
Random Power,50,4440,74,0.0006000414167794024,3.1139666462838846,(0.001+0j),3.9106803365592726e-05,42.97627066624926,0j,1.8011967747622026e-08,5.2053041368313314e-05,183.7096389820992,(-0+0j),1.8035923774202443e-05,175.41343082962774,0j,9.290002055937667e-10
Random Power,50,4500,75,0.0009419213104693313,62.54422529799649,(0.001+0.001j),8.990179931312564e-05,-28.33573460538929,0j,-1.300487506083898e-09,6.776051380590807e-05,160.38721693743915,0j,1.0622959124857445e-05,169.2293025291654,0j,7.112626753884832e-10
Random Power,50,4560,76,0.0006415532138364015,-3.535671421741938,(0.001+0j),7.014791863473244e-05,54.651673582333785,0j,2.372336713455917e-08,3.070712998429001e-05,-39.76290510188747,0j,3.494414722105266e-05,-68.89780561679697,0j,9.372696643843482e-10
Random Power,50,4620,77,0.0007572581516254677,79.62933866624675,0.001j,8.981842840576274e-05,3.979322954420013,0j,1.685731129247255e-08,3.273091971304367e-05,144.147002630099,0j,2.0060935149198882e-05,185.97527312864975,(-0+0j),4.89273122757732e-10
Random Power,50,4680,78,0.00018995571483375133,-0.6397246457528638,0j,6.20484073108803e-05,79.67987366792975,0j,1.9819174812958393e-09,8.685910147895072e-05,188.9042343453167,(-0+0j),3.529906075057446e-05,188.5326404569749,(-0+0j),3.0659802177975286e-09
Random Power,50,4740,79,0.0003312340645528398,69.34145119155423,0j,4.063695604609917e-05,31.07582849239995,0j,1.0568363543796359e-08,6.903317029179283e-05,-28.375334812316723,0j,3.365129563231195e-05,-25.97454056285754,0j,2.3210165587174816e-09
Random Power,50,4800,80,0.0002783869299647814,112.12961293558331,0j,8.194269421314989e-05,60.545149944127765,0j,1.4174330791090455e-08,3.234568400747817e-05,-50.99045040767609,0j,4.933215768383188e-05,96.14860827874452,0j,-1.3403571704365803e-09
Random Power,50,4860,81,0.0005400872209794326,84.86005869777064,0.001j,5.8908288933522865e-05,40.65867340421401,0j,2.2808414919479564e-08,7.292384506073372e-05,112.4082185266452,0j,2.822321160148673e-05,130.16281434138185,0j,1.9601184219805426e-09
Random Power,50,4920,82,0.00047470890102167866,48.34055215538887,0.001j,8.323269561118491e-05,59.43996870582467,0j,3.877222772894112e-08,7.956442209287214e-05,38.20460625739798,0j,2.548809761801524e-05,209.40035550823976,(-0+0j),-2.004050530718295e-09
Random Power,50,4980,83,0.0009273514528219914,26.42832960213893,(0.001+0.001j),5.2806542274531e-05,83.66649918726544,0j,2.650014435780356e-08,1.9519881944006833e-05,-27.802307838996853,0j,5.267204147998294e-06,135.09198431953564,0j,-9.826704077995992e-11
Random Power,50,5040,84,0.00036314132166939466,225.9156101146686,(-0+0j),2.9204808315723637e-05,81.62269026067025,0j,-8.611764848484726e-09,8.300330433466607e-05,243.0500551614711,(-0+0j),1.0041155028156986e-05,80.4608434122913,0j,-7.952637493698781e-10
Random Power,50,5100,85,0.001571428327543545,77.08817791967746,0.002j,6.334976646421308e-05,94.14311775591406,0j,9.517182026662009e-08,5.770398649611655e-05,-80.13623312760086,0j,5.851719272560954e-05,-57.354930556234876,0j,3.1132593768031804e-09
Random Power,50,5160,86,0.00044020993370382124,97.66867046014211,0.001j,5.130888211748001e-05,62.301759348085824,0j,1.8418583444214134e-08,4.8058556960787846e-05,152.81542619196097,0j,3.410659870346664e-05,148.4098912001353,0j,1.6342708860128755e-09
Random Power,50,5220,87,0.0011087058062050651,48.19147308670919,(0.001+0.001j),6.505179446481481e-05,114.1370118170046,0j,2.9397804913012082e-08,6.592259133197542e-05,-28.150231728934912,0j,1.83928507240535e-05,64.90714997665708,0j,-6.467020281779265e-11
Random Power,50,5280,88,0.0006074266854942157,62.38974769863424,0.001j,6.247032190134639e-05,99.42885804529044,0j,3.028953993996905e-08,4.116633822152102e-05,216.74261920267787,(-0+0j),2.081938721108805e-05,-57.086250414255545,0j,5.7231461269009704e-11
Random Power,50,5340,89,0.0022060789172597337,62.36023209056749,(0.001+0.003j),7.201013043309992e-05,132.98417893406565,0j,5.270449698437402e-08,3.722152238740839e-05,264.84470077751394,(-0+0j),2.4594233783141173e-05,-57.393753991245745,0j,7.237118246200562e-10
Random Power,50,5400,90,0.0006688615299503222,59.52716229826244,0.001j,3.557280729597273e-05,22.741527966349963,0j,1.9055600530007987e-08,5.01047199989797e-05,268.812829516232,(-0+0j),6.156083247759442e-06,128.64671998751527,0j,-2.3685932406564153e-10
Random Power,50,5460,91,0.000915326556441965,113.04461161522453,(-0.001+0.001j),2.842356264768723e-05,221.51310232774165,(-0+0j),-8.241695422872582e-09,5.845388015090897e-05,50.88493330501376,0j,4.445881320254212e-05,174.57747339709363,0j,-1.4416427123245437e-09
Random Power,50,5520,92,0.00044101031371543816,13.98310030731048,(0.001+0j),4.534819824175971e-05,64.06824987986843,0j,1.2832342208374684e-08,5.191100048477241e-05,188.41962252859759,(-0+0j),7.558418039690851e-05,-69.43960022959072,0j,-8.252001664740874e-10
Random Power,50,5580,93,0.0009644454953454374,108.85024237059717,0.001j,1.0819478141252314e-05,-47.82439283999574,0j,-9.581973351990557e-09,5.493556359769477e-05,-73.57487376568332,0j,4.512759109456055e-05,249.91264169863825,(-0+0j),1.9925279369891013e-09
Random Power,50,5640,94,0.0005125213087064659,74.01016205925785,0.001j,6.85500446900179e-05,60.06920257376446,0j,3.40984879659327e-08,6.207852657945056e-05,-21.950624595559347,0j,5.144514298076231e-05,-86.03787638437998,0j,1.395626257412073e-09
Random Power,50,5700,95,0.0021932898751651484,94.3257227252733,0.003j,5.6908486650576456e-05,188.4377399596899,(-0+0j),-8.950194672944203e-09,5.545397265510649e-05,-6.538287885841925,0j,1.7355072890551707e-05,226.07290651389425,(-0+0j),-5.843938192961396e-10
Random Power,50,5760,96,0.0005662305262241562,42.92360590496495,(0.001+0.001j),1.4193414420326245e-05,78.79448596176341,0j,6.512491959162684e-09,6.215930541434597e-05,125.0759038971096,0j,3.514115452394797e-05,60.7175487302309,0j,9.452579646960248e-10
Random Power,50,5820,97,0.000371282162353801,-12.672007967427774,(0.001+0j),3.193870884025999e-05,-13.656711137748104,0j,1.1856521639009323e-08,7.762485614845005e-05,64.501479273741,0j,1.1891484046500348e-05,-37.489314807270574,0j,-1.9177295442876502e-10
Random Power,50,5880,98,0.0006938129176486029,2.114942628083682,(0.001+0j),7.354507507459205e-05,54.75705935683152,0j,3.096247177265233e-08,6.758868849540453e-05,161.91234426272325,0j,1.5182624037763189e-05,44.95618409865313,0j,-4.6517335320244793e-10
Random Power,50,5940,99,0.0013585808260456007,148.9176723904705,(-0.002+0.001j),2.7250441796751514e-05,183.77225605416155,(-0+0j),3.0380384109048525e-08,6.822978826186823e-05,-44.64288127748134,0j,1.219157274350931e-05,250.8987847846003,(-0+0j),3.5865726007576057e-10
Random Power,50,6000,100,0.00038987279558139274,235.35479173910315,(-0+0j),4.996265734506707e-05,87.11052027126672,0j,-1.6563054866851816e-08,2.021184590404883e-05,186.9195008845694,(-0+0j),1.8815054772592185e-05,206.01560010145036,(-0+0j),3.593602463785476e-10
Random Power,50,6060,101,0.00145688321638806,152.44170149801377,(-0.002+0.001j),5.081968471031011e-05,218.90036764779816,(-0+0j),2.9571695868881316e-08,5.54774096632309e-06,161.9445436563069,0j,1.9327313195937856e-05,-9.83984818209754,0j,-1.0612253474998114e-10
Random Power,50,6120,102,0.00032691318536435897,39.38275117155746,0j,0.00012419786676460233,62.49883317651326,0j,3.734204640357008e-08,3.972603341856078e-05,-14.633472452776914,0j,3.576749677655936e-05,10.715566813856512,0j,1.2840913937207432e-09
Random Power,50,6180,103,0.001490090293418798,32.16801686935819,(0.002+0.001j),3.7144856307574736e-05,14.913089687745241,0j,5.285816853218258e-08,7.138480327793387e-05,220.59834429210252,(-0+0j),3.7738866100471923e-05,260.21037283718385,(-0+0j),2.075387894034233e-09
Random Power,50,6240,104,0.0008707307579314005,44.00458375774385,(0.001+0.001j),4.1956713487448e-05,72.77956752091868,0j,3.2021794105759006e-08,7.35892200930809e-05,-59.472101223715555,0j,5.344588843596724e-05,-82.35044572416953,0j,3.623638382551291e-09
Random Power,50,6300,105,0.000982659856000875,205.5036111785228,(-0.001-0.001j),3.7313666351375425e-05,-74.97083453751381,0j,6.665884394587632e-09,1.9814164481354386e-05,155.26227193740246,0j,1.9535997705198834e-05,256.66529475223,(-0+0j),-7.653109457587769e-11
Random Power,50,6360,106,0.0006980172019162748,6.661125357629317,(0.001+0j),2.542010003754372e-05,87.40099542583717,0j,2.85525882689119e-09,2.627988611742769e-05,-5.320246030454513,0j,3.204585291410306e-05,23.327391668971742,0j,7.390679045224567e-10
Random Power,50,6420,107,0.001025775021943864,249.8955012929851,(-0-0.001j),4.4936694538571876e-05,49.46250387590051,0j,-4.3194695366464096e-08,5.19189508789967e-05,10.003002282119866,0j,1.12581847703012e-05,109.43894028886979,0j,-9.582785755109428e-11
Random Power,50,6480,108,0.000613918098766864,151.91805364926793,(-0.001+0j),7.10902401598259e-05,90.69542310901197,0j,2.1010349846113542e-08,8.687077303667528e-05,200.12689674709003,(-0+0j),3.171575452089102e-05,204.58783017709627,(-0+0j),2.7468255903161407e-09
Random Power,50,6540,109,0.000953215619766708,83.76241855253394,0.001j,3.3116683834441024e-05,72.63175966352767,0j,3.097354301782641e-08,5.72875557801978e-05,86.56930550624091,0j,3.356311732480874e-05,164.6102328311801,0j,3.9841844632719956e-10
Random Power,50,6600,110,0.0008564558258185856,67.51880372653059,0.001j,6.066477805079032e-05,82.7306533131964,0j,5.0136256594531865e-08,4.622664324173732e-05,-20.580195847871565,0j,2.1034539264336794e-05,192.05917231692175,(-0+0j),-8.188036114186654e-10
Random Power,50,6660,111,0.0005527793389010797,195.04466298379077,(-0.001+0j),2.301928607270145e-05,35.9676098663364,0j,-1.1885545975438009e-08,2.506547774853783e-05,-17.04652585837266,0j,2.9808932108234042e-05,-5.19601143796055,0j,7.312503687271215e-10
Random Power,50,6720,112,0.0011147495483735189,54.185100771549145,(0.001+0.001j),6.233067649776703e-05,61.279070273943084,0j,6.895119634402814e-08,3.870116741111542e-05,120.53665633673077,0j,4.398562503224718e-05,-17.90493425995058,0j,-1.2737930463364383e-09
Random Power,50,6780,113,0.0008079526152644268,-25.890739835963103,(0.001+0j),2.981629482587921e-05,150.70178107116445,0j,-2.4047563866875618e-08,2.6043040604521486e-05,52.09518857688555,0j,3.385835235395113e-05,252.15454321114143,(-0+0j),-8.282840730568559e-10
Random Power,50,6840,114,0.0002454056601968774,-12.007693306509296,0j,4.417783082798664e-05,65.40342314705322,0j,2.362944875056085e-09,2.1736417508166277e-05,117.18473535838851,0j,5.656854694164247e-05,47.142815845123,0j,4.1970165783808386e-10
Random Power,50,6900,115,0.0005921155732154721,140.210765717848,(-0.001+0.001j),1.2826477547691585e-05,143.04489995601324,0j,7.585467636100015e-09,4.56299613216081e-05,183.21523555854276,(-0+0j),4.344660026203284e-05,-61.915261906800964,0j,-8.337322170965041e-10
Random Power,50,6960,116,0.0008384311416401388,82.20341257825203,0.001j,2.4931742074827872e-05,154.85198729570638,0j,6.234100750542636e-09,6.43261998132963e-05,-34.766749638560114,0j,2.8077121915841645e-05,-1.3876475763166667,0j,1.508176709140441e-09
Random Power,50,7020,117,0.0005997065748784991,41.86702274058753,(0.001+0.001j),5.098576542276004e-05,103.68122026224202,0j,1.4442270092950795e-08,6.579330487704498e-05,98.13049383283159,0j,2.2302822541290682e-05,138.99105496819715,0j,1.1097826036457248e-09
Random Power,50,7080,118,0.0012173940498004536,97.61030124028633,0.002j,5.970434202093911e-05,102.9840168624864,0j,7.236426813582883e-08,2.5744570531889774e-05,88.26346408650268,0j,2.9930615249395294e-05,149.80280052830392,0j,3.6721008110752475e-10
Random Power,50,7140,119,0.0013513655715175145,21.63372484308742,(0.002+0.001j),4.2702524523560645e-05,95.27321014162682,0j,1.6254845463716868e-08,5.1960632797731557e-05,125.6465497762151,0j,4.8854177589231695e-05,187.98834986631698,(-0+0j),1.1783587116755719e-09
Random Power,50,7200,120,0.0008615160067896706,34.45036032331066,(0.001+0.001j),2.999879485062421e-05,110.82212587365427,0j,6.089494586450387e-09,7.584700871934176e-05,70.53810913984763,0j,8.733569632582115e-06,104.6484050310786,0j,5.484529518843454e-10
Random Power,50,7260,121,0.00027159434182578583,191.84737810851368,(-0+0j),5.2302070249011884e-05,53.59207493802019,0j,-1.0598580424769812e-08,3.511289842763619e-05,165.33560527240292,0j,4.696675799710142e-05,-23.043090966605135,0j,-1.6315370519248483e-09
Random Power,50,7320,122,0.0007931011940362226,55.08287717087532,(0.001+0.001j),4.712100068802796e-05,97.77975535942437,0j,2.7466404726732774e-08,5.3036142871030644e-05,51.1653523328178,0j,2.5541442873553055e-05,31.21655844669413,0j,1.2733396109650216e-09
Random Power,50,7380,123,0.0007473377907485867,130.23062875327474,(-0.001+0.001j),2.561251233328456e-05,67.14985025247873,0j,8.66586868045406e-09,5.649321343728463e-05,167.56510585661772,0j,1.0298112557322553e-05,-23.916088220648632,0j,-5.701322355808708e-10
Random Power,50,7440,124,0.0007325144938972111,149.789018779785,(-0.001+0.001j),3.266716119371846e-05,88.58302171189243,0j,1.1525770218469687e-08,7.450279538471981e-05,247.39148356418187,(-0+0j),1.9632410573670054e-05,155.68793895256977,0j,-4.348235779563407e-11
Random Power,50,7500,125,0.0012664655975613952,56.282644050654646,(0.001+0.001j),4.1474438459582325e-05,130.80236914316782,0j,1.4019523288153542e-08,6.601972126425709e-05,60.743945666489296,0j,3.0458258233530613e-05,104.59842535377742,0j,1.450024422365936e-09
Random Power,50,7560,126,0.00015476195196135694,-15.634262894315796,0j,5.438232360161668e-05,54.97318529852093,0j,2.7945405807227832e-09,5.1646381352874436e-05,-60.5519111977236,0j,1.1166200929049879e-05,-34.122212325759676,0j,5.164185006239558e-10
Random Power,50,7620,127,0.0006077090943184427,24.157406453262695,(0.001+0j),5.98874238479227e-05,116.54394575986636,0j,-1.5154853340116775e-09,4.7701219452138315e-05,-23.916798895259475,0j,2.487744808306568e-05,122.95985545267739,0j,-9.938437725586144e-10
Random Power,60,0,0,-0.04073731228709221,0.0,(0.011+0j),-3.346353696542792e-05,0.0,0j,5.191779109736672e-06,24.07124900817871,0.0,(24.104+0j),0.7435404658317566,0.0,(0.001+0j),17.897947311401367
Random Power,60,60,1,123.24144251750005,250.1449667814016,(-59.196-163.929j),0.16928551809714526,265.163135078884,(-0.02-0.239j),20.15038900067692,0.00042365992957014086,186.54858757343325,(-0.001+0j),0.0003146817441686725,99.02036664330625,0j,5.74964771235118e-09
Random Power,60,120,2,0.0332971827200485,79.42109436043312,(0.009+0.046j),0.0006194805721706091,253.52416116660848,(-0-0.001j),-2.0517806496642497e-05,0.00020783786745675993,-68.5952933217115,0j,0.00010382608208949696,38.01640759740531,0j,-6.169089905811095e-09
Random Power,60,180,3,0.00872878934193467,102.33553494290126,(-0.003+0.012j),0.15787684862361664,249.10983759194286,(-0.08-0.209j),-0.0011527843895560534,6.042461283903536e-05,-61.95801969472643,0j,0.00015193571102586003,116.41151239119971,0j,-9.176939505549565e-09
Random Power,60,240,4,0.007731307014386454,197.68732535878647,(-0.01-0.003j),0.000497463590636107,235.48214853824496,(-0-0.001j),3.0391837177927193e-06,7.931040987363964e-05,-29.773136371413102,0j,8.152064297468317e-05,124.76281642859817,0j,-5.8373524822889045e-09
Random Power,60,300,5,0.43037589357359557,-4.029671848308055,(0.607-0.043j),0.13967175264163734,235.49745235010468,(-0.112-0.163j),-0.030484295995711622,2.698467772112048e-05,46.97672983879389,0j,0.00019357618577471505,-37.31321360354411,0j,5.197180532940518e-10
Random Power,60,360,6,0.006482710578944195,58.59101047738743,(0.005+0.008j),0.00034985922617357997,213.70078535482332,(-0+0j),-2.057371458532278e-06,0.00013924614712748298,105.77187233231786,0j,0.00040894171837180916,226.27404667967627,(-0+0j),-2.8902902498324702e-08
Random Power,60,420,7,0.6238481039612259,223.69656118169686,(-0.638-0.609j),0.11593804621964528,222.68011449170504,(-0.121-0.111j),0.07231634912831271,4.494262321577461e-05,-56.57378109788826,0j,3.214270740347019e-07,181.72967407035551,(-0+0j),-7.590104514009538e-12
Random Power,60,480,8,0.009007685726953417,214.49112218917486,(-0.01-0.007j),0.0001574877064337062,172.25550947810297,0j,1.0503127382550043e-06,6.706032324184724e-05,137.17620044843176,0j,0.0005505603263705044,-41.19954978337003,(0.001-0.001j),-3.690591898729999e-08
Random Power,60,540,9,0.2732788536101456,104.90255575824388,(-0.099+0.373j),0.08949908209372655,210.57574444635546,(-0.109-0.064j),-0.006607382762286665,4.329028291706789e-05,222.15553267657623,(-0+0j),9.813725702567056e-05,100.49464784745822,0j,-2.229940158416998e-09
Random Power,60,600,10,0.01329250063852722,-12.789289004607497,(0.018-0.004j),0.0001189126527234577,50.77701212724564,0j,7.036436373069847e-07,4.587669733174918e-05,198.93200121297852,(-0+0j),0.0005523709073136766,56.100778458600594,0.001j,-2.019317325011655e-08
Random Power,60,660,11,0.1926217314716173,236.3612094958431,(-0.151-0.227j),0.06339318200952354,200.32252495916498,(-0.084-0.031j),0.009873981015152139,4.515518929315768e-05,165.97647731718598,0j,3.1865927984152385e-05,1.812572090509562,0j,-1.3842999372362814e-09
Random Power,60,720,12,0.002654059066558783,88.35870942680803,0.004j,0.00028228844881521205,15.363134914200643,0j,2.1910320758995515e-07,5.288512559892114e-05,25.748214701090646,0j,0.0002471238640240705,184.76086587668996,(-0+0j),-1.220216131000377e-08
Random Power,60,780,13,0.32212506505869887,124.1084568348691,(-0.255+0.377j),0.04075183345229768,192.93564854335557,(-0.056-0.013j),0.004741304477942075,7.599944144203072e-05,-18.200293612669597,0j,6.88806303090075e-05,36.71771733199555,0j,3.0087424290538327e-09
Random Power,60,840,14,0.011549917519106067,20.968215786067816,(0.015+0.006j),0.00039489069364100033,-2.2956552554396126,(0.001+0j),4.19012931589877e-06,3.7770669253264826e-05,-75.76962356340297,0j,0.00040027196120329497,-12.219229285896944,(0.001+0j),6.733956467315233e-09
Random Power,60,900,15,0.06666057619908997,46.50331962733496,(0.065+0.068j),0.022773203378032857,191.15776201575744,(-0.032-0.006j),-0.0012382600523970703,2.126607743754922e-05,-55.9978396715118,0j,6.504464192940882e-05,141.4376516529431,0j,-1.3196911006005792e-09
Random Power,60,960,16,0.0024671290356158304,21.31185402356705,(0.003+0.001j),0.00046004757551233353,-14.631837443610536,(0.001+0j),9.18886839799742e-07,4.302789784752781e-05,-11.739845720651232,0j,0.0005519899095696993,97.64491768928474,0.001j,-7.883189832353387e-09
Random Power,60,1020,17,0.1945157426913274,89.99210005751897,0.275j,0.011301177030505621,204.2533192452991,(-0.015-0.007j),-0.0009032579741563333,6.3619942132051805e-06,-31.968704346539184,0j,6.952763062472959e-05,166.58050242909414,0j,-4.193554653747716e-10
Random Power,60,1080,18,0.0008720260942325131,205.4821889319898,(-0.001-0.001j),0.0004492454274526582,-34.60497408185876,(0.001+0j),-1.9536051806382364e-07,1.634761574609529e-05,101.45483162555678,0j,0.0004105977613686164,200.572519477444,(-0.001+0j),-1.0636495433314027e-09
Random Power,60,1140,19,0.08579291712413492,97.46244752923407,(-0.016+0.12j),0.006941460326164248,244.93175606321068,(-0.004-0.009j),-0.000502091857759625,0.00010721546305528431,163.90351176270568,0j,3.912616045027791e-05,20.15241214624629,0j,-3.383025793177194e-09
Random Power,60,1200,20,0.0008552762602365807,-78.32174308025347,-0.001j,0.0003756969263189586,-46.99508769499718,0j,2.7448100329898685e-07,8.200786046715753e-05,-72.28361884054692,0j,0.00023890846521640668,-25.494768501919893,0j,1.341468064824945e-08
Random Power,60,1260,21,0.03344854900468911,206.08024602881716,(-0.042-0.021j),0.0075261516865019985,-82.79912004664925,(0.001-0.011j),8.145682333839854e-05,3.4625671433398e-05,-15.676942276953014,0j,7.578446688604155e-05,188.55870460473534,(-0+0j),-2.392813797432723e-09
Random Power,60,1320,22,0.0011923638229560272,-70.36050553075535,(0.001-0.002j),0.00026501430006356774,-57.12944107432287,0j,3.076054026675766e-07,5.191741033125093e-05,143.74479711324776,0j,0.0003200598945606834,148.79195770910496,0j,1.65522517248672e-08
Random Power,60,1380,23,0.04192293294624649,-72.55860723888046,(0.018-0.057j),0.00795083339824829,-70.53277965827172,(0.004-0.011j),0.0003331139268837067,8.025309039977438e-05,25.094969137351654,0j,9.630281418821986e-05,229.36786209928636,(-0+0j),-7.045373848849556e-09
Random Power,60,1440,24,0.0025854636508736532,264.92271351018087,(-0-0.004j),0.00014214736152899426,-66.33347083507215,0j,3.222309218961444e-07,6.650867677065495e-05,145.558261626955,0j,0.0003702736951893469,248.86454417984604,(-0+0j),-5.667927812882954e-09
Random Power,60,1500,25,0.02202974067048546,71.22025743027143,(0.01+0.029j),0.007685421341780525,-63.143679148807536,(0.005-0.01j),-0.00011838232585431351,1.0486887066500605e-05,122.11927168757398,0j,1.6232298634226275e-05,179.0926439435092,0j,9.277821657240507e-11
Random Power,60,1560,26,0.0018608878667920967,168.64986904273866,(-0.003+0.001j),1.706851869738145e-05,-50.54741206048533,0j,-2.4615203911982323e-08,5.413974354612965e-05,4.7937890096243905,0j,0.0001898980775989444,5.10842338068008,0j,1.0280878206461988e-08
Random Power,60,1620,27,0.0360443858149268,240.75042833658785,(-0.025-0.044j),0.0069908912416802756,-56.08576585589165,(0.006-0.008j),0.00011375525474622597,7.413589521758036e-05,253.27934822755864,(-0+0j),4.949196519597316e-05,233.78889522950675,(-0+0j),3.458879287490234e-09
Random Power,60,1680,28,0.0013025264341923351,154.16722042045635,(-0.002+0.001j),7.199245591412045e-05,53.51959463990039,0j,-1.73261099591469e-08,0.00010399592515464951,110.87991341560033,0j,0.000132377777010843,184.09514217707488,(-0+0j),3.975525253459271e-09
Random Power,60,1740,29,0.07009908225921996,-77.24766193366366,(0.022-0.097j),0.006153846582359795,-48.773800281387196,(0.006-0.007j),0.00037919710839856373,9.702239311298933e-05,235.43486954393197,(-0+0j),8.528074602439316e-05,-2.396651938604876,0j,-4.405241431441025e-09
Random Power,60,1800,30,0.0013163129961300181,-30.749680963072436,(0.002-0.001j),9.55890909553977e-05,48.15090333946622,0j,2.4222848601862992e-08,7.913622440232221e-05,223.2431854827518,(-0+0j),0.00022727671930863351,-54.9437631969754,0j,2.5612433931571537e-09
Random Power,60,1860,31,0.044193637868884826,73.68964327436936,(0.018+0.06j),0.005154527484040269,-43.185669703211175,(0.005-0.005j),-0.00010297587433948807,2.429706582761116e-05,-71.61904025741939,0j,7.106517413187214e-05,117.15123800275173,0j,-1.706486251670209e-09
Random Power,60,1920,32,0.0024938455297940105,-8.172332537199125,(0.003-0.001j),0.0001541403651194574,8.215181059864037,0j,3.687861040033257e-07,6.566463240415266e-05,51.74118866011492,0j,0.00019470783458841836,55.85057698602441,0j,1.2752547766374721e-08
Random Power,60,1980,33,0.01879396027951273,-83.29342882022996,(0.003-0.026j),0.0043534570935756115,-36.07132034014289,(0.005-0.004j),5.556783528428947e-05,2.5291977520177652e-05,-3.5574428725950185,0j,2.7771100828661042e-05,117.91017739071788,0j,-3.666572002168254e-10
Random Power,60,2040,34,0.001647509534974876,-33.16469829595897,(0.002-0.001j),6.135604375741044e-05,12.930091210948945,0j,7.009891648654055e-08,3.89176799564629e-05,-12.788536316845736,0j,8.500583204391138e-05,244.63466260423328,(-0+0j),-7.203606705120517e-10
Random Power,60,2100,35,0.05750986391400585,-59.809626862111344,(0.041-0.07j),0.0035672228116512142,-27.71760328784876,(0.004-0.002j),0.0001738026594802782,7.725413350793973e-05,213.20852122356183,(-0+0j),7.452214688456454e-06,-10.125429306722864,0j,-4.187552153845019e-10
Random Power,60,2160,36,0.001289686868914241,23.27321023879435,(0.002+0.001j),9.32286964586469e-05,-6.271591852566601,0j,1.0460160718166812e-07,2.026050215961059e-05,181.60889520714494,(-0+0j),6.237623575203504e-05,3.0009939645260033,0j,-1.2634008557250203e-09
Random Power,60,2220,37,0.02835290622539024,116.77091160347985,(-0.018+0.036j),0.0027413673957450476,-22.750880308509664,(0.004-0.001j),-5.912230569851405e-05,3.194421836588189e-05,240.63480457209405,(-0+0j),2.448077605029754e-05,133.64617854419404,0j,-2.2849184058261092e-10
Random Power,60,2280,38,0.0016372877097366192,22.564168135880777,(0.002+0.001j),3.606578709606716e-05,22.03243049121828,0j,5.9047527010031516e-08,3.0215456284890454e-05,72.90939934373378,0j,9.89825719574658e-05,101.1242799111918,0j,2.6354383702832636e-09
Random Power,60,2340,39,0.01524803545809099,-46.84182685340221,(0.015-0.016j),0.002152313848682499,-12.612832744234964,(0.003-0.001j),2.7134253373933967e-05,3.367302838975249e-05,28.09280561475527,0j,5.7523127866507446e-05,252.88638115711288,(-0+0j),-1.3745758781281133e-09
Random Power,60,2400,40,0.00037226632003503716,214.04883009004578,(-0+0j),8.305998973845816e-05,56.83656799150004,0j,-2.8506974940328498e-08,5.934650466046277e-05,-65.17358620179931,0j,6.0170670617749735e-05,-49.923081434959585,0j,3.4451690955189514e-09
Random Power,60,2460,41,0.03624304371271306,-21.443561605779266,(0.048-0.019j),0.001576212366281963,-1.7479145546520982,(0.002+0j),5.3784599965938366e-05,9.75063781662478e-05,36.669165774549406,0j,7.753285241397297e-05,63.96610263829389,0j,6.7180851021236e-09
Random Power,60,2520,42,0.0011451628358704862,109.5599402885596,(-0.001+0.002j),4.455425763769561e-05,91.33002338675016,0j,4.84610325214679e-08,4.979603558098442e-05,-48.35639764853596,0j,4.0163175730853936e-05,46.21885314810582,0j,-1.5953406818873717e-10
Random Power,60,2580,43,0.02342181314523248,166.72405939922257,(-0.032+0.008j),0.0011226828253589971,6.664780542430748,(0.002+0j),-2.4718760258044256e-05,1.957895740984617e-05,86.27478022803217,0j,4.3893154127297406e-05,123.08434810885157,0j,6.880483084264236e-10
Random Power,60,2640,44,0.0010267811600512483,30.190211075548163,(0.001+0.001j),4.2776735948574636e-05,59.87811163164886,0j,3.8156929091234557e-08,3.163737124908346e-05,-86.96276903460799,0j,3.540828591502637e-05,147.690644668313,0j,-6.480737620051768e-10
Random Power,60,2700,45,0.007832003202995555,-18.77101520851079,(0.01-0.004j),0.000854677382320758,31.190665376569754,(0.001+0.001j),4.306143333155481e-06,5.530178136521266e-05,-38.53720778289255,0j,5.01356514003528e-06,7.683700581519886,0j,1.9182994330617061e-10
Random Power,60,2760,46,0.0012133561990644393,36.526225464642685,(0.001+0.001j),6.645997426614025e-05,62.65548671298897,0j,7.239847655639428e-08,5.461722602622794e-05,-78.38773560317335,0j,5.537190085972107e-05,-83.41047215596146,0j,3.012646570147114e-09
Random Power,60,2820,47,0.020311038021322173,32.24043095519143,(0.024+0.015j),0.0007707033780615429,53.8632935413954,(0.001+0.001j),1.4552221208779688e-05,5.106769241589831e-05,21.797484652938664,0j,3.625998380112865e-05,-3.484480179540725,0j,1.6743510538784088e-09
Random Power,60,2880,48,0.0008660657275562929,32.09203083203278,(0.001+0.001j),4.281187007984191e-05,9.71987840852016,0j,3.4287082520611464e-08,4.190507589065427e-05,-86.63037942621071,0j,4.1107872651916275e-05,-11.737526551645288,0j,4.489599563791896e-10
Random Power,60,2940,49,0.010835482848041275,201.41094508542383,(-0.014-0.006j),0.0006067946419590555,55.628728896527946,0.001j,-5.436835426341298e-06,2.9993658462404036e-05,86.86614082376032,0j,2.4038416431937252e-05,155.95246920733769,0j,2.5736883057490084e-10
Random Power,60,3000,50,0.000407842790334385,61.82945360421883,0.001j,5.310931755921377e-05,40.385535603756395,0j,2.0160839915960355e-08,2.4109386324668828e-05,38.20262065530373,0j,3.0283182709307642e-05,265.2325243677385,(-0+0j),-4.976543519189775e-10
Random Power,60,3060,51,0.0038917465062626513,11.94558981790668,(0.005+0.001j),0.000570954315109784,60.9204045554697,0.001j,1.4585063679593436e-06,3.413373376637401e-05,14.848539862771403,0j,6.616330810733214e-05,96.28566327939684,0j,3.3626383640690545e-10
Random Power,60,3120,52,0.0008856568285166018,108.95794581153945,0.001j,6.330350003629063e-05,80.38186105117421,0j,4.923546884785358e-08,7.889907845584474e-05,-4.4381487579221925,0j,6.705521689131766e-05,7.874005362216877,0j,5.168913055090587e-09
Random Power,60,3180,53,0.009446693684412463,55.17733460429227,(0.008+0.011j),0.0003370771545583368,68.69478746251906,0j,3.0960565660822296e-06,7.311844211238139e-05,85.10692329079816,0j,2.66772524072461e-05,131.59662339731918,0j,1.3429581738471347e-09
Random Power,60,3240,54,0.0009451697579396741,43.88310288107183,(0.001+0.001j),4.850077112654975e-05,77.95329643485255,0j,3.797286124964669e-08,6.210573540507285e-05,150.95475289434285,0j,7.593630352746031e-05,144.60033768283114,0j,4.687105746017822e-09
Random Power,60,3300,55,0.0032736450731406883,235.8870368499129,(-0.003-0.004j),0.00020734954062758755,63.81714212764649,0j,-6.722976182019997e-07,3.8535708684884366e-05,-14.354023479850568,0j,2.4131833376988637e-05,136.9013649157838,0j,-8.153429747945889e-10
Random Power,60,3360,56,0.00042250727183459625,80.85870935645332,0.001j,4.183205316419454e-05,100.25243218150823,0j,1.6671487313710468e-08,0.0001034332638255142,-75.91179865631634,0j,3.722150855793754e-05,127.39954659370244,0j,-3.535663796241224e-09
Random Power,60,3420,57,0.001405113567369039,63.32953306202141,(0.001+0.002j),0.00011072343769506397,57.963820969721404,0j,1.5489727354715747e-07,5.796469679158426e-05,48.60002562297983,0j,1.6263410835644523e-05,-25.34283900614244,0j,2.6074786767324493e-10
Random Power,60,3480,58,0.0008312003327553928,53.70351462420915,(0.001+0.001j),2.9374660634997052e-05,43.17977588443469,0j,2.4005530129363255e-08,4.307318520576614e-05,23.75944667889469,0j,4.265892477221374e-05,-11.258240298954405,0j,1.5048302351423979e-09
Random Power,60,3540,59,0.000989464179223344,33.664835123945224,(0.001+0.001j),2.6276521076506783e-05,24.96824041384248,0j,2.5700754831416268e-08,5.8596938311277546e-05,228.57819003263143,(-0+0j),2.506181912155789e-05,-21.97182509906895,0j,-4.890020916237011e-10
Random Power,60,3600,60,0.000717318521282181,51.409199323192595,(0.001+0.001j),4.025571372424086e-05,53.451811308653134,0j,2.8857820985308874e-08,7.539846535808663e-05,-89.80535016113237,0j,5.6885987456579986e-05,-78.13363153731106,0j,4.200429189600925e-09
Random Power,60,3660,61,0.0011887330978983305,98.4245616840356,0.002j,4.674039012403223e-05,-57.987603804729616,0j,-5.091952927998298e-08,8.66380121384368e-05,187.02028092922663,(-0+0j),6.540430355186228e-05,171.80827283834623,0j,5.467953358308075e-09
Random Power,60,3720,62,0.0003939091837251767,98.68432507851169,0.001j,4.376065484740694e-05,76.83987022000079,0j,1.6000010599822647e-08,4.2730426602616296e-05,38.01061520678827,0j,7.422620086546548e-06,228.66109797379102,(-0+0j),-3.1170777060096956e-10
Random Power,60,3780,63,0.0002604300529603058,-75.64460488177366,0j,4.665535682723778e-05,64.29360854592466,0j,-9.299362376692645e-09,6.457436527983921e-05,-89.79636359735522,0j,2.2431093372394658e-05,50.17027871909663,0j,-1.1090529123627367e-09
