Test Type,Power Step,Frequency (Hz),Harmonic,Input Voltage Mag (Vrms),Input Voltage Angle (deg),Input Complex Voltage (V),Input Current Mag (Arms),Input Current Angle (deg),Input Complex Current (A),Input Real Power (W),Output Voltage Mag (Vrms),Output Voltage Angle (deg),Output Complex Voltage (V),Output Current Mag (Arms),Output Current Angle (deg),Output Complex Current (A),Output Real Power (W)
Random Power,60,3840,64,0.000846365385887925,-13.342707372127265,(0.001+0j),2.4538922587916953e-05,201.7588571123601,(-0+0j),-1.699173922449785e-08,7.107155621068736e-05,122.58169584713978,0j,2.1487972382958674e-05,-6.554235893945389,0j,-9.639008333847818e-10
Random Power,60,3900,65,0.0028958079680194673,-9.632131522447878,(0.004-0.001j),8.408591096880109e-05,8.541933595845691,0j,2.3134941447094916e-07,0.00012814017390469073,-83.96223406298691,0j,7.292974480756743e-05,-76.39987884767592,0j,9.263947446036472e-09
Random Power,60,3960,66,0.000502934803005958,81.44213330693697,0.001j,6.379209204836649e-05,-12.614318631230844,0j,-2.2695479638281624e-09,3.372159942044438e-05,25.15596670938143,0j,3.349729362826093e-05,69.48492398232163,0j,8.080350347125695e-10
Random Power,60,4020,67,0.003284001955360594,128.14279986053805,(-0.003+0.004j),0.0001396965153062361,10.476838078461213,0j,-2.1301127959166112e-07,8.32576554716966e-05,130.26317060203883,0j,4.247142982382351e-05,19.981916468584487,0j,-1.225704199764697e-09
Random Power,60,4080,68,0.0006068100604651602,72.63659169849309,0.001j,4.762157232286732e-05,-22.080674102614935,0j,-2.376476155742296e-09,7.524244590416558e-05,242.3900572998449,(-0+0j),3.081890925886649e-05,-5.347343950719207,0j,-8.785164468114431e-10
Random Power,60,4140,69,0.0017151527695787982,-75.46068082222797,(0.001-0.002j),0.0001726342972060589,14.440819203084132,0j,5.090297469579771e-10,8.328442065634832e-05,87.75311024960854,0j,8.569709364360943e-05,101.97945371117265,0j,6.91835142353223e-09
Random Power,60,4200,70,0.0009666601905930716,51.92657301422111,(0.001+0.001j),9.591047028324127e-06,-6.295335817367615,0j,4.882543125296162e-09,0.00011112956615385245,152.47085294027454,0j,5.073604519331725e-05,58.74850989999163,0j,-3.6604496914881003e-10
Random Power,60,4260,71,0.0036828835503660102,30.942132797069554,(0.004+0.003j),0.00018668635040468794,17.784758582834655,0j,6.694950373045072e-07,2.1628092522088383e-05,42.57385267983133,0j,2.9232468751972504e-05,155.65113824032204,0j,-2.478216443724231e-10
Random Power,60,4320,72,0.0007837611660302518,75.32809505773115,0.001j,6.861652102564373e-05,-1.7584993289983828,0j,1.2018424943546968e-08,8.214412942455623e-05,223.23655069050164,(-0+0j),1.5535556465824262e-05,224.6969722642352,(-0+0j),1.275740226158144e-09
Random Power,60,4380,73,0.0032943974034346465,187.2456224837502,(-0.005-0.001j),0.00019629648698208846,5.442547984974695,0j,-6.463584492361566e-07,4.056828352907807e-05,11.567194582633448,0j,3.8205768289713354e-05,2.804881358866382,0j,1.5318527450378633e-09
Random Power,60,4440,74,0.0008914271440777535,24.484366753253397,(0.001+0.001j),9.232870237744685e-06,-58.085821594909106,0j,1.0642898665728934e-09,6.0564851858006435e-05,168.6929240216893,0j,2.428537692245006e-05,83.02142336274122,0j,1.1101126341686465e-10
Random Power,60,4500,75,0.0017679938566495161,24.401316147552365,(0.002+0.001j),0.00016158859344932934,3.989039844205564,0j,2.6774853715108144e-07,2.2947154033991714e-05,82.58873379005202,0j,6.534698339536607e-05,154.70365531358783,0j,4.6051800360172927e-10
Random Power,60,4560,76,0.0006320347737009348,28.4588862280562,(0.001+0j),4.788669910779585e-05,77.51749515486033,0j,1.983294532015962e-08,2.9912090803954326e-05,-5.885383039452037,0j,6.927913650886228e-05,45.22518350273028,0j,1.3010202399259512e-09
Random Power,60,4620,77,0.004049933026979572,71.20391803392482,(0.002+0.005j),9.929726792457773e-05,32.350026266015576,0j,3.1317149181284654e-07,0.00010041417758255888,56.5201017253757,0j,3.2859983442560757e-06,-6.277291506132201,0j,1.5083775929063293e-10
Random Power,60,4680,78,0.0006337715966736118,32.82116160233489,(0.001+0j),8.557446260726422e-06,139.7743138855672,0j,-1.581426866694566e-09,8.512125022566834e-05,153.35101607960362,0j,5.740965701023235e-05,161.20016346474142,0j,4.840997821236688e-09
Random Power,60,4740,79,0.00290082861740284,249.00449468219588,(-0.001-0.004j),0.0001309101555125426,46.82387118950484,0j,-3.516459377395098e-07,6.0311618494379436e-05,-51.14199882235886,0j,9.166307532637141e-05,-44.75742664115498,0j,5.494061048000501e-09
Random Power,60,4800,80,0.00044997508521443856,62.0787544556982,0.001j,4.3302679656533486e-05,52.443520260699934,0j,1.9210256045013243e-08,8.134994412841123e-05,215.18474030199158,(-0+0j),9.730358175081815e-05,187.53182426229927,(-0+0j),7.011479386194035e-09
Random Power,60,4860,81,0.000921759175271693,-13.18819945870652,(0.001+0j),0.00012944556926894614,64.51516621432282,0j,2.541143506527426e-08,0.00010261739805469195,186.27928863778524,(-0+0j),8.167735959198797e-05,169.45206344464646,0j,8.022638701133177e-09
Random Power,60,4920,82,0.0009293329412159529,76.34420197752738,0.001j,4.6812365400276346e-05,131.41022005453655,0j,2.4911947769617552e-08,9.688304744243933e-05,91.70606131664282,0j,7.236882635414103e-05,118.7059302633515,0j,6.2471324051638616e-09
Random Power,60,4980,83,0.0013223820013874739,150.94762265246302,(-0.002+0.001j),0.00010703834537103899,84.64988298981578,0j,5.6899044763679995e-08,0.0002346396359635061,65.02387511314389,0j,0.00024204759380489475,73.11237438459871,0j,5.622896846001897e-08
Random Power,60,5040,84,0.0012886166801223435,65.74227563483814,(0.001+0.002j),3.6302762314499264e-05,188.27343442942936,(-0+0j),-2.515651344975173e-08,8.289103396500991e-05,-9.742979488975266,0j,0.0001293464093249919,-62.96431994385472,0j,6.419327835507535e-09
Random Power,60,5100,85,0.0032203907796261064,-67.5854346102443,(0.002-0.004j),0.0001340525644440713,78.61725350885904,0j,-3.5874862707977187e-07,0.0001579692522105056,27.937588467686318,0j,0.00023970645369275823,52.90277390504027,0j,3.43281940796025e-08
Random Power,60,5160,86,0.0007704831963772312,52.82194560677137,(0.001+0.001j),3.224317408749604e-05,136.476438521213,0j,2.745721513188231e-09,0.0001937704727421388,-76.11461035993821,0j,0.00027380734195502516,-59.01061384115067,0j,5.070925379544163e-08
Random Power,60,5220,87,0.0003285890852825349,-40.524706248424735,0j,8.894937414668831e-05,78.7693305896006,0j,-1.4300916380073715e-08,0.00016786715470029016,-29.714880111364266,0j,0.00032289051842985443,-28.010294153197734,0j,5.4178726955815414e-08
Random Power,60,5280,88,0.0008645981717096762,3.5771560318433444,(0.001+0j),3.011899008101985e-05,141.52473197881102,0j,-1.9336152198894897e-08,0.0001354707038626276,182.33118740316718,(-0+0j),0.0002541785737083176,180.50508225856947,(-0+0j),3.441626294271508e-08
Random Power,60,5340,89,0.0018475764934933992,204.87605659010154,(-0.002-0.001j),6.938829541455273e-05,105.23226551870988,0j,-2.1476388721831033e-08,0.00029938507266280594,173.52632019128805,0j,0.0003367049393411504,179.05512335096336,0j,1.0033547941868544e-07
Random Power,60,5400,90,0.0009372944659192523,-5.971914430482656,(0.001+0j),6.266349293134302e-05,56.08926354307436,0j,2.7518622201992068e-08,0.00011061900098322875,57.23643928960119,0j,0.00020897969494669834,26.604456917559062,0j,1.98913093682177e-08
Random Power,60,5460,91,0.0026366226534545244,-8.410542035577436,(0.004-0.001j),9.323927202900389e-05,107.71306400807723,0j,-1.0824417553731646e-07,0.00024608874301681853,-52.20902918300612,0j,0.0003299617658506655,-58.70313410271649,0j,8.067885701209525e-08
Random Power,60,5520,92,0.000781546575604321,267.93836732437455,(-0-0.001j),2.019027798663935e-05,-59.31926117641706,0j,1.3272431492334049e-08,8.86000815624061e-05,-24.467361656124993,0j,0.00010602896078622718,-7.430556989705238,0j,8.981927662513155e-09
Random Power,60,5580,93,0.0018293581202129736,-36.83188408213181,(0.002-0.002j),7.786510859877879e-05,130.4527485035225,0j,-1.389498273980962e-07,7.882535060799189e-05,164.75537544339903,0j,0.00014074961072619161,149.22191981036508,0j,1.0689397411307579e-08
Random Power,60,5640,94,0.0004922937374460981,-51.58505668391928,-0.001j,9.84134924404622e-06,155.05464606793146,0j,-4.330525129378892e-09,0.00034811828603957345,258.4767944536577,(-0+0j),0.00040628182813749,-89.85785570111068,-0.001j,1.3851284968192698e-07
Random Power,60,5700,95,0.002265392393170103,-66.89447162307354,(0.001-0.003j),5.0166522487607366e-05,90.51842838196085,0j,-1.0492977127555499e-07,0.00021147050621907488,218.18514800526663,(-0+0j),0.00026262423106483755,232.90848704123303,(-0+0j),5.3713673987050536e-08
Random Power,60,5760,96,0.0007195008614491218,183.50287705625823,(-0.001+0j),5.344023713700479e-05,45.93113614850658,0j,-2.8381035834126348e-08,3.7608187490921886e-05,266.82965569960777,(-0+0j),1.912398623435262e-05,269.14161159566106,(-0+0j),7.186330153796652e-10
Random Power,60,5820,97,0.0003900063835060122,126.75886511603473,0j,4.183239107879635e-05,144.0441409494479,0j,1.5578072831400132e-08,0.00022671285857889045,267.57969466863324,(-0+0j),0.0003655062153332086,267.77802307991584,(-0-0.001j),8.286446246845881e-08
Random Power,60,5880,98,0.0004719147769453819,199.11980774708138,(-0.001+0j),1.3071478207383395e-05,232.1575673833751,(-0+0j),5.171227912153785e-09,0.0002049943356318934,254.67034034158007,(-0+0j),0.0002539350583138232,249.40959994361287,(-0+0j),5.183597924827096e-08
Random Power,60,5940,99,0.00046946656669957196,218.3543767494763,(-0.001+0j),6.443103624508862e-05,52.237797160125965,0j,-2.936454460178251e-08,7.535509043737725e-05,94.82114232317268,0j,0.00015682577870935864,151.74640998863782,0j,6.449259362353884e-09
Random Power,60,6000,100,0.00044103758098626374,75.39221593529888,0.001j,4.432686401512422e-05,118.54088969254012,0j,1.4263182983287984e-08,0.00012684631571684341,43.94077733580462,0j,5.8028714114162634e-05,96.48068625421139,0j,4.4768590013766675e-09
Random Power,60,6060,101,0.0006699311880403005,-51.86830634719641,(0.001-0.001j),2.0533870976385254e-05,75.71791049596825,0j,-8.390705955779614e-09,2.5773076232848656e-05,78.89148674322237,0j,4.709843141006187e-05,95.37495401207693,0j,1.1639833461952593e-09
Random Power,60,6120,102,0.00018790815121453311,154.4376381422847,0j,3.8304487382711376e-05,118.4436490425811,0j,5.823525987818255e-09,0.00012240365462725238,90.83371750153135,0j,9.416696072027215e-05,118.22017010705235,0j,1.0234551551213996e-08
Random Power,60,6180,103,0.0011867350165960676,168.85932272223553,(-0.002+0j),4.3589689897756665e-05,128.12863733629825,0j,3.919977142182455e-08,0.00018835331624164183,-75.62437873958243,0j,0.00021605941219039014,-81.18064154601143,0j,4.050430305057119e-08
Random Power,60,6240,104,0.0007543770906368796,6.7166172409832114,(0.001+0j),4.091348759970278e-05,-66.0973790606838,0j,9.119589085819914e-09,8.001584565101426e-05,193.16482034389364,(-0+0j),0.0002014465664478185,175.10100241794174,0j,1.5324443866621614e-08
Random Power,60,6300,105,0.0005633068714372776,112.20321233096078,0.001j,5.7186816611195295e-05,46.21168215232606,0j,1.310685327268307e-08,0.00014941166034778197,7.398861581385205,0j,0.00024395287203627525,29.081381482551457,0j,3.38704382242547e-08
Random Power,60,6360,106,0.00034827815500339753,249.48023075880067,(-0+0j),4.25346253774392e-05,6.682379806962814,0j,-6.771888417581851e-09,4.5835733383877415e-05,-8.796842426368215,0j,0.00014577108641044144,-37.39674539244217,0j,5.866270310835678e-09
Random Power,60,6420,107,0.0005761488177698648,81.51869913487667,0.001j,5.269366608183506e-05,53.757024981392874,0j,2.686480709906125e-08,7.38506015706338e-05,19.92877998251332,0j,4.3616558006043075e-05,91.5646460686893,0j,1.0148264996156855e-09
Random Power,60,6480,108,0.0010509365114984767,206.17496958387125,(-0.001-0.001j),5.091609216116347e-05,123.2819854503654,0j,6.620365095629139e-09,7.777781799796735e-05,111.88571930015503,0j,8.51716660497162e-05,51.593750201811304,0j,3.2829557841115916e-09
Random Power,60,6540,109,0.0008112833598687634,242.10187519147897,(-0.001-0.001j),3.926177685442859e-06,230.25818086642988,(-0+0j),3.117432482589276e-09,0.00011988985067555469,40.50679570637859,0j,0.0001843600068417459,58.80142848168357,0j,2.098570043052668e-08
Random Power,60,6600,110,0.0006162265796952725,191.48798007135701,(-0.001+0j),4.138437758288493e-05,20.379605539209393,0j,-2.519568051001683e-08,0.00015357943506207677,91.68548295252114,0j,0.00012630397322475838,79.6270550611913,0j,1.8969684164443614e-08
Random Power,60,6660,111,0.0006005535027984526,113.6794031443327,0.001j,2.0862645331096e-05,-61.76801587737495,0j,-1.248960419799017e-08,6.373113469680482e-05,102.08518503834287,0j,0.00012135037581134044,95.24369262171335,0j,7.6787286595346e-09
Random Power,60,6720,112,0.0012201611179118491,149.94600852156785,(-0.001+0.001j),1.2745986544572501e-05,118.08087736418406,0j,1.3208340186633005e-08,5.694875748261924e-05,119.464693637094,0j,7.049973364141895e-05,93.06991739395436,0j,3.5963310162425425e-09
Random Power,60,6780,113,0.0015183669073740472,105.38842171085119,(-0.001+0.002j),9.983579975679498e-06,246.36160110422765,(-0+0j),-1.1776084691140688e-08,0.00012881919932485503,89.66978948996757,0j,0.00016879817325037832,93.60426664767414,0j,2.1693197579206398e-08
Random Power,60,6840,114,0.0005527050709685158,101.17409526864145,0.001j,3.557147005869325e-05,125.75721574921134,0j,1.787847585695759e-08,7.629610152666914e-05,166.76756325186167,0j,3.816746566553299e-05,152.28075267444484,0j,2.8194416121940795e-09
Random Power,60,6900,115,0.001030783932031555,34.48013646128747,(0.001+0.001j),2.396098849245087e-05,129.57616751993805,0j,-2.1938607213589022e-09,5.1179531635664046e-05,108.7761060291211,0j,0.00010308038192521259,146.2374672683039,0j,4.18758423497681e-09
Random Power,60,6960,116,0.0013041976776938305,87.9148719610641,0.002j,2.0282356796330297e-05,204.93932580276453,(-0+0j),-1.2019106884770003e-08,8.305538540987013e-05,140.74314197859695,0j,0.00010440619838077448,176.0479377142742,0j,7.076715258016713e-09
Random Power,60,7020,117,0.001539899193759467,55.72612366318633,(0.001+0.002j),1.959908842064184e-05,107.88698705399908,0j,1.8514200093007596e-08,5.855298710044354e-05,22.010712447989363,0j,0.00010896680790769883,180.9203229071934,(-0+0j),-5.952938568707152e-09
Random Power,60,7080,118,0.0011298555139447144,58.289685473501095,(0.001+0.001j),5.4764133461310924e-05,33.69277241374535,0j,5.6260879412278306e-08,4.034094008569496e-05,-84.45420182482962,0j,7.963025160393809e-05,-53.75498192843199,0j,2.762176692616678e-09
Random Power,60,7140,119,0.0010192413846930619,67.10745290962615,(0.001+0.001j),2.6791269943960205e-05,125.85903502801465,0j,1.4165377968877974e-08,7.926367877367841e-05,266.149215730424,(-0+0j),2.0169602217936678e-05,254.84204396343947,(-0+0j),1.5676859751265977e-09
Random Power,60,7200,120,0.0011433713276916375,38.514483784928906,(0.001+0.001j),4.571644110758101e-05,56.201016011276764,0j,4.980017667033739e-08,3.925663131787852e-05,189.88203474869977,(-0+0j),2.9986383852440753e-05,172.26267279700198,0j,1.1219417887778695e-09
Random Power,60,7260,121,0.0017558106443153984,33.602722621579844,(0.002+0.001j),3.3352387891649825e-05,93.56735018590621,0j,2.931154285886403e-08,4.7384762488875904e-05,-40.50217921052632,0j,6.404672292959912e-05,113.44885642674782,0j,-2.7265570743677938e-09
Random Power,60,7320,122,0.0006607440643830837,58.13195690939976,0.001j,3.043373118327892e-05,204.1968667427093,(-0+0j),-1.668376801872615e-08,6.108931444741006e-05,-64.41955563703505,0j,9.476149208928715e-05,-30.544528512780445,0j,4.806277043314798e-09
Random Power,60,7380,123,0.0013164831268517741,31.807161799973635,(0.002+0.001j),3.511118770575698e-05,181.4102800885802,(-0+0j),-3.9869489121834405e-08,5.156235153801614e-05,230.0049137142038,(-0+0j),3.946405254643316e-05,189.6553314324134,(-0+0j),1.5507832595582429e-09
Random Power,60,7440,124,0.0004633051616193449,67.3337602368282,0.001j,4.2717747280437214e-05,99.6428338388616,0j,1.67272001567082e-08,0.0001065955821410215,5.667947483169783,0j,0.0001403392386324158,23.850251728471036,0j,1.4212589986156743e-08
Random Power,60,7500,125,0.00010744652199789927,36.98085700482759,0j,1.7860214616549296e-05,27.062779081868868,0j,1.89033827743752e-09,0.0001041967170774574,199.3413378922781,(-0+0j),2.9181891448787672e-05,141.19447783588063,0j,1.6046880802872764e-09
Random Power,60,7560,126,0.00047286330251001646,65.89328071308582,0.001j,4.49392821697653e-05,41.93885319068497,0j,1.9419835056147496e-08,0.00012980627222637108,64.26627160685041,0j,0.0001249073224233321,83.94210295824618,0j,1.5267075861644555e-08
Random Power,60,7620,127,0.0012137939470545714,91.63207702038831,0.002j,4.225454226450882e-05,31.627665419611013,0j,2.5640733769922868e-08,0.00011359835539270793,177.61004395664497,0j,9.529590836647411e-07,125.71446475886458,0j,6.68035351852626e-11
Random Power,70,0,0,-0.030785497277975082,0.0,(0.011+0j),3.4593044802022632e-06,0.0,0j,5.191779109736672e-06,24.065229415893555,0.0,(24.104+0j),0.8699199557304382,0.0,(0.001+0j),20.934823989868164
Random Power,70,60,1,123.27361401719082,250.1734202088552,(-59.13-164.001j),0.19879316718846843,266.0506415880005,(-0.019-0.28j),23.571053744999844,0.0003502731055837668,186.1916850138265,(-0+0j),0.0002726911926716151,93.6566018026761,0j,-4.2247963667858035e-09
Random Power,70,120,2,0.03018933497280484,80.70041840137436,(0.007+0.042j),0.0005821216553002167,253.24329358719203,(-0-0.001j),-1.7425230429435597e-05,0.00037664581423593947,54.84044700200674,0j,0.00020355025171270145,91.01295442637553,0j,6.188842161280192e-08
Random Power,70,180,3,0.020278433702614708,125.71583977442981,(-0.017+0.023j),0.1848582305652497,252.83105530631832,(-0.077-0.25j),-0.0022620007086293086,6.274205196513967e-05,-34.876270232327585,0j,0.00013833307056780378,87.10269785890456,0j,-4.596626482033026e-09
Random Power,70,240,4,0.007383742000950141,226.19674461944962,(-0.007-0.008j),0.000419530854032965,242.3751371609965,(-0-0.001j),2.9750347455387346e-06,5.0138008447479075e-06,-65.51074733630932,0j,6.164237093252056e-05,263.3739770594929,(-0+0j),2.64597535759872e-10
Random Power,70,300,5,0.42803816543923817,0.8478909063522906,(0.605+0.009j),0.16236341951359964,241.76543359331265,(-0.109-0.202j),-0.03378061564867144,5.381565496200869e-05,189.53642582666333,(-0+0j),9.019703651378572e-05,251.89681460511883,(-0+0j),2.2518181772398033e-09
Random Power,70,360,6,0.006167102215007852,33.464548434996,(0.007+0.005j),0.00023124270583128051,208.6124729815175,(-0+0j),-1.420986831942555e-06,0.00021189099409689514,108.95305763733984,0j,0.00048771483635298577,208.85161802574055,(-0.001+0j),-1.7765004756237694e-08
Random Power,70,420,7,0.6403407961410406,222.58108539485642,(-0.667-0.613j),0.1330412093400442,231.6283689245733,(-0.117-0.148j),0.08413183580687157,6.294678482368682e-05,163.16194001661893,0j,0.0001634242720034927,232.53995670737012,(-0+0j),3.6231007711616316e-09
Random Power,70,480,8,0.01107954349366907,186.39850282803388,(-0.016-0.002j),0.00013401336461453363,101.79687396662955,0j,1.3969064886161793e-07,0.00028609714462601724,-55.08811151934964,0j,0.0007389621002887099,-42.58232137289113,(0.001-0.001j),2.0639894320068834e-07
Random Power,70,540,9,0.2938171479733179,110.62740995644873,(-0.146+0.389j),0.10075040583781406,222.55456684942746,(-0.105-0.096j),-0.011054274794196217,9.41758998765445e-05,216.145748253043,(-0+0j),0.0001256221551291923,176.2228648649468,0j,9.072976734482991e-09
Random Power,70,600,10,0.014966324772830634,-23.369501645168327,(0.019-0.008j),0.0003406809072973187,46.51676454287868,0j,1.7533794920201689e-06,0.00015086140535847475,38.26103354595243,0j,0.0005397004032097144,64.84411773340979,0.001j,7.281276348947971e-08
Random Power,70,660,11,0.19592124478628345,237.1878543046481,(-0.15-0.233j),0.06928859073299298,216.00820225951196,(-0.079-0.058j),0.012658137920691698,5.230721406116955e-05,40.40509645981594,0j,9.999362734069753e-05,-76.093048920981,0j,-2.3336362018017663e-09
Random Power,70,720,12,0.006770649274985673,28.30741787549718,(0.008+0.005j),0.0005202299809733806,32.68795211263813,(0.001+0j),3.5120052728600663e-06,0.00014435517825607088,61.320534540198,0j,0.0002288980671200006,156.7875925043921,0j,-3.1480840859136835e-09
Random Power,70,780,13,0.38054677838308004,128.8971259201669,(-0.338+0.419j),0.042783683467090036,213.7272089780248,(-0.05-0.034j),0.0014670930866337564,0.0001094012155237576,172.66426566918977,0j,9.151649951113427e-05,140.29167919045943,0j,8.455990751178429e-09
Random Power,70,840,14,0.009166716098476477,36.5202958421656,(0.01+0.008j),0.0006079502641722259,18.930361191807307,(0.001+0j),5.312339338183403e-06,6.313813393089576e-05,-26.224815398463633,0j,0.0003369940022490731,-27.187528694378656,0j,2.1274168984296443e-08
Random Power,70,900,15,0.04277805996419835,63.97799942439819,(0.027+0.054j),0.022767106115934195,221.72575130381475,(-0.024-0.021j),-0.0009013996273555045,0.00013731868027865702,-37.47103478288477,0j,8.059650882196171e-05,245.20222111872383,(-0+0j),2.428087411983067e-09
Random Power,70,960,16,0.00391978059998772,-55.47785701999811,(0.003-0.005j),0.0006769203724882548,-1.418875007630291,(0.001+0j),1.5574066160894037e-06,0.00012558762686159622,64.30481003658792,0j,0.0007301818161137834,104.5665136572682,0.001j,6.997768800161931e-08
Random Power,70,1020,17,0.1841206133023053,98.45957491484685,(-0.038+0.258j),0.012820823458965656,252.9604264937446,(-0.005-0.017j),-0.0021306379597357834,6.52944806747177e-05,23.781976643593694,0j,0.00011729369604163588,172.24595121670654,0j,-6.5275390077188285e-09
Random Power,70,1080,18,0.002471010363635842,11.61641396454911,(0.003+0.001j),0.0004946571594658486,-13.478521676759115,(0.001+0j),1.1069252560665688e-06,0.0001117305023768796,49.54463651080822,0j,0.0004094282246683309,210.07257442275542,(-0.001+0j),-4.312916136115285e-08
Random Power,70,1140,19,0.08380697137277103,105.83356238410911,(-0.032+0.114j),0.012232322404418796,-69.3838556363936,(0.006-0.016j),-0.0010215845654545671,2.5271116397597204e-05,47.74229519106412,0j,1.946648818828063e-05,88.07864103934816,0j,3.749850578122722e-10
Random Power,70,1200,20,0.0017687987727688353,-63.858352852067725,(0.001-0.002j),0.00041564562650428093,-33.55919905031958,0j,6.347682524530968e-07,8.928218714268768e-05,207.55999025002671,(-0+0j),7.912142922683149e-05,-22.83825067445875,0j,-4.5030157458239695e-09
Random Power,70,1260,21,0.06143824108647768,216.73743288537764,(-0.07-0.052j),0.013691130246685812,-52.194225228197354,(0.012-0.015j),-1.5683411353918195e-05,0.00013788583280323352,31.585475552355767,0j,0.00016660146992504937,53.091324741172095,0j,2.1372676407899226e-08
Random Power,70,1320,22,0.0012855967357860412,269.7070898789375,(-0-0.002j),0.00021184641045542333,-53.92856306424639,0j,2.1931258968872235e-07,0.00010374879421647238,107.43265823772663,0j,0.00055919118744941,143.40704414101566,(-0.001+0j),4.695069378110015e-08
Random Power,70,1380,23,0.06757136673836382,267.40963755915095,(-0.004-0.095j),0.013682342897392147,-43.91513855239654,(0.014-0.013j),0.0006104946765756324,0.00020609620287166948,195.10288459333975,(-0+0j),0.00014891552292034437,240.76283411580965,(-0+0j),2.145035908713559e-08
Random Power,70,1440,24,0.0009564969122917699,-45.24356861595194,(0.001-0.001j),2.3007652156650807e-05,-49.237863651891274,0j,2.1953293657261587e-08,0.0001650185809909072,159.89378638012062,0j,0.00040750999153220055,240.28901358903462,(-0-0.001j),1.1220174534113253e-08
Random Power,70,1500,25,0.013555126925038387,35.01298009464095,(0.016+0.011j),0.012433428064344814,-37.829124709184015,(0.014-0.011j),4.971933088572976e-05,0.00015655985099988622,15.063522678473376,0j,0.00020525533603835513,20.574368058680093,0j,3.198621926158012e-08
Random Power,70,1560,26,0.0010926171251661038,129.69250355549744,(-0.001+0.001j),0.00014221806506538927,105.20301153800968,0j,1.414106005668453e-07,0.00011360781548321181,63.583659212102816,0j,0.00032854246033234475,26.569522748099637,0j,2.9803520303260704e-08
Random Power,70,1620,27,0.05932334544112021,248.9971772567633,(-0.03-0.078j),0.01081886869967238,-30.994642871139888,(0.013-0.008j),0.00011135915704608548,0.00011662286897792724,256.3591597848639,(-0+0j),0.00020694939846608833,265.93619684024304,(-0+0j),2.3798657692619963e-08
Random Power,70,1680,28,0.0007143661551419488,188.5907816261067,(-0.001+0j),0.0002131036330140705,109.40715478959731,0j,2.856854286875321e-08,0.00014726139729882016,22.905887805975482,0j,3.970044119416585e-05,161.71904675371474,0j,-4.399759531135838e-09
Random Power,70,1740,29,0.097568661604563,-77.31787360760865,(0.03-0.135j),0.009154166245635646,-23.633486503598206,(0.012-0.005j),0.0005289584714892982,0.0001083553683747178,87.67135803250926,0j,0.00012690143094292255,85.12866108342611,0j,1.3736913137868255e-08
Random Power,70,1800,30,0.0011415228451204487,12.851761147594999,(0.002+0j),0.0002093499942803588,92.90497308374536,0j,4.12794693339178e-08,0.00014594069309383236,137.0855000788489,0j,0.00013380849180842953,-68.28934477151805,0j,-1.7644101406354135e-08
Random Power,70,1860,31,0.04162806526471561,56.33878583251391,(0.033+0.049j),0.00732753797964073,-16.151175554924166,(0.01-0.003j),9.177562828353096e-05,0.00016423893462630225,-50.94273771846025,0j,4.8536939257756984e-05,-16.253504901913203,0j,6.5547015114181826e-09
Random Power,70,1920,32,0.001766677749290257,-12.103143575423857,(0.002-0.001j),0.00015551594969169896,75.79375955866061,0j,1.0082573408211971e-08,0.00024798316330753884,-13.187925711249932,0j,0.0002946536156857997,32.40894986957062,0j,5.1126642355689414e-08
Random Power,70,1980,33,0.03325266104157391,-72.51250183976435,(0.014-0.045j),0.005985664112162331,-7.383986869903353,(0.008-0.001j),8.371279642231965e-05,6.898345993840759e-05,-56.03384473812426,0j,8.186607225434729e-05,-41.90069186998409,0j,5.476462999470811e-09
Random Power,70,2040,34,0.0027551442516481135,-10.629197987732795,(0.004-0.001j),0.00012393581939014383,72.91043005992287,0j,3.8419830209573767e-08,0.00032186095668125357,51.3987242313414,0j,0.000211261554441155,77.43124332838556,0j,6.109823262466866e-08
Random Power,70,2100,35,0.08517490574435764,-54.72182109826656,(0.07-0.098j),0.00481345045632473,3.3110917430394693,(0.007+0j),0.00021705928930204757,0.00016330616998437556,221.02154266459792,(-0+0j),0.0001673738543095744,211.15965163849873,(-0+0j),2.6929293309778805e-08
Random Power,70,2160,36,0.0010244777345505812,108.95865341450815,0.001j,6.198027621021826e-05,127.02616077480027,0j,6.036646756540467e-08,7.7526361534976e-05,225.68229319998312,(-0+0j),0.0003365846908224027,-29.813381357876025,0j,-6.535369671755373e-09
Random Power,70,2220,37,0.031307629327912145,105.89237487033363,(-0.012+0.043j),0.003560867323301044,11.871045053920213,(0.005+0.001j),-7.81801362662001e-06,1.13417334153651e-05,131.41896211304675,0j,0.000116270877265542,116.60402198331911,0j,1.27487497440712e-09
Random Power,70,2280,38,0.0012206202903239994,33.218553586011325,(0.001+0.001j),0.00011428144370378634,151.58164577959994,0j,-6.626778550721156e-08,7.318125988704726e-05,-46.29096758016021,0j,0.00010241250998536265,78.96300684041279,0j,-4.325941044165042e-09
Random Power,70,2340,39,0.02848722331900342,-31.750231856488583,(0.034-0.021j),0.0027530235692515893,23.12860929477145,(0.004+0.002j),4.5119052523906434e-05,0.0001751854664929329,88.7144236067334,0j,0.00022813069581426805,107.4515787812236,0j,3.784711432437735e-08
Random Power,70,2400,40,0.0013655661988134543,101.64405420179348,0.002j,0.00013417448161939175,153.59383520404776,0j,1.1293054850075364e-07,0.00012888603879033334,42.213400683511686,0j,9.781559351401652e-05,-19.533534813667657,0j,5.967765490127289e-09
Random Power,70,2460,41,0.0602250977633974,-14.324829607523512,(0.083-0.021j),0.002113267883392561,39.566800855761365,(0.002+0.002j),7.500308107985245e-05,6.187283561167354e-05,141.0036158062285,0j,5.56094048394248e-05,139.53900345820495,0j,3.4395874905119866e-09
Random Power,70,2520,42,0.001196112758686981,124.95797243000621,(-0.001+0.001j),0.00010826831773590802,167.21273861649018,0j,9.585183025181394e-08,2.201161238946362e-05,267.1023062480151,(-0+0j),7.231314026869351e-05,-3.7606433091361424,0j,2.3972616419212915e-11
Random Power,70,2580,43,0.030008410515620892,159.98937048620485,(-0.04+0.015j),0.001481383791858921,57.26996682394806,(0.001+0.002j),-9.787723027019666e-06,0.0002096675818619632,-0.5189821265198589,0j,0.00018094545155779561,-5.333879943488213,0j,3.780451325952781e-08
Random Power,70,2640,44,0.001790379466848927,12.03642500044522,(0.002+0.001j),9.591517714495335e-05,141.2593544260891,0j,-1.0858820418046927e-07,9.683987233540566e-05,14.706533981137909,0j,4.2418161202222516e-05,153.22631418581557,0j,-3.0774768225575133e-09
Random Power,70,2700,45,0.015714389198955486,5.432342074307087,(0.022+0.002j),0.0013726228922914334,77.10621800132945,0.002j,6.782132143424897e-06,7.184876686338672e-05,2.0609957703709654,0j,9.155627644702962e-05,-1.5477516534346591,0j,6.565161838044055e-09
Random Power,70,2760,46,0.0006544138391378253,53.897272543544624,(0.001+0.001j),7.554055155314223e-05,178.71182881563288,0j,-2.822341302747222e-08,9.928000485045097e-05,166.32924644822594,0j,1.67361016951143e-05,199.0534116110249,(-0+0j),1.3978421562524042e-09
Random Power,70,2820,47,0.043315318210462674,40.448248124870375,(0.047+0.04j),0.0013274721303138779,94.46198642775836,0.002j,3.37864250602625e-05,2.8416488304162188e-05,135.0041667331211,0j,7.35993783870126e-05,194.0056770871966,(-0+0j),1.0771218495343543e-09
Random Power,70,2880,48,0.0007068144832763245,66.4172882806571,0.001j,1.4716506962458725e-05,197.49013825785352,(-0+0j),-6.834197228105374e-09,0.00011948992522429558,-28.3169224643471,0j,6.413075607390795e-05,69.70199691759046,0j,-1.0689862590079734e-09
Random Power,70,2940,49,0.019987864303114295,195.16311541904395,(-0.027-0.007j),0.0010300685546268877,94.66668007131778,0.001j,-3.750764140748353e-06,2.4909839383045704e-05,-45.12085005775867,0j,0.00013043427655950776,-85.84149215625709,0j,2.462488425214826e-09
Random Power,70,3000,50,0.0007495717027986781,116.79437154950654,0.001j,3.037461584853071e-05,209.0298005023945,(-0+0j),-8.880798758950618e-10,0.00012013361264384775,56.48805195135164,0j,9.149714074564289e-05,66.88714647689089,0j,1.0811332965735913e-08
Random Power,70,3060,51,0.009513093137974042,35.19622668907629,(0.011+0.008j),0.0009032647517566992,99.45342048424509,0.001j,3.7321475565437273e-06,1.7848522088679044e-05,144.40003306564182,0j,7.516414904498759e-05,-70.85259302376735,0j,-1.0955454842657304e-09
Random Power,70,3120,52,0.0010400014419850675,155.4612686162988,(-0.001+0.001j),2.283756164654253e-05,-74.64914971840128,0j,-1.5231818991996133e-08,6.900671819377947e-05,-45.88348369573981,0j,4.830798795576366e-05,48.97908064935329,0j,-2.825736034281124e-10
Random Power,70,3180,53,0.02816718066553055,70.7091901343737,(0.013+0.038j),0.0006630877598078459,104.64763024459393,0.001j,1.5495406574541727e-05,0.0001633478794097585,71.00715164026315,0j,0.0001143678912214756,34.76584877687909,0j,1.5067475150414236e-08
Random Power,70,3240,54,0.0006668873353175078,133.45102739908657,(-0.001+0.001j),7.777305704994119e-06,11.889427056190513,0j,-2.7147370612770608e-09,7.111729316403896e-05,-17.43834369395222,0j,0.0001403295409058378,-19.516303651177196,0j,9.973294502087207e-09
Random Power,70,3300,55,0.013766423178370223,228.81201860697877,(-0.013-0.015j),0.00040206707201362503,102.62478826376463,0.001j,-3.268021855085493e-06,0.0001082761929205501,84.11028990442848,0j,8.265745403424547e-05,55.5592095773066,0j,7.861457307115122e-09
Random Power,70,3360,56,0.0009288684203992041,93.1440829302033,0.001j,3.504333578770281e-05,-56.86590053917851,0j,-2.8192523498127374e-08,0.00010201507338790925,59.267004506085,0j,0.00015344577870115403,58.22094771845229,0j,1.565117356501609e-08
Random Power,70,3420,57,0.00833492870919789,87.42189354642355,(0.001+0.012j),0.00024163509741472047,111.24666480660572,0j,1.8423875654516175e-06,9.164557881868692e-05,65.2392615028262,0j,6.620310666764115e-05,115.15572172596211,0j,3.906707640223382e-09
Random Power,70,3480,58,0.0008910362469499072,23.369881610335156,(0.001+0j),7.222660108326824e-05,-14.121454043775842,0j,5.106338369329364e-08,6.40771632257173e-05,39.436944737535434,0j,8.860915462030668e-05,89.39205715557577,0j,3.6530408515121857e-09
Random Power,70,3540,59,0.01351957522223786,112.75324132673848,(-0.007+0.018j),0.00017773463624986614,144.00615441576093,0j,2.054201603538594e-06,7.149103583809895e-05,41.166914113150334,0j,5.276052602663206e-05,22.15369320600213,0j,3.566122461882198e-09
Random Power,70,3600,60,0.0005137767586339175,-38.74305434274365,(0.001+0j),3.005253258694062e-05,36.402725147418636,0j,3.9582823191128745e-09,2.3972641091282566e-05,230.73780131749794,(-0+0j),4.935464806385087e-05,119.71458912723182,0j,-4.244545374445701e-10
Random Power,70,3660,61,0.008656459530201747,-83.17852125874833,(0.001-0.012j),3.4935405502484845e-05,28.611664952358055,0j,-1.1225982231266827e-07,8.226593002849466e-05,179.05008766346003,0j,6.447482205929548e-05,164.50699117633852,0j,5.1341333295519275e-09
Random Power,70,3720,62,0.00027203977001917046,52.047845370862674,0j,6.825195764928548e-05,-56.59433662443436,0j,-5.93515013008746e-09,0.0001357949081190705,103.19679179244578,0j,9.063852998546244e-05,132.20356298185845,0j,1.076433348380325e-08
Random Power,70,3780,63,0.004316941439874683,106.95319284243584,(-0.002+0.006j),3.667313773498581e-05,181.10228713712212,(-0+0j),4.3241589625941005e-08,6.925841530990582e-05,138.07436493314884,0j,8.366308921221489e-05,169.38774622504678,0j,4.95034997634521e-09
Random Power,70,3840,64,0.0004631509521150952,72.61285788744583,0.001j,2.0084455954365677e-05,-78.08116026526983,0j,-8.111630694709647e-09,4.475974058829295e-05,-66.86050290147713,0j,1.342169239395412e-05,59.54173156205485,0j,-3.565161255662493e-10
Random Power,70,3900,65,0.005164248119065021,161.15410702973116,(-0.007+0.002j),6.0079644681984864e-05,-84.08966422794711,0j,-1.2992659313615658e-07,6.419800818210445e-05,90.08371069499621,0j,9.984828365434186e-05,83.85053793628953,0j,6.372166372187581e-09
Random Power,70,3960,66,0.00013374986310573194,-79.26443651307144,0j,2.950175462016223e-05,264.46998953890363,(-0+0j),3.787917863996145e-09,6.895252953680225e-05,146.7546281179403,0j,7.136027775147684e-05,151.9929925037156,0j,4.899921256233022e-09
Random Power,70,4020,67,0.0035099028812439516,-46.27412838527658,(0.003-0.004j),3.1248362368832765e-05,-14.75904876957675,0j,9.35013935847608e-08,0.0001285638979030432,152.34687381762862,0j,0.0001286734437016939,147.86229143752809,0j,1.6492112332887908e-08
Random Power,70,4080,68,0.0007069114684689759,56.404897262806,(0.001+0.001j),1.114030278082814e-05,28.968256317839398,0j,6.989411540033996e-09,6.575805131238312e-05,216.4683774649127,(-0+0j),2.1376924685196282e-05,162.63386795889397,0j,8.295339135531949e-10
Random Power,70,4140,69,0.0012832036553865054,169.7222649165301,(-0.002+0j),2.1697171527206144e-05,228.78198867953344,(-0+0j),1.4314749071701712e-08,8.167379247263064e-05,240.25392837375128,(-0+0j),5.5298809049531164e-05,188.37613690211015,(-0+0j),2.788197406803459e-09
Random Power,70,4200,70,0.000826155501057771,106.81917861460649,0.001j,3.3230627032516924e-05,140.47722921147488,0j,2.285133647705287e-08,6.935081310590547e-05,264.0613472281362,(-0+0j),2.7066257832123657e-05,16.56476328375925,0j,-7.184258311158583e-10
Random Power,70,4260,71,0.001524124054447475,232.69822333069575,(-0.001-0.002j),6.292908780517068e-05,211.59065713657128,(-0+0j),8.947663318617588e-08,5.479541262768187e-05,224.33527585912904,(-0+0j),1.5784436141251017e-05,62.562155733930084,0j,-8.215179578791964e-10
Random Power,70,4320,72,0.00021800039836391698,30.60288627197327,0j,4.3877171349920825e-05,43.48591188518365,0j,9.324457811794792e-09,3.548361183053129e-05,-36.23573764682649,0j,4.1018906236193854e-05,-77.7209400960403,0j,1.0903533090611758e-09
Random Power,70,4380,73,0.001053617952474413,67.60345771776949,(0.001+0.001j),2.1105427416453672e-05,66.83219605047304,0j,2.2235042573493177e-08,6.360992365648465e-05,37.98979375601878,0j,2.688808554588447e-05,70.79372619947854,0j,1.4375987140268738e-09
Random Power,70,4440,74,0.0002577352995874594,73.02812702427843,0j,4.08539639467281e-05,85.4007367413156,0j,1.0284958915171893e-08,1.0530804321019951e-05,168.21474241469866,0j,1.0622452788743639e-05,188.58190775683659,(-0+0j),1.0486947690637151e-10
Random Power,70,4500,75,0.0007631308275904417,-82.20563377532935,-0.001j,3.758016050437127e-05,133.70616465530384,0j,-2.3227379833104948e-08,8.751426333920284e-05,232.75244263275306,(-0+0j),3.047676535420827e-05,143.13814690554713,0j,1.7954621331169583e-11
Random Power,70,4560,76,0.00033149694837689457,14.04293475157904,0j,1.7274947955527322e-05,-88.94626914175359,0j,-1.2871516125022952e-09,4.793828362099873e-05,170.393294826799,0j,5.754286800795981e-05,157.33099260719445,0j,2.6871296495771886e-09
Random Power,70,4620,77,0.001183463640188847,46.843313595680996,(0.001+0.001j),3.960957327015412e-05,19.748052330776076,0j,4.173181742839326e-08,4.889004803220579e-05,-89.33657720075698,0j,2.4022926665591417e-05,252.42928568882812,(-0+0j),1.1155063534434767e-09
Random Power,70,4680,78,0.0005193926235934988,0.022026156746605352,(0.001+0j),4.225207107733853e-05,70.3968528006657,0j,7.3707060970613235e-09,6.334512001370714e-05,-15.763357643141006,0j,3.4987748790861525e-05,8.864317007355027,0j,2.0146969833936547e-09
Random Power,70,4740,79,0.0011158900826169769,187.26233168273671,(-0.002+0j),3.633376440915376e-05,99.88758773682075,0j,1.8570725846235244e-09,8.519797590404339e-05,157.3880645573738,0j,4.712269867364306e-05,202.79733319121186,(-0+0j),2.81851250076172e-09
Random Power,70,4800,80,0.0005726539877267711,50.73051024711804,(0.001+0.001j),2.240641619306967e-05,-7.743363362515126,0j,6.7092316574211345e-09,6.545149898083261e-05,187.57655173603084,(-0+0j),3.960556571265029e-05,223.22703491942818,(-0+0j),2.106424881110675e-09
Random Power,70,4860,81,0.00035242079482942725,-8.798577404106766,0j,5.3809627396201756e-05,218.62741560572636,(-0+0j),-1.2829692521651219e-08,2.85331287875374e-05,202.44298270445287,(-0+0j),1.271563308829208e-05,145.5632642085515,0j,1.9824253948044434e-10
Random Power,70,4920,82,6.34122261089129e-05,206.31307373308334,(-0+0j),3.79588088327348e-05,-7.7449562435957375,0j,-1.9941727404959892e-09,5.256428115308813e-05,-60.35853176311787,0j,3.619735741594036e-05,173.18538757546872,0j,-1.1305894791456472e-09
Random Power,70,4980,83,0.001966171400181563,136.78706437958886,(-0.002+0.002j),5.597671824738237e-05,36.96491729533393,0j,-1.8775147553542746e-08,3.50858577479185e-05,158.38366601623162,0j,5.3284108320316e-05,233.73308655797229,(-0+0j),4.728452594390765e-10
Random Power,70,5040,84,0.001479243303145766,51.353143745658606,(0.001+0.002j),2.1446409904982855e-05,243.61286877191458,(-0+0j),-3.1000984454606046e-08,6.412712925874308e-05,60.43304833684182,0j,3.6522819948162014e-05,9.04592365355937,0j,1.4616019316658906e-09
Random Power,70,5100,85,0.0012097968030800623,-82.39689416599325,-0.002j,1.7698433337740083e-06,223.88150246861468,(-0+0j),1.2669387630352311e-09,6.473205583255043e-05,27.72428178221805,0j,6.167090243256186e-05,-89.59362014505348,0j,-1.832075983469532e-09
Random Power,70,5160,86,7.089198647827458e-05,240.71807274337664,(-0+0j),1.764028570557841e-05,-57.10689164123633,0j,5.837240316159513e-10,7.27856477080078e-05,184.45352542697972,(-0+0j),6.0871049176519153e-05,172.2587982872981,0j,4.3305651322933135e-09
Random Power,70,5220,87,0.0007176158094817309,106.41880679707657,0.001j,3.27679548711355e-05,218.2766626044688,(-0+0j),-8.754683402421834e-09,5.090494320227491e-05,44.333327774227115,0j,3.733887476101045e-05,-31.621115819844476,0j,4.6129525609473705e-10
Random Power,70,5280,88,0.0005426122870314837,78.84621651711961,0.001j,3.4867318814319166e-05,-72.83686286405162,0j,-1.665548499275242e-08,3.553048941426021e-05,239.60294244549723,(-0+0j),1.7652116748916395e-05,188.8798584146234,(-0+0j),3.9705352926524353e-10
Random Power,70,5340,89,0.0016164149956053161,202.89990966089474,(-0.002-0.001j),3.9203164720465184e-05,44.49713919054461,0j,-5.891974663027055e-08,4.785032176931996e-05,141.1989770129342,0j,5.316597731822654e-05,78.86366983173818,0j,1.1811741609180835e-09
Random Power,70,5400,90,0.0004883086308428467,39.20935368754639,(0.001+0j),1.3959842576847934e-05,16.254562238296742,0j,6.276915777124896e-09,5.6282613148705176e-05,40.85584625172766,0j,3.536345783135141e-05,258.3664659206755,(-0+0j),-1.5788244850429705e-09
Random Power,70,5460,91,0.0012547627244269628,-18.764745232087407,(0.002-0.001j),2.4198650104807316e-05,129.53808472265655,0j,-2.5834445713820788e-08,2.9909790136140243e-05,213.73024689020653,(-0+0j),3.190446365156527e-05,-25.606301244942898,0j,-4.866650507035818e-10
Random Power,70,5520,92,0.00026090832357435206,54.813403670532196,0j,2.949915391345601e-05,-28.994235784069332,0j,8.302049016068337e-10,6.605055929722331e-05,213.9641690152456,(-0+0j),5.076029787264098e-05,124.48030605559555,0j,3.0202102862140026e-11
Random Power,70,5580,93,0.0005172032593723533,35.52190712958359,(0.001+0j),4.620271482745729e-05,10.347151083360814,0j,2.1626404103551724e-08,5.477902092543976e-05,2.742768858567942,0j,1.4877892422398804e-05,-48.46764502556246,0j,5.105643856623159e-10
Random Power,70,5640,94,0.00045643536011323344,30.01844044866081,(0.001+0j),2.7814395413235568e-06,-20.71599102429579,0j,8.035164866401162e-10,3.9326638244739485e-05,97.45571889949626,0j,5.199997807647095e-05,93.31335736572134,0j,2.039642109304003e-09
Random Power,70,5700,95,0.0016667679457929364,-74.21050291874718,(0.001-0.002j),5.27606779636662e-05,74.80646302225578,0j,-7.539253512501022e-08,0.0001044048311601221,182.0024143204961,(-0+0j),9.113752985912985e-06,192.10855540758382,(-0+0j),9.367564196630748e-10
Random Power,70,5760,96,0.00044999739132326085,132.75072958616033,0j,4.780348919866938e-05,79.746810304929,0j,1.2944735829001096e-08,2.349167014948201e-05,30.03832353028274,0j,4.65516715605205e-05,108.94672041139589,0j,2.103802296185103e-10
Random Power,70,5820,97,0.0022349647826275156,70.55732338633558,(0.001+0.003j),2.819761621694916e-05,89.02356025088517,0j,5.977577411970311e-08,2.8459165745822852e-05,-73.40225606242834,0j,3.561719214475667e-05,-17.797879142514034,0j,5.726067602356401e-10
Random Power,70,5880,98,0.0002460403316285523,23.52418605609479,0j,4.229877527121011e-05,189.09441843416738,(-0+0j),-1.0078897197951612e-08,2.9691186859677973e-05,-63.75330774848712,0j,2.852610877080998e-05,38.814941465250605,0j,-1.84303579107214e-10
Random Power,70,5940,99,0.0010016192290080814,11.594998818619672,(0.001+0j),3.6724693662760454e-05,26.028031590151762,0j,3.5623237408952947e-08,4.1631661317053665e-05,242.46515117774902,(-0+0j),2.1503721539583904e-05,117.6191227253086,0j,-5.11513526910342e-10
Random Power,70,6000,100,0.0006443161298278787,60.540743342687705,0.001j,4.738163913443449e-05,128.46736177661887,0j,1.1472515890337568e-08,2.7994610681053113e-05,267.32638333239123,(-0+0j),2.7040205618369582e-05,58.25461994332848,0j,-6.616094728924907e-10
Random Power,70,6060,101,0.002710469181364692,-5.632542051137008,(0.004+0j),6.601552212609294e-05,181.7975424812272,(-0+0j),-1.7743060878762084e-07,7.032873629336017e-05,236.55953050258117,(-0+0j),1.9587072392382593e-05,-19.923722175496167,0j,-3.2197044594174114e-10
Random Power,70,6120,102,0.00035767761791167326,60.04746025605836,0j,3.130334831904801e-05,82.64418821571184,0j,1.0336975418167562e-08,6.863009870164894e-05,173.2714776937164,0j,4.604419046349668e-05,-56.36708692946456,0j,-2.046449910612018e-09
Random Power,70,6180,103,0.0020219174521515604,128.2916953425067,(-0.002+0.002j),1.8799238326035845e-05,77.86489781431763,0j,2.4215109089809865e-08,5.481460015417019e-05,-1.8516876907762594,0j,1.9126620923179175e-05,113.37548519240922,0j,-4.468445534560196e-10
Random Power,70,6240,104,0.0004542122089993306,216.9839508101105,(-0.001+0j),3.3367189974310555e-05,125.84058976165572,0j,-3.0241990567237833e-10,6.64245938253392e-05,62.410578269659936,0j,3.838224653127451e-05,16.58266224536129,0j,1.7765491989845657e-09
Random Power,70,6300,105,0.0014269362866115812,35.337646391993516,(0.002+0.001j),7.044935026119664e-05,17.864155583032186,0j,9.58880263200922e-08,2.5858519701606547e-05,137.6847717517971,0j,4.432661038463792e-05,224.45090822669135,(-0+0j),6.466013813280049e-11
Random Power,70,6360,106,0.0008012715502999248,117.12024413907392,(-0.001+0.001j),5.436548107090017e-05,35.5774963502619,0j,6.4066560381670724e-09,4.674583630699493e-05,83.69759635760151,0j,6.290613003688748e-05,52.738753729714176,0j,2.5216731486062327e-09
Random Power,70,6420,107,0.0019192560163734627,50.3805565760432,(0.002+0.002j),6.0134121829966746e-05,175.2657732186014,0j,-6.600851784756216e-08,5.7879786956990905e-05,159.84767788131683,0j,6.869066578643703e-05,241.94974094492326,(-0+0j),5.463103781650271e-10
Random Power,70,6480,108,0.00037808864358878307,208.58165419169126,(-0+0j),2.2851180465678343e-05,30.34858773617743,0j,-8.63566380217357e-09,5.1817982808943964e-05,108.30156740739196,0j,1.3141310926221818e-05,74.68125952300525,0j,5.670493017201394e-10
Random Power,70,6540,109,0.0018460510748944214,199.80370538457504,(-0.002-0.001j),1.2056491965938181e-05,135.2667142317908,0j,9.568870767345002e-09,3.112003931816383e-05,-59.84617365028703,0j,3.7747094567224375e-05,202.14360490519252,(-0+0j),-1.6369291880008186e-10
Random Power,70,6600,110,0.0009734375396087949,69.55811636598374,0.001j,2.8321798773881632e-05,-20.81706126400556,0j,-1.8052615105368876e-10,4.939777958281178e-05,130.39497384502957,0j,5.106408579419097e-05,214.2832110375194,(-0+0j),2.685609885698752e-10
Random Power,70,6660,111,0.0019745750139555005,47.90163035825539,(0.002+0.002j),3.413700799637874e-05,168.00519179071102,0j,-3.380849920671811e-08,5.915710545737237e-05,58.39473656600425,0j,2.171345627773235e-05,169.26450398057355,0j,-4.575985747691767e-10
Random Power,70,6720,112,0.0005822529706095957,197.1309575817184,(-0.001+0j),7.721138418222764e-06,156.6937560357489,0j,3.4217215225420507e-09,6.233468206976493e-05,207.1334448886745,(-0+0j),3.319389354455421e-05,175.3154494585424,0j,1.7581966080716348e-09
Random Power,70,6780,113,0.002511017306475472,105.12852819301887,(-0.001+0.003j),3.363826587100226e-05,-49.82158961738082,0j,-7.652132910803753e-08,9.824807671842836e-05,87.65412621698192,0j,6.543028235531288e-05,88.61700259407857,0j,6.427491666905124e-09
Random Power,70,6840,114,0.0007323123291691136,224.13235335446674,(-0.001-0.001j),4.09275230800807e-05,64.04216291932235,0j,-2.8180314584632886e-08,5.9690082896258955e-05,1.117309492325134,0j,2.468708669308221e-05,160.96338357813053,0j,-1.3833478729077618e-09
Random Power,70,6900,115,0.0018598570673646088,261.0604023396477,(-0-0.003j),6.038373014511479e-05,35.265979892350316,0j,-7.830303893051964e-08,5.927306663146256e-05,186.3523573371109,(-0+0j),7.56232535276552e-05,72.37181696487943,0j,-1.8217744626764932e-09
Random Power,70,6960,116,0.0014064863475556132,64.26469769675933,(0.001+0.002j),4.113860302987721e-05,259.50377117649543,(-0+0j),-5.582634831168839e-08,5.4605111910510545e-05,191.12107327451406,(-0+0j),4.188488384976683e-05,174.75031246425198,0j,2.194403844770332e-09
Random Power,70,7020,117,0.0020900803314766654,91.54853867066375,0.003j,3.8469807812933205e-05,110.27446100156446,0j,7.614876071061078e-08,9.966489874154753e-05,-51.12226580940421,0j,2.3662815317401413e-05,-5.471767530241323,0j,1.6485667880745797e-09
Random Power,70,7080,118,0.0009196579916702614,-74.93143364448153,-0.001j,1.7206491510890068e-05,116.14044139709713,0j,-1.5529554472574806e-08,7.424296733193276e-05,229.5977984219632,(-0+0j),2.3351352533525843e-05,240.32444162653582,(-0+0j),1.7033801012944134e-09
Random Power,70,7140,119,0.002265158286291298,166.34765942064098,(-0.003+0.001j),5.480492592646565e-05,233.35185353062212,(-0+0j),4.849771310330011e-08,5.180402825874435e-05,-49.35995757090592,0j,2.6889258259669238e-05,-38.94094654727513,0j,1.3700039048511232e-09
Random Power,70,7200,120,0.00018641280111810263,262.42343793325233,(-0+0j),1.3922084162861806e-05,-3.971487623709706,0j,-1.631867877663087e-10,6.373984116097855e-05,81.28710494406388,0j,2.8081988666895013e-05,117.272543708823,0j,1.4483604259120616e-09
