Test Type,Power Step,Frequency (Hz),Harmonic,Input Voltage Mag (Vrms),Input Voltage Angle (deg),Input Complex Voltage (V),Input Current Mag (Arms),Input Current Angle (deg),Input Complex Current (A),Input Real Power (W),Output Voltage Mag (Vrms),Output Voltage Angle (deg),Output Complex Voltage (V),Output Current Mag (Arms),Output Current Angle (deg),Output Complex Current (A),Output Real Power (W)
Random Power,70,7260,121,0.0021358621341063745,-57.85199851270926,(0.002-0.003j),3.1518622549500604e-05,117.89699284379205,0j,-6.713422860782235e-08,5.2403642384646324e-05,84.14324977664278,0j,1.9437971213102403e-05,32.785387218232664,0j,6.360818313635838e-10
Random Power,70,7320,122,0.0006425927305470294,51.14885430599108,(0.001+0.001j),3.156247274657325e-05,40.33870627826324,0j,1.992189539961222e-08,8.94110151855501e-06,39.150582162154855,0j,2.0104399402612948e-05,51.25166406865627,0j,1.7576117963808292e-10
Random Power,70,7380,123,0.002388175840959797,133.01002040298638,(-0.002+0.002j),2.372536564353929e-05,192.1051500687584,(-0+0j),2.9101557148089562e-08,8.2140341590565e-05,-60.52202340230963,0j,3.196431731666218e-05,19.401695654376837,0j,4.5936573788292214e-10
Random Power,70,7440,124,0.0003765074159672425,125.21901642386358,0j,2.8848259819051913e-05,251.03100690186275,(-0+0j),-6.355410223820742e-09,2.4794450255099413e-05,-4.309540637902444,0j,2.374276634222351e-05,60.06317221247242,0j,2.54616869797587e-10
Random Power,70,7500,125,0.0020572980956142773,225.3824087711179,(-0.002-0.002j),6.42518274968735e-05,173.29996165765556,0j,8.123133958390643e-08,3.0006778493009505e-05,161.83337420576723,0j,1.549352374719029e-05,159.49978280196837,0j,4.6452518231464836e-10
Random Power,70,7560,126,0.0007121096486157857,59.41859947770307,(0.001+0.001j),1.0603009875640409e-05,225.21269287811253,(-0+0j),-7.3196115980288855e-09,9.157954074306939e-05,-46.078533045630905,0j,3.131241990064179e-05,59.11761939374384,0j,-7.516618369042722e-10
Random Power,70,7620,127,0.0020260794451883992,-15.374857177467106,(0.003-0.001j),1.4381613518162709e-05,-70.02337769654267,0j,1.6859143903128288e-08,7.939760804929645e-05,-26.085981685371053,0j,2.4252246368883042e-05,185.70250903161474,(-0+0j),-1.6367319643897458e-09
Random Power,80,0,0,-0.03007030487060547,0.0,(0.011+0j),-5.813992174807936e-05,0.0,0j,5.191779109736672e-06,24.06217384338379,0.0,(24.104+0j),0.9930395483970642,0.0,(0.001+0j),23.894689559936523
Random Power,80,60,1,123.19595894666654,250.13640141034125,(-59.199-163.86j),0.22964934325938471,266.3197687952555,(-0.021-0.324j),27.1707953363544,0.0002711604882568087,195.0564712466393,(-0+0j),0.0003931135129693107,97.94952670489077,0.001j,-1.3188349252843223e-08
Random Power,80,120,2,0.025494414303972406,79.4038125958324,(0.007+0.035j),0.0006500702464164127,262.94089978832903,(-0-0.001j),-1.6541589528353214e-05,0.0003360536956205352,44.37014669555781,0j,0.0001913266169666494,26.106608842669594,0j,6.105711163217558e-08
Random Power,80,180,3,0.04527715967991137,133.35371970280676,(-0.044+0.047j),0.2106214293825064,254.45711890234253,(-0.08-0.287j),-0.004926321928897307,4.129604826399752e-05,71.2887194858499,0j,0.00013387044927371327,104.75860277909942,0j,4.6115913405717365e-09
Random Power,80,240,4,0.011128856422176602,207.70736133788282,(-0.014-0.007j),0.0005221432234798536,260.77387511245763,(-0-0.001j),3.491671282366181e-06,0.00014325120009869564,68.21564278970934,0j,7.246936900837927e-05,160.38032123161713,0j,-3.921210762285803e-10
Random Power,80,300,5,0.38800378732040125,-0.6190303522393776,(0.549-0.006j),0.17929103290355675,244.7719146706227,(-0.108-0.229j),-0.028968818859748603,5.723276687458827e-05,229.8145528830789,(-0+0j),0.0002450734509384165,-48.5264797597155,0j,2.034712739328627e-09
Random Power,80,360,6,0.005787749101984484,39.467590409784215,(0.006+0.005j),0.00024642078268020647,266.0670952048618,(-0+0j),-9.79948049028194e-07,0.00017938552534121408,52.73756285584048,0j,0.00039740830340983916,216.70980554317555,(-0+0j),-6.851814319941214e-08
Random Power,80,420,7,0.6500170472358942,219.87761979118883,(-0.705-0.589j),0.14007549015200607,236.45485961201797,(-0.109-0.165j),0.08726699246025903,0.00012997874189583092,202.40374107588258,(-0+0j),0.0001297837732160961,195.40771017529738,(-0+0j),1.6743533987612637e-08
Random Power,80,480,8,0.014332252118224847,216.97696439527274,(-0.016-0.012j),0.00012951779279575025,-25.977006900735404,0j,-8.440626785100308e-07,0.00010967952766353706,56.301228870814406,0j,0.0006015198991741353,-38.22281862605439,(0.001-0.001j),-5.20389738582973e-09
Random Power,80,540,9,0.29379260492531367,114.94875351118338,(-0.175+0.377j),0.09908745140614778,230.11198535662587,(-0.09-0.108j),-0.012378023319174824,7.416576182464054e-05,-2.0491339173102148,0j,5.23467310522024e-05,146.55095505644834,0j,-3.313773435663878e-09
Random Power,80,600,10,0.01570001076484246,-20.365324098111785,(0.021-0.008j),0.00025719559631508004,24.74758661468384,0j,2.8496462022249113e-06,0.00013078216309220003,7.832409315571795,0j,0.0006311873708815143,58.56418170982107,0.001j,5.224892469659085e-08
Random Power,80,660,11,0.23630240428802493,228.59905466517807,(-0.221-0.251j),0.06238496320020691,228.06417617077844,(-0.059-0.066j),0.014741074433508913,8.911172185752653e-05,222.51521796600122,(-0+0j),4.090655388319187e-05,-80.92288422287314,0j,2.0086651497187288e-09
Random Power,80,720,12,0.005449065634642157,33.24492232344697,(0.006+0.004j),0.000433711586775455,20.21039049538703,(0.001+0j),2.302430260291302e-06,3.304955779700689e-05,-9.29971241806652,0j,0.00028751410769125343,180.53675283447922,(-0+0j),-9.362525595177443e-09
Random Power,80,780,13,0.34523175968137493,134.64678172933023,(-0.343+0.347j),0.03482854938071472,233.96197095506514,(-0.029-0.04j),-0.001946257240270738,4.112227186520787e-05,48.686213882108795,0j,0.00010827861681498118,17.95831712760024,0j,3.827524863273383e-09
Random Power,80,840,14,0.010532523360426205,17.993119469208224,(0.014+0.005j),0.00044175354398832603,12.324264881048336,(0.001+0j),4.6300246946816105e-06,0.00010905800664588233,-48.647779132807756,0j,0.0004652533153645825,-15.494649229344901,(0.001+0j),4.2479799296427616e-08
Random Power,80,900,15,0.015226631439291358,75.60401823424789,(0.005+0.021j),0.018244339892363598,258.38961060267957,(-0.005-0.025j),-0.0002774715882025165,4.515866718163421e-05,254.16706072013363,(-0+0j),3.111858363398509e-05,172.46158570712623,0j,2.0272710341569499e-10
Random Power,80,960,16,0.0014056294651652523,121.33666852794697,(-0.001+0.002j),0.00042315131856436,3.0239779244140266,(0.001+0j),-2.821007934543307e-07,4.786009708680185e-05,-58.74269537261492,0j,0.0006020869383142618,104.46588940075424,0.001j,-2.7587308157248315e-08
Random Power,80,1020,17,0.1668732325995547,100.07640929320517,(-0.041+0.232j),0.013941924142047445,-61.41314273959969,(0.009-0.017j),-0.002206172527491607,4.747204162706857e-05,180.1687562552236,(-0+0j),2.2309607726600044e-05,167.14404549608858,0j,1.0318355617195975e-09
Random Power,80,1080,18,0.0014985025063100836,73.95046016937236,(0.001+0.002j),0.0003241703487858424,-9.90234773141431,0j,5.201773163372162e-08,9.866828003217442e-05,126.1200871894344,0j,0.0004465108583561661,202.06882164344984,(-0.001+0j),1.069646635832338e-08
Random Power,80,1140,19,0.05836912940106253,124.02680368592877,(-0.046+0.068j),0.01473720419200264,-34.56539154777177,(0.017-0.012j),-0.0008008493825286751,3.349712142689633e-05,161.45770961226486,0j,3.492910472658684e-05,137.00037432603412,0j,1.0650379516351519e-09
Random Power,80,1200,20,0.000987503931993316,-89.98791103708132,-0.001j,0.00012515830718132134,-26.411961620441502,0j,5.5000847672277495e-08,6.166092298041631e-06,158.40485118375835,0j,0.00014078633983303699,-3.7003889465622137,0j,-8.261049908787064e-10
Random Power,80,1260,21,0.06351937549995595,239.52600287218579,(-0.046-0.077j),0.015187317200204144,-20.70984753361222,(0.02-0.008j),-0.0001636043778973898,5.509214249269628e-05,180.39822084435846,(-0+0j),7.085204855848959e-05,171.61190443013476,0j,3.857584430098249e-09
Random Power,80,1320,22,0.001877802599930359,-78.71467498919594,(0.001-0.003j),6.226803090440564e-05,238.19151982889187,(-0+0j),8.538437341856857e-08,0.00011652663807725128,80.83341443014106,0j,0.0005300898582964802,130.5235277987086,0.001j,3.9960067279234635e-08
Random Power,80,1380,23,0.08362710865222915,-75.17312189536733,(0.03-0.114j),0.01429791804745249,-12.048139759242432,(0.02-0.004j),0.0005405082746197775,3.3718784807743855e-05,266.29053164473913,(-0+0j),7.938132521340069e-05,259.85409042182596,(-0+0j),2.6597704721603675e-09
Random Power,80,1440,24,0.0008756321983228681,-71.40535512174029,-0.001j,0.00014670619117132245,153.07054734779095,0j,-9.166248750750578e-08,0.00024882981354878736,38.1999006362473,0j,0.00047664511760279153,-70.4947336607463,-0.001j,-3.801530692872544e-08
Random Power,80,1500,25,0.02861977698605747,-25.222877424540528,(0.037-0.017j),0.01227092204187408,-6.378828073449057,(0.017-0.002j),0.00033236764048242775,5.7876214375808805e-05,118.88275194863168,0j,5.77355618848427e-05,41.30225861041291,0j,7.186525364984535e-10
Random Power,80,1560,26,0.0021135367011814537,143.32716032030646,(-0.002+0.002j),0.00024313718655176981,136.49598017941474,0j,5.102312995939479e-07,0.00010808510959587421,118.49459922609401,0j,0.00027912332691294907,33.735699717145465,0j,2.7558528220852623e-09
Random Power,80,1620,27,0.05929224505750627,269.11635486089966,(-0.001-0.084j),0.009775084995858175,-1.163289390754855,(0.014+0j),2.8287852382570156e-06,3.9411228665870004e-05,96.20659886552856,0j,4.3467790154569205e-05,136.27409924291305,0j,1.3110270986864654e-09
Random Power,80,1680,28,0.0017298380721079986,120.8534659658,(-0.001+0.002j),0.0002800164365111271,130.0274878427097,0j,4.781871811226189e-07,9.885282518641305e-05,62.06407933080442,0j,0.0002263367928497607,176.52610654736765,0j,-9.264864340854019e-09
Random Power,80,1740,29,0.10400346709812698,-64.62079913073967,(0.063-0.133j),0.007227517370483066,6.781496256916967,(0.01+0.001j),0.00023972898186549007,6.02155499190449e-05,241.611726147451,(-0+0j),3.664520919366021e-06,-19.76848226132536,0j,-3.307200334978374e-11
Random Power,80,1800,30,0.001216087672757804,-48.11476594918989,(0.001-0.001j),0.00024113845309319128,120.25820168005276,0j,-2.872281821079829e-07,0.00013123995663101657,149.10352436864827,0j,0.0002621896339955894,-56.22555607621936,0j,-3.110179244942755e-08
Random Power,80,1860,31,0.06136702284073307,47.73249339671892,(0.058+0.064j),0.004959570996168037,17.72713643497157,(0.007+0.002j),0.00026356415887130406,5.211554330899267e-05,147.52487260624827,0j,5.058886976417396e-05,93.53038626539073,0j,1.549881337012613e-09
Random Power,80,1920,32,0.0015501284764692556,22.367476299066638,(0.002+0.001j),0.00013824253628172775,98.66417672118023,0j,5.076491042188676e-08,7.503612081820389e-05,245.1792154103355,(-0+0j),0.00023295543276993298,61.268417054587744,0j,-1.7439368645628798e-08
Random Power,80,1980,33,0.034759830186777765,-37.89552323141106,(0.039-0.03j),0.003702275664436659,28.5271488691493,(0.005+0.003j),5.14744383875806e-05,6.407383280493877e-05,136.8084169646312,0j,9.641612173516877e-05,116.2470358457633,0j,5.784205974801064e-09
Random Power,80,2040,34,0.0025076138258508756,22.904559668448556,(0.003+0.001j),4.9840568772972565e-05,146.42868292519896,0j,-6.902545437894942e-08,0.00011693435045448667,46.02395654725402,0j,0.00016671271689746434,235.97111835696134,(-0+0j),-1.920139251119632e-08
Random Power,80,2100,35,0.0853151833187222,-45.40436507116286,(0.085-0.086j),0.0026798849425873203,33.64024537625182,(0.003+0.002j),4.345083333721256e-05,8.146809855082318e-05,141.47678375777087,0j,5.547936495788805e-05,134.95545989860892,0j,4.490553720976763e-09
Random Power,80,2160,36,0.001377378630972134,19.70657155304299,(0.002+0.001j),7.953897174874765e-05,133.607820625197,0j,-4.438758353496087e-08,0.00016175231552817903,152.02730607411445,0j,0.00020965638471047025,-9.238032006494151,0j,-3.211559570328142e-08
Random Power,80,2220,37,0.0420095431470727,97.7798482631819,(-0.008+0.059j),0.0014452041194619172,32.171641513718484,(0.002+0.001j),2.5072627174598012e-05,0.00015771429308274122,84.74335974078917,0j,0.00014456367761077368,81.63076480944648,0j,2.2766123068770575e-08
Random Power,80,2280,38,0.001342893645369829,25.77834781158235,(0.002+0.001j),5.629474172466065e-05,149.86235484210778,0j,-4.2365628065878885e-08,6.139593041606012e-05,206.1520885875798,(-0+0j),0.00013883247919988998,111.7566307163207,0j,-6.532600254870487e-10
Random Power,80,2340,39,0.02433613576043942,-6.248474196644651,(0.034-0.004j),0.0006562017893725106,20.747809480662752,(0.001+0j),1.422932391181643e-05,0.00028291621578945274,-7.273581809249123,0j,0.0003304107261800561,-34.3435871528921,0j,8.323808560665991e-08
Random Power,80,2400,40,0.0013167884664929445,146.7424764795632,(-0.002+0.001j),7.088074657535138e-05,157.56841643651586,0j,9.167380359976258e-08,5.908297383688752e-05,-66.44064439616724,0j,0.00010094260524911063,225.82519936573442,(-0+0j),2.259782616471989e-09
Random Power,80,2460,41,0.05581892805474269,-6.370762999534293,(0.078-0.009j),0.00014567730678530585,-5.713425051276772,0j,8.131015962508429e-06,0.0006977359821903348,248.63414866871997,(-0-0.001j),0.0008823022566179405,232.11748165000964,(-0.001-0.001j),5.902119965131331e-07
Random Power,80,2520,42,0.0012673264954784274,93.66951815635872,0.002j,0.00012444823988570463,132.98800496425036,0j,1.2201517153620583e-07,6.823249404500362e-05,30.089340912577278,0j,0.00015030203611264385,0.8935148579258936,0j,8.952601792675638e-09
Random Power,80,2580,43,0.04280928628402422,152.7856931541767,(-0.054+0.028j),0.00029353794043544427,228.59018334202594,(-0+0j),3.0816146295693657e-06,0.0003491555082983719,-7.647801905221769,0j,0.00046750089809302847,-31.647557960840075,(0.001+0j),1.4911877701328414e-07
Random Power,80,2640,44,0.0019648087083607305,6.017524364557303,(0.003+0j),0.00011845327696356485,93.42158484979119,0j,1.0541215576566662e-08,5.21425446421307e-05,80.00297981398352,0j,8.944477156459466e-05,137.76836314376988,0j,2.487653885232036e-09
Random Power,80,2700,45,0.011975092016412482,25.471878820710813,(0.015+0.007j),6.517191908022762e-05,111.08970345842337,0j,5.96324963943855e-08,0.00012714195732526485,29.586665561900297,0j,0.00014312376787439855,-5.218075869833385,0j,1.4941622237876608e-08
Random Power,80,2760,46,0.0007057006934302933,-69.1789382885402,-0.001j,7.366117866897653e-05,68.89333114370218,0j,-3.867455060208831e-08,2.0451010406428653e-05,42.75434771682201,0j,2.742662877005652e-05,-55.17220030825851,0j,-7.735037742146119e-11
Random Power,80,2820,47,0.0401947809036092,43.54813968455503,(0.041+0.039j),0.0003062215369481527,48.71169087527712,0j,1.2258557854594645e-05,0.00015073991118419013,-33.24238284964167,0j,0.00016496948273811142,-20.97843781450851,0j,2.4299995146007504e-08
Random Power,80,2880,48,0.0011931339033654134,61.583451923304956,(0.001+0.001j),3.2558539430718344e-05,116.86212952629126,0j,2.2126513203283166e-08,2.246411408970003e-05,236.39482387458352,(-0+0j),6.75981175284313e-05,51.71355441271864,0j,-1.5134661845323553e-09
Random Power,80,2940,49,0.028837016999259404,195.8842090433478,(-0.039-0.011j),0.0005724093978770249,16.427455428430633,(0.001+0j),-1.6505837591171526e-05,6.62718435161908e-05,244.36097968654832,(-0+0j),9.133260911123931e-05,267.23507459134817,(-0+0j),5.57679726993571e-09
Random Power,80,3000,50,0.0006077518881586859,118.47819773848511,0.001j,4.019409623320353e-05,136.17448470566342,0j,2.3272132000299652e-08,7.505699372211885e-05,205.25278498563196,(-0+0j),0.0001366680049665868,175.331492118731,0j,8.890630215118289e-09
Random Power,80,3060,51,0.0031005574089805698,39.52187303767034,(0.003+0.003j),0.000667743288740188,26.057715540849316,(0.001+0j),2.013473692695455e-06,7.076739760721359e-05,-52.61350108151598,0j,2.6505779632617804e-05,31.37142915979811,0j,1.9655939039059894e-10
Random Power,80,3120,52,0.0006989617526849216,174.5838508013564,(-0.001+0j),5.8319141743862594e-05,133.68564018178043,0j,3.0811574730263164e-08,0.0001187305056086259,215.14632169057495,(-0+0j),0.0001220834367562,252.79468664584496,(-0+0j),1.1476791084832595e-08
Random Power,80,3180,53,0.026058201919365948,74.26634635435549,(0.01+0.035j),0.0006158855046404438,34.33769218517932,(0.001+0j),1.2306982961211115e-05,7.182317658450283e-05,69.98692257746717,0j,3.575167332658826e-05,138.56533241817075,0j,9.378309690768522e-10
Random Power,80,3240,54,0.0007427385449553095,-18.070064106774964,(0.001+0j),5.2171890691286885e-05,74.04193035808572,0j,-1.4280530043690489e-09,3.462291164147981e-05,-67.40194930177918,0j,6.896110257999934e-05,41.62860296400643,0j,-7.785413487728297e-10
Random Power,80,3300,55,0.0190321943764017,234.10042694866544,(-0.016-0.022j),0.0006620216699187493,38.77456441797232,(0.001+0.001j),-1.2151656344185195e-05,2.8856687980911382e-05,89.51158458938993,0j,3.0074585360565538e-05,126.26821593417414,0j,6.953103628096523e-10
Random Power,80,3360,56,0.00024696129578988924,-17.48373846593887,0j,7.747235203335584e-05,65.5159796350558,0j,2.3317796609041784e-09,6.026811981963862e-05,-56.55231404678284,0j,8.86590788463048e-05,-47.005567225436266,0j,5.269314337427743e-09
Random Power,80,3420,57,0.005384432575291485,63.58437627429607,(0.003+0.007j),0.0006231136588418214,54.03748454647346,(0.001+0.001j),3.30864581126269e-06,3.6907248188170066e-05,97.25566815002958,0j,6.955070505682638e-05,39.84681382996051,0j,1.382650064316998e-09
Random Power,80,3480,58,0.000954329225996529,18.627577650279648,(0.001+0j),1.869769681596465e-05,80.04819674241456,0j,8.536023444947112e-09,0.00021002160524203345,215.20422851560224,(-0+0j),0.00020394143675502434,186.23165426806116,(-0+0j),3.7471741171368734e-08
Random Power,80,3540,59,0.011601547898315164,101.7399816015399,(-0.003+0.016j),0.0005062645940593756,62.45182244745105,0.001j,4.545882764811928e-06,2.6434182910091222e-05,213.0143154869989,(-0+0j),7.574478382240157e-05,216.03901860676163,(-0+0j),1.999462087970623e-09
Random Power,80,3600,60,0.000677820500596273,12.122517107271506,(0.001+0j),4.275859091420892e-05,3.952743168982991,0j,2.868851433409211e-08,0.0001406168791807553,-35.50818161909358,0j,0.0001414936674255319,-62.268898593628506,0j,1.776538903237579e-08
Random Power,80,3660,61,0.012815579470581767,-73.73007672710631,(0.005-0.017j),0.00043124508514626013,67.9089939867817,0.001j,-4.33354379166071e-06,2.7205119105574312e-05,224.89396561130303,(-0+0j),2.5396618014157494e-05,223.86135718103722,(-0+0j),6.908058133090788e-10
Random Power,80,3720,62,0.00011481982066949108,-36.997620608915796,0j,4.0877954974844295e-05,-76.1261913146393,0j,3.640974461831494e-09,0.00010218175194467144,-54.74762167198003,0j,8.132762637494886e-05,-45.93144176418778,0j,8.212015502383098e-09
Random Power,80,3780,63,0.0028428725336897306,73.46749556154424,(0.001+0.004j),0.0002593881840244684,90.82264913548127,0j,7.038364023646697e-07,5.6669494826606274e-05,170.11422088151727,0j,5.00831313830494e-05,126.72359404009158,0j,2.062472872106545e-09
Random Power,80,3840,64,0.0004558920506928217,33.08462962824991,(0.001+0j),1.270918837456752e-05,-32.571475704507336,0j,2.388366449061873e-09,2.4081627860971407e-05,232.21102303862818,(-0+0j),5.874803593684708e-05,-26.955109788331697,0j,-2.659187937431203e-10
Random Power,80,3900,65,0.005291362780874902,152.97896760777476,(-0.007+0.003j),0.00019547430557911196,143.1456781110412,0j,1.0191300227255167e-06,1.2098675398987555e-05,100.55160710685367,0j,3.158780718573841e-05,250.53436335628857,(-0+0j),-3.3091194637506527e-10
Random Power,80,3960,66,0.0005369034611989239,40.24930786283528,(0.001+0j),8.302739344780442e-06,103.39040252633241,0j,2.0139978009616516e-09,4.114061119054129e-05,-86.56588468673863,0j,6.398347032901799e-05,190.09951399205022,(-0+0j),3.055357314924297e-10
Random Power,80,4020,67,0.0048094427218057685,-41.69312136942065,(0.005-0.005j),0.00018040981276332298,147.1256814644124,0j,-8.574131648146552e-07,6.936975831740813e-05,91.38667083579023,0j,6.710728693931011e-05,-10.280142486291865,0j,-9.413782034898084e-10
Random Power,80,4080,68,0.0007939547246264601,44.97994163328716,(0.001+0.001j),9.570078674753017e-06,188.2774032152641,(-0+0j),-6.09185787544463e-09,9.607465060943025e-05,57.671142424257994,0j,6.414508719734085e-05,-44.58018669016573,0j,-1.3077306172142892e-09
Random Power,80,4140,69,0.0008469019471868626,132.61298959792052,(-0.001+0.001j),0.0001883871090113748,177.12850539219903,0j,1.1376554787397688e-07,2.9358310257458958e-05,170.57138443048362,0j,3.178046667128455e-05,249.09338446871823,(-0+0j),1.8566335327342414e-10
Random Power,80,4200,70,0.00016569005396252813,37.84769726614322,0j,3.782777112154261e-05,155.64614772515915,0j,-2.9230148105948354e-09,7.587068857598721e-05,-46.860599927871505,0j,4.145823244506664e-05,-41.92779731300715,0j,3.1338145669121532e-09
Random Power,80,4260,71,0.0009711935288645831,209.55473446526582,(-0.001-0.001j),0.00014675489633062024,194.77488370425064,(-0+0j),1.3781162440323644e-07,7.225053492346657e-05,241.9322906378335,(-0+0j),1.3288759167394436e-05,-28.37141151988341,0j,5.089190513624695e-12
Random Power,80,4320,72,0.00047372201505199783,96.0376492720085,0.001j,1.4336287484535313e-06,66.67159660483722,0j,5.918748832459378e-10,5.466906699163848e-05,132.04258648484176,0j,5.9139345190813255e-05,205.41962246084313,(-0+0j),9.248987466421717e-10
Random Power,80,4380,73,0.0019657433627455327,31.621728853523116,(0.002+0.001j),0.0001543431924573092,188.48926204054914,(-0+0j),-2.79005523949902e-07,3.7404518023145683e-05,51.39125472984806,0j,4.458759612409016e-05,262.63749661335436,(-0+0j),-1.425859565607747e-09
Random Power,80,4440,74,0.0003849756226977417,79.22257787467075,0.001j,6.038032831405129e-06,-49.711598732239906,0j,-1.460776081721179e-09,0.00010363534221085726,84.22776800344423,0j,5.571232339495306e-05,56.92441238017674,0j,5.13051259742212e-09
Random Power,80,4500,75,0.0012442257056384997,-86.6025649839078,-0.002j,7.750322153068502e-05,190.5015380174703,(-0+0j),1.1925928428098678e-08,8.017667098150511e-05,263.44753687347855,(-0+0j),6.415094246655871e-05,172.18725012858715,0j,-1.1312608975667489e-10
Random Power,80,4560,76,0.0001865818556512815,-61.57576558923523,0j,2.203498301577453e-05,-32.06987672229667,0j,3.5781096616030482e-09,3.474056604262035e-05,84.60408661473738,0j,5.16076284679233e-05,122.05623568963236,0j,1.4232969512517918e-09
Random Power,80,4620,77,0.000354429677305836,109.1171186762327,0j,4.7482551232141615e-05,252.7436588928476,(-0+0j),-1.3550363631636642e-08,6.189544283651911e-05,18.66497311178665,0j,5.8992261997805694e-05,-14.7332915533146,0j,3.0483844417921055e-09
Random Power,80,4680,78,0.0002604022589178526,150.00035799068536,0j,4.524054422253527e-05,120.84643558768474,0j,1.02882866785226e-08,3.073518095211178e-05,70.6699904160658,0j,5.0888425895467776e-05,112.75158618141847,0j,1.1608351902722013e-09
Random Power,80,4740,79,0.000666493367564491,124.65065662583561,(-0.001+0.001j),3.555161884343032e-05,186.89460609759772,(-0+0j),1.1034912329883754e-08,0.00010255935783188444,24.204357178736103,0j,3.9190698696868695e-05,88.23391408968394,0j,1.76011325996464e-09
Random Power,80,4800,80,0.0005010976940149572,127.66488457733438,0.001j,2.1996313805433486e-05,131.9646850387766,0j,1.0991278694096068e-08,4.782033753563088e-05,111.35437302184368,0j,2.5218209106651497e-05,240.60573397461243,(-0+0j),-7.630289160215278e-10
Random Power,80,4860,81,0.0010777282466022642,2.910150617551224,(0.002+0j),5.246067406319243e-05,116.64765356612959,0j,-2.2759345401985465e-08,8.077144738748482e-05,14.475545476767834,0j,6.067983005879331e-05,-7.17847679126028,0j,4.555315181885282e-09
Random Power,80,4920,82,0.000732373855320921,49.317606195868464,(0.001+0.001j),2.1576978616935095e-05,-87.45082540411784,0j,-1.1513502892034863e-08,7.185153010500645e-05,148.93127196356602,0j,4.122484192295338e-05,-77.19037994139063,0j,-2.0530966458787658e-09
Random Power,80,4980,83,0.0008325582411045365,106.23142992713552,0.001j,1.9111564380225795e-05,34.00267108531775,0j,4.856463069408127e-09,1.5629812028725855e-05,213.615472812227,(-0+0j),2.721226691228956e-05,220.85653317015155,(-0+0j),4.2193051060458575e-10
Random Power,80,5040,84,0.0004733013210676788,40.72883298048515,(0.001+0j),4.199461360025765e-05,69.14586243086228,0j,1.7481177802066138e-08,3.6765894450599366e-05,-73.97281052252694,0j,4.5716248695117425e-05,174.90804557943278,0j,-6.056061023379734e-10
Random Power,80,5100,85,0.0004378753948025025,-61.85911048180665,-0.001j,3.91301979450381e-05,204.76149703159956,(-0+0j),-1.0100125120969938e-09,4.374225850683553e-05,148.27727292014612,0j,3.6908483339272455e-05,167.57606473335014,0j,1.523740531697743e-09
Random Power,80,5160,86,0.00026882512258551014,77.05709738529359,0j,1.7941357374946327e-05,137.6178163039354,0j,2.370552032118427e-09,8.567266843560716e-05,266.0890124743849,(-0+0j),5.549225084339933e-05,-59.63287581375312,0j,3.928434263556683e-09
Random Power,80,5220,87,0.0014310826164017957,80.31839595281807,0.002j,3.627774946663601e-05,124.87569675828236,0j,3.699302557616489e-08,2.6430187828502e-05,53.80768467021088,0j,4.0931802459471164e-05,133.88396150290527,0j,1.8644020234544464e-10
Random Power,80,5280,88,0.00038055629799175247,117.87140239678098,0j,4.523824494108792e-05,19.171857645735457,0j,-2.603925540147421e-09,1.5192365128505835e-05,-59.35763098600464,0j,6.828868080365411e-05,203.7857482663351,(-0+0j),-1.2385813063422625e-10
Random Power,80,5340,89,0.00125458680170111,168.57379718234108,(-0.002+0j),6.933392652036382e-05,97.60232924861165,0j,2.8360639019458917e-08,7.788295940894789e-05,-71.01535527478856,0j,5.401477374065248e-05,99.87913841320469,0j,-4.153818489024072e-09
Random Power,80,5400,90,0.000561947182335718,125.5566623999419,0.001j,1.6038669733166774e-05,79.62453534521826,0j,6.268551987133791e-09,2.8499939664422627e-05,261.89435120642867,(-0+0j),2.2872390616992067e-06,-85.04837024915045,0j,6.350076678375481e-11
Random Power,80,5460,91,0.0012139478563602795,26.139653362034174,(0.002+0.001j),4.565131232978104e-05,132.75923273401332,0j,-1.5850514884058714e-08,2.747354108272395e-05,46.65701454757201,0j,3.526815538288507e-05,20.39626475921078,0j,8.689364551109021e-10
Random Power,80,5520,92,0.0001298151694769808,76.22388023383265,0j,2.4974902811515242e-05,-0.08623307289600746,0j,7.673019852119404e-10,6.749154579027209e-05,170.64757477845492,0j,7.175363518727531e-05,46.6186553468775,0j,-2.7100652239126285e-09
Random Power,80,5580,93,0.0008560679492781191,150.5726342596373,(-0.001+0.001j),7.518148008813033e-05,232.29011764907227,(-0+0j),9.271396996457147e-09,5.616300381853064e-05,169.18113337060413,0j,6.772880834628044e-06,64.11033395804563,0j,-9.890491272511992e-11
Random Power,80,5640,94,0.0003647477018988964,48.25922180852063,0j,2.72823390731035e-05,98.11205791027643,0j,6.416047698983301e-09,6.303049482935269e-05,33.920629693039075,0j,2.1759583676789304e-05,165.3342445254176,0j,-9.072451207702716e-10
Random Power,80,5700,95,0.0012171821834124324,-88.89401497560058,-0.002j,5.248052356207643e-05,268.6574747781224,(-0+0j),6.38200384269266e-08,4.9640936281493056e-05,-75.00955811757763,0j,1.8041401667297712e-05,5.128965753313892,0j,1.533851030420301e-10
Random Power,80,5760,96,7.43450480962033e-05,198.43910014409948,(-0+0j),4.933895421216374e-05,64.1935608397817,0j,-2.5593654506748655e-09,2.846360839079189e-05,266.90687495817144,(-0+0j),3.2450657746150585e-05,262.26083246342176,(-0+0j),9.206277590755949e-10
Random Power,80,5820,97,0.001772071502166392,113.79888291093967,(-0.001+0.002j),5.3006414908692595e-05,215.99511898446337,(-0+0j),-1.9843951399347897e-08,4.097783146322522e-05,97.38881821607289,0j,2.4481104952450537e-05,-19.69558767816325,0j,-4.567516452628997e-10
Random Power,80,5880,98,0.0006018150236998354,9.130073470275292,(0.001+0j),5.20437267127421e-05,83.06752838104649,0j,8.666014606344695e-09,1.4599415986454029e-05,171.0699052570656,0j,2.40628345060564e-05,194.2987364885746,(-0+0j),3.228256258299165e-10
Random Power,80,5940,99,0.0006874324110043053,209.00400828874044,(-0.001+0j),9.000379377501075e-05,-68.26927291366442,0j,7.833061505089213e-09,2.3367589491988235e-05,-21.665589753088256,0j,3.5889134055814174e-05,136.36949033318902,0j,-7.777680372393147e-10
Random Power,80,6000,100,0.0004121942716051906,98.68229754947745,0.001j,7.049979774280977e-06,108.65931120775362,0j,2.8620154112133123e-09,8.177546296786516e-05,144.8052608121772,0j,0.00010297503026712055,125.83433945096964,0j,7.963442281678583e-09
Random Power,80,6060,101,0.001525383745992783,-15.236455836123824,(0.002-0.001j),6.021928612476146e-05,-66.02213277277514,0j,5.807443767844813e-08,6.193204966713415e-05,162.8806382610527,0j,3.9983428217018465e-05,23.736671209589204,0j,-1.8729300226266894e-09
Random Power,80,6120,102,0.0004921551151184572,126.08896508128171,0.001j,2.4931464592248735e-05,82.74087400635102,0j,8.92281298805081e-09,6.020913764206383e-05,202.60116763199147,(-0+0j),2.9824828426548234e-05,220.69990149793745,(-0+0j),1.7068792811576365e-09
Random Power,80,6180,103,0.002142267029065473,172.3819093446573,(-0.003+0j),7.691019641560932e-05,-27.1095740850255,0j,-1.5531983854506053e-07,6.0344082288444786e-05,77.21432262008801,0j,3.8765547336966575e-05,142.4023455841135,0j,9.816561312826095e-10
Random Power,80,6240,104,0.00039378845055757384,38.3839968791631,0j,6.1306502190752e-05,122.28239878569835,0j,2.56607471021272e-09,0.00010598152853200069,25.317459685961495,0j,8.094569209414606e-06,19.67503547497175,0j,8.537183049023519e-10
Random Power,80,6300,105,0.001441501244462922,-22.443084296754563,(0.002-0.001j),9.712651979873982e-05,-7.619048432127457,0j,1.3534799290485502e-07,2.5958039553505803e-05,76.53711076521758,0j,3.329580855353636e-05,248.66240710785968,(-0+0j),-8.561436661954462e-10
Random Power,80,6360,106,0.0002140409422698206,145.45164226847373,0j,2.223248675055642e-06,147.94283883384725,0j,4.754165057685417e-10,3.705344792833288e-05,-64.31020469681823,0j,2.6531156976460182e-05,128.511661779418,0j,-9.5855770765446e-10
Random Power,80,6420,107,0.0023974117571990304,53.289526273101245,(0.002+0.003j),3.601504728139561e-05,15.384982977395893,0j,6.81276005038155e-08,1.7081468120612763e-05,54.69586074410188,0j,2.703370869363151e-05,150.37021467090963,0j,-4.565774329478278e-11
Random Power,80,6480,108,0.0006739358366453938,61.61577554939095,0.001j,5.198907302537628e-05,65.96006007030856,0j,3.4936633193756936e-08,7.228702087949673e-05,191.86414954250174,(-0+0j),5.042980409259402e-05,180.32732542103432,(-0+0j),3.5717695712814706e-09
Random Power,80,6540,109,0.0025302839173339284,224.02983885798136,(-0.003-0.002j),6.470968567725829e-05,24.39477784100525,0j,-1.5421308005663326e-07,3.151779601981563e-05,214.89427419702298,(-0+0j),3.357420818101074e-05,58.208021924300105,0j,-9.717857667066335e-10
Random Power,80,6600,110,0.0009063424383438399,131.75084925569368,(-0.001+0.001j),2.9838898313653513e-05,223.21342962517113,(-0+0j),-6.902796036457508e-10,2.2266806420328185e-05,-1.4251260828602454,0j,4.037142505891208e-05,75.6121303306958,0j,2.0164851367307426e-10
Random Power,80,6660,111,0.0024636095146733485,17.118350657525667,(0.003+0.001j),0.00010075884047759723,45.62898974790814,0j,2.1812715933844557e-07,4.007216168794404e-05,120.88053754022408,0j,2.0746550692118948e-05,136.50717521236948,0j,8.006299701323819e-10
Random Power,80,6720,112,0.00015739521806578,105.16541269137711,0j,3.9818262919863734e-05,251.7292783937871,(-0+0j),-5.2299852041365646e-09,4.333366282144997e-05,215.6806544142521,(-0+0j),6.805088937761089e-05,-44.677249873087646,0j,-4.939195107142756e-10
Random Power,80,6780,113,0.002298064692534829,108.54135082355458,(-0.001+0.003j),7.11968702586548e-05,70.43654401672556,0j,1.2874591430188242e-07,4.5689776394619245e-05,93.59357049919402,0j,3.219305835370655e-05,56.234710771709096,0j,1.1691405900011346e-09
Random Power,80,6840,114,0.0004081031613839332,39.08855845323429,0j,1.1705291827206444e-05,-35.993995868724454,0j,1.229720313584927e-09,1.111987323749599e-05,194.5820283186817,(-0+0j),5.0926818019134594e-05,-40.36647880873534,0j,-3.2523297080174426e-10
Random Power,80,6900,115,0.002636272410377289,-83.73952979685717,-0.004j,2.1664723574310546e-05,80.2129900517518,0j,-5.488854450310378e-08,8.133474500340252e-05,260.72565027134965,(-0+0j),5.919971960590704e-05,-63.586733758451686,0j,3.910784602774058e-09
Random Power,80,6960,116,0.0005756088478377959,138.09188578367863,(-0.001+0.001j),4.4116632291172954e-05,228.81644078415064,(-0+0j),-3.2111971065303327e-10,3.764342206308413e-05,51.67603248483907,0j,5.002163960355106e-05,161.6875774965206,0j,-6.443755601211309e-10
Random Power,80,7020,117,0.002888864239811041,57.120888173386454,(0.002+0.003j),7.008981780701789e-05,128.4980880466149,0j,6.465923150320438e-08,9.58680490893817e-05,247.85943274358073,(-0+0j),0.00011518703361257197,205.54722569933844,(-0+0j),8.165982276898354e-09
Random Power,80,7080,118,0.0006182726952206683,243.9569614668541,(-0-0.001j),4.309746546766993e-05,-37.16658280561414,0j,5.140681884499772e-09,7.576347345778514e-05,-77.48029065288418,0j,4.188211283624696e-05,-82.66568238080026,0j,3.1601482098985184e-09
Random Power,80,7140,119,0.002402212362374934,167.47332927017277,(-0.003+0.001j),7.854468567343333e-05,198.59094763412355,(-0+0j),1.6153136612031904e-07,6.385919657566819e-05,-46.94802848689784,0j,4.2940778723983516e-05,-81.8571710541996,0j,2.248740267287326e-09
Random Power,80,7200,120,0.0004629873194360545,120.11388133085896,0.001j,2.1115552282670734e-05,133.71942956937337,0j,9.50189451043175e-09,2.8616641231541937e-05,74.41345364069763,0j,8.0628614384355e-05,42.40933233857606,0j,1.956630490423098e-09
Random Power,80,7260,121,0.0027740758788170647,-31.7056246809682,(0.003-0.002j),5.6714690159938266e-05,138.09795380721195,0j,-1.5484607524207306e-07,6.737757827162626e-05,-76.20056635020217,0j,5.871462535575926e-05,-18.228349134690617,0j,2.0980132738742015e-09
Random Power,80,7320,122,0.0002202296969637338,115.8140920690366,0j,4.921702793864704e-05,-73.17673274971847,0j,-1.070587583379662e-08,5.7046163362018434e-05,86.1717315256158,0j,5.8471411358077975e-05,96.07578588791608,0j,3.2858602151754954e-09
Random Power,80,7380,123,0.0032230988766882994,101.24753668597016,(-0.001+0.004j),7.869922420808165e-05,197.18440392290753,(-0+0j),-2.6236225844426005e-08,3.735919592508848e-05,101.17832681768876,0j,2.772865988688378e-05,174.86507760211123,0j,2.9097829228032307e-10
Random Power,80,7440,124,0.00027735159010761865,89.30558476668733,0j,5.109360291513952e-05,-32.055688003510554,0j,-7.374993930861744e-09,3.308859921888225e-05,-83.80323134862437,0j,1.5162820907733013e-05,51.02262667552307,0j,-3.536872434824745e-10
Random Power,80,7500,125,0.002231660908919248,232.45424583737784,(-0.002-0.003j),5.020951159071594e-05,208.38836726007776,(-0+0j),1.0231085076008846e-07,0.00010040019073451302,136.91135055247042,0j,7.27533372025531e-06,-6.823330760488332,0j,-5.88947843206871e-10
Random Power,80,7560,126,0.0002650586947893508,164.1568781418066,0j,2.734124606846116e-05,252.32853333239643,(-0+0j),2.312182557385735e-10,8.471278023232615e-05,42.09160988084516,0j,7.212116754510592e-05,53.308855227204475,0j,5.992871075077974e-09
Random Power,80,7620,127,0.003333228881340907,20.95484635806497,(0.004+0.002j),2.6951436746698465e-05,231.5027363270401,(-0+0j),-7.736658351857104e-08,4.2453423644516266e-05,186.5405625332378,(-0+0j),5.85030466600441e-05,214.02319855386756,(-0+0j),2.203376011414199e-09
Random Power,90,0,0,-0.008534017950296402,0.0,(0.011+0j),7.474621088476852e-05,0.0,0j,5.191779109736672e-06,24.06009864807129,0.0,(24.104+0j),1.1205623149871826,0.0,(0.001+0j),26.960840225219727
Random Power,90,60,1,123.29044785587914,250.2105019624264,(-59.032-164.062j),0.2601420374044882,267.88968048482184,(-0.014-0.368j),30.55828026957356,0.0004258615047532161,189.98458001240334,(-0.001+0j),0.0004000062968412542,107.39705609401527,0.001j,2.197676344031446e-08
Random Power,90,120,2,0.017073717465517356,101.61051027742664,(-0.005+0.024j),0.0005012030005066769,262.39264098000854,(-0-0.001j),-8.080526768198011e-06,0.000448246200260334,25.923510409568564,(0.001+0j),0.00018048702894672537,35.20299626012142,0j,7.984389382859907e-08
Random Power,90,180,3,0.06458969288591002,121.97966165115459,(-0.048+0.077j),0.23918500997324652,259.73103468458964,(-0.06-0.333j),-0.011435794634132471,9.125381431233173e-05,195.4033812386409,(-0+0j),0.00011517955981723897,138.7967364531446,0j,5.784850970501052e-09
Random Power,90,240,4,0.013949445186135612,209.50732845554697,(-0.017-0.01j),0.0003891618177516472,254.06351570653842,(-0-0.001j),3.868212091552285e-06,0.000285757981786508,36.67412537800193,0j,4.878907701207017e-05,100.38329743158187,0j,6.175239234900196e-09
Random Power,90,300,5,0.35569776543452297,-1.2120025835846917,(0.503-0.011j),0.20467169343171163,253.53409217181874,(-0.082-0.278j),-0.01915379220019366,6.654790836761616e-05,239.0073573963022,(-0+0j),0.0001982824277096793,-36.98603737185037,0j,1.3777695595112306e-09
Random Power,90,360,6,0.004507629173850604,44.97436488753115,(0.005+0.005j),0.00027153873752816526,252.70373555394994,(-0+0j),-1.0834263967416988e-06,0.00022638347390745958,55.74749280886436,0j,0.0004010572834536025,229.90086964166247,(-0+0j),-9.03204505843815e-08
Random Power,90,420,7,0.7035046636654242,220.0367449732035,(-0.762-0.64j),0.16086636196896797,248.55257425670237,(-0.083-0.212j),0.09944101733792879,1.9648137464935497e-05,91.42322576860322,0j,2.4478700638769846e-05,-55.842546404730115,0j,-4.0457846783468297e-10
Random Power,90,480,8,0.019260297847610196,198.39711075851636,(-0.026-0.009j),9.294904096353986e-05,-86.21981112938309,0j,4.5177281012067785e-07,0.00021247796689723427,59.430866733030626,0j,0.0006857929841182984,-36.56184163794266,(0.001-0.001j),-1.52130162248878e-08
Random Power,90,540,9,0.30693213419893395,122.43927088598905,(-0.233+0.366j),0.11421376860664628,245.48492304071706,(-0.067-0.147j),-0.01911621788679894,8.759568727325749e-05,243.1858682293583,(-0+0j),0.00010273205159673842,133.2296933571197,0j,-3.0713308478405592e-09
Random Power,90,600,10,0.01550299602427769,-34.261512633286216,(0.018-0.012j),9.329935646292618e-05,25.595127939063048,0j,7.263417223138709e-07,9.388085173584326e-05,35.61562448622883,0j,0.0006122384687795442,60.42345008791885,0.001j,5.217345844309188e-08
Random Power,90,660,11,0.270417878606214,221.08323055804843,(-0.288-0.251j),0.07156720357792469,246.87988432560172,(-0.04-0.093j),0.01742440733146825,2.2896927926211725e-05,225.05433277891484,(-0+0j),2.6788948028683946e-05,208.07576929753333,(-0+0j),5.866496773514988e-10
Random Power,90,720,12,0.005977555878094474,2.6130819507683185,(0.008+0j),0.0002674450747486899,30.78240017039488,0j,1.4093158610717916e-06,0.0001246547594022753,50.112291037496504,0j,0.000261579245409536,183.7756712298676,(-0+0j),-2.251259890800657e-08
Random Power,90,780,13,0.3591410038065569,145.20040869429306,(-0.417+0.29j),0.03893353545512785,257.87457425112297,(-0.012-0.054j),-0.005390164134620773,0.00015229630218546335,239.73822939372016,(-0+0j),7.121046140140052e-05,55.66125716763333,0j,-1.0817645775221675e-08
Random Power,90,840,14,0.011410048857895908,52.19886715069195,(0.01+0.013j),0.00025815108367648287,6.009726259819061,0j,2.0391220134109205e-06,6.2121937275664e-05,-8.021113307230564,0j,0.00041861007519982063,-0.7115793728029871,(0.001+0j),2.5793534689686274e-08
Random Power,90,900,15,0.0061568778626633755,269.528834360303,(-0-0.009j),0.02136882160917524,-66.79661888767237,(0.012-0.028j),0.00012049283558192041,0.00011276428858271985,162.17514203887131,0j,0.00014509866890881785,165.44854085249625,0j,1.6335252587616416e-08
Random Power,90,960,16,0.004340788724223745,245.4865584687248,(-0.003-0.006j),0.0003084310332177202,-7.339033573178114,0j,-3.953326707939011e-07,0.00010495190677519464,31.674869274013517,0j,0.0006343123865956972,97.68001704497311,0.001j,2.7071927342463777e-08
Random Power,90,1020,17,0.16467194602885774,102.96815227515927,(-0.052+0.227j),0.020513881569311616,-25.00202958959511,(0.026-0.012j),-0.0020783562699988514,0.0007442870656257769,18.335300888149618,(0.001+0j),0.0009916869747688772,-3.189553102288798,(0.001+0j),6.866236006655594e-07
Random Power,90,1080,18,0.0027250917041203694,35.131768804666365,(0.003+0.002j),0.00023367350783708103,-41.92163145131505,0j,1.4266638505318568e-07,0.00014254016714560264,103.70644289859183,0j,0.000480991280614677,206.5830969609757,(-0.001+0j),-1.527892475661769e-08
Random Power,90,1140,19,0.02750237301394915,159.97993391157007,(-0.037+0.013j),0.0228551779349922,-5.517619747248503,(0.032-0.003j),-0.0006085434190594208,1.0867169671057343e-05,-7.002695026117934,0j,7.832028511342252e-05,19.005578947732786,0j,7.649275456530343e-10
Random Power,90,1200,20,0.0006862790925380078,241.26500265111846,(-0-0.001j),0.00021051566531276995,-86.2182976550358,0j,1.2182424032616874e-07,8.332538984402381e-05,194.35500665109646,(-0+0j),0.0002615846799089371,-5.6588576546428015,0j,-2.0480342351231637e-08
Random Power,90,1260,21,0.08220820276924048,257.5213439903589,(-0.025-0.114j),0.0222387078818835,3.936618755272022,(0.031+0.002j),-0.0005166453808576764,2.5798370432946405e-05,-85.89210851037149,0j,6.726237835052869e-05,155.28400793558419,0j,-8.366015540680374e-10
Random Power,90,1320,22,0.0020045541663817976,-58.96780488538283,(0.001-0.002j),0.00017933207212614618,233.93926855946165,(-0+0j),1.3992349010612757e-07,0.00013803372701834795,89.18605772919696,0j,0.0004518979481512705,147.14413748781405,(-0.001+0j),3.309355205961575e-08
Random Power,90,1380,23,0.11696799467491116,-67.3773645856501,(0.064-0.153j),0.018998631296763303,11.359664562666794,(0.026+0.005j),0.0004340293185687072,5.810316389750894e-05,196.19396830955523,(-0+0j),9.739878938511582e-05,-78.61143483513405,0j,4.740795970354761e-10
Random Power,90,1440,24,0.0004579132066475315,49.40055524765101,0j,0.00026078057174094615,190.67429247359988,(-0+0j),-9.316076061643707e-08,0.00011153495937554272,127.91052691987926,0j,0.0004866061680036487,247.17638590017586,(-0-0.001j),-2.6532339438108318e-08
Random Power,90,1500,25,0.04505853989373804,-18.739785388535495,(0.06-0.02j),0.0144485399794238,19.213046067320306,(0.019+0.007j),0.0005133485265284475,1.4583764913690865e-05,226.1331509749699,(-0+0j),4.0688386979052997e-05,-60.49806743522251,0j,1.6983439992863453e-10
Random Power,90,1560,26,0.0031304751377958283,146.03651302136447,(-0.004+0.002j),0.0002577258078312436,151.34494830615247,0j,8.033439216444333e-07,0.00010266196755755386,201.26286109516548,(-0+0j),0.00028761916197033436,2.707532473944653,0j,-2.7992612662230727e-08
Random Power,90,1620,27,0.06499377640017628,-70.35109198732826,(0.031-0.087j),0.010068777918938027,28.662915394953785,(0.012+0.007j),-0.00010252996343642125,2.4627848653175037e-05,64.56904999630035,0j,2.431202886966617e-05,38.263128754372055,0j,5.367464911485894e-10
Random Power,90,1680,28,0.0005561695932051893,105.3044403124752,0.001j,0.00024852704740717125,123.8878166946764,0j,1.3101635594972318e-07,0.000156097406297608,85.65090561277059,0j,0.00025347003257707087,187.828361153323,(-0+0j),-8.346062702943078e-09
Random Power,90,1740,29,0.12273958333687329,-56.39705182188345,(0.096-0.145j),0.006538502454679614,41.707504410611286,(0.007+0.006j),-0.000113141079209009,2.7688555036142674e-05,251.0475367908327,(-0+0j),4.332119495837703e-05,-53.446715256917884,0j,6.793058378507812e-10
Random Power,90,1800,30,0.0011649669954848553,124.19327547370148,(-0.001+0.001j),0.00015953492544610288,119.54238198054645,0j,1.8524095515451157e-07,0.00014289110105428983,194.77365156793303,(-0+0j),0.0003551488193433813,-51.522632779667106,0j,-2.0400900739179918e-08
Random Power,90,1860,31,0.10086103681137007,55.14551042428093,(0.082+0.117j),0.0036414204710227666,59.6343969882807,(0.003+0.004j),0.0003661508328733867,7.071879692382333e-05,155.77954873432907,0j,1.629962580719235e-05,140.35995611001366,0j,1.11119832254231e-09
Random Power,90,1920,32,0.0025725785803104497,1.562446357593629,(0.004+0j),6.832812947098981e-05,77.03999809269516,0j,4.40783401721466e-08,0.00020311531480793026,237.51370943273028,(-0+0j),0.00026848832884365976,61.95314968520306,0j,-5.437047310205943e-08
Random Power,90,1980,33,0.03447562052949575,-19.617956597331087,(0.046-0.016j),0.0016126320994753057,70.2742592070292,(0.001+0.002j),1.0458745340592024e-07,0.00010026189224642615,170.49753040103326,0j,4.9680814906062455e-05,230.895706147896,(-0+0j),2.4605080279609555e-09
Random Power,90,2040,34,0.0024335060216153954,-5.32020372443219,(0.003+0j),1.2721113758439825e-05,28.94820327107638,0j,2.5583063351780246e-08,0.0002850613413135366,32.03225158374496,0j,4.320423998451388e-05,30.40614864582753,0j,1.231089888964344e-08
Random Power,90,2100,35,0.09960278332776601,-40.16605501142965,(0.108-0.091j),0.00013869041160566894,-36.05103759559401,0j,1.3778338774714457e-05,8.844932665921463e-05,69.90206935300233,0j,1.2851402796126236e-05,138.57553207583598,0j,4.1339738855815274e-10
Random Power,90,2160,36,0.0009864711347077695,156.3252276376033,(-0.001+0.001j),0.00012438502277595936,269.55355765080515,(-0+0j),-4.839331095953425e-08,0.00016932025020703075,179.62218242777595,0j,0.0002959227578323158,-7.015495699508733,0j,-4.9769855149202384e-08
Random Power,90,2220,37,0.08222281875983897,107.49327737037305,(-0.035+0.111j),0.0018120529732239567,267.39783581595157,(-0-0.003j),-0.00013992170095176236,1.5078605099446593e-05,-34.237541532491335,0j,7.538572131239082e-05,122.61339278404328,0j,-1.0451893972892582e-09
Random Power,90,2280,38,0.0012459152256798507,-24.00376201276751,(0.002-0.001j),8.22610601586208e-05,227.98855365204778,(-0+0j),-3.1684319365054405e-08,0.00019811312541903242,254.81997818921144,(-0+0j),0.00024549995727698505,99.94511153811321,0j,-4.40348812793249e-08
Random Power,90,2340,39,0.0157517543118327,-2.9491896730087177,(0.022-0.001j),0.002692880563708794,-80.56669635222963,(0.001-0.004j),9.095896973444076e-06,3.479031799247018e-05,162.38480523656804,0j,4.86716723474449e-05,231.73314410169985,(-0+0j),5.972034170686278e-10
Random Power,90,2400,40,0.0026182663470690625,165.11020331642388,(-0.004+0.001j),0.00011623135393440303,222.09086727841958,(-0+0j),1.6583320392693102e-07,7.2052278766951955e-06,89.37546709822455,0j,0.00015999855159441837,248.39807322069402,(-0+0j),-1.076418730847767e-09
Random Power,90,2460,41,0.0697672062424665,-6.6374954391253596,(0.098-0.011j),0.002866406495982429,-73.42317734867098,(0.001-0.004j),7.882689644374879e-05,3.759632892566822e-05,224.83819236231486,(-0+0j),3.434984556506298e-05,239.10762741495117,(-0+0j),1.2515841229774888e-09
Random Power,90,2520,42,0.001451320278329804,153.16075289431018,(-0.002+0.001j),6.035313660492039e-05,160.61115604373822,0j,8.685223581882762e-08,8.334444379659314e-05,155.96674025335716,0j,0.00022259004487564505,63.937105182186116,0j,-6.570325468069245e-10
Random Power,90,2580,43,0.0823996167032828,162.60045046501352,(-0.111+0.035j),0.0028047742776690135,-60.56193371896421,(0.002-0.003j),-0.00016857746453985805,0.0001083548877250465,233.7560857959056,(-0+0j),6.00494866789516e-05,218.86137456467907,(-0+0j),6.288030531168221e-09
Random Power,90,2640,44,0.002762996682918375,-22.769796732260147,(0.004-0.002j),2.8552671347199922e-05,139.5336918650461,0j,-7.515781643272956e-08,7.506923336521865e-05,-21.078560740697455,0j,0.00018178401945655203,164.49879867927405,0j,-1.3581783378201716e-08
Random Power,90,2700,45,0.009281884087794684,-48.35088813279836,(0.009-0.01j),0.0023224566428484924,-28.168875909188415,(0.003-0.002j),2.0233217253706173e-05,2.872762449075434e-05,99.751661412758,0j,3.3570135851167527e-05,152.68154979364502,0j,5.813265827131971e-10
Random Power,90,2760,46,0.0014167396403436097,77.9619076859839,0.002j,1.0584680824589919e-05,-58.15306325792926,0j,-1.0807911463783563e-08,5.152857712752547e-05,84.89576646400825,0j,9.824991535187606e-05,248.6672483555346,(-0+0j),-4.860954419496905e-09
Random Power,90,2820,47,0.06358272326445764,41.37299581222873,(0.067+0.059j),0.0024471292132663136,2.0063416408037114,(0.003+0j),0.00012029104619359564,3.508060207149045e-05,47.08654424743649,0j,1.0617511791574342e-05,-37.1554533483677,0j,3.7368677639510226e-11
Random Power,90,2880,48,0.0006445729488037501,-71.56279817205501,-0.001j,5.1827315199537996e-05,130.12178928383014,0j,-3.104237521758687e-08,1.3019522973744634e-05,185.24370813101842,(-0+0j),7.866938949591091e-05,111.18523375360361,0j,2.813132727073332e-10
