Test Type,Power Step,Frequency (Hz),Harmonic,Input Voltage Mag (Vrms),Input Voltage Angle (deg),Input Complex Voltage (V),Input Current Mag (Arms),Input Current Angle (deg),Input Complex Current (A),Input Real Power (W),Output Voltage Mag (Vrms),Output Voltage Angle (deg),Output Complex Voltage (V),Output Current Mag (Arms),Output Current Angle (deg),Output Complex Current (A),Output Real Power (W)
Random Power,90,2940,49,0.0658089134008573,209.07953947287353,(-0.081-0.045j),0.0029734875387187948,17.686389753723446,(0.004+0.001j),-0.0001918260312099772,1.8222648683960838e-05,245.0565298400206,(-0+0j),5.940085914926263e-05,245.92682399950723,(-0+0j),1.0823161193422367e-09
Random Power,90,3000,50,0.0014039004582664329,192.82833098390637,(-0.002+0j),5.696770113973284e-05,120.29986684186167,0j,2.4011646182643127e-08,3.523909124813569e-05,-72.85998110171042,0j,0.00015215911727723555,216.45327785943522,(-0+0j),1.7733723651188724e-09
Random Power,90,3060,51,0.016896258403067677,-40.728743116077396,(0.018-0.016j),0.0031062114491153597,36.833861732088614,(0.004+0.003j),1.1303482367458031e-05,0.00011189151905098049,246.5546311829706,(-0+0j),0.0001297945351536881,213.56656343566158,(-0+0j),1.218158224723334e-08
Random Power,90,3120,52,0.0024989535931597253,146.32342616247004,(-0.003+0.002j),8.773140565428958e-05,142.78069730470494,0j,2.1881774858001606e-07,3.18239490173005e-05,103.27452203184914,0j,0.0001176423104551551,-26.46119707575572,0j,-2.393241644040513e-09
Random Power,90,3180,53,0.05450491925334345,64.48296095038805,(0.033+0.07j),0.002949966362007444,52.147422424947386,(0.003+0.003j),0.00015707561364595464,1.5358869441284777e-05,208.94645802438242,(-0+0j),2.8848546446615193e-05,-28.06953156261841,0j,-2.4121552821498396e-10
Random Power,90,3240,54,0.0008622751580808592,-45.96999091738911,(0.001-0.001j),0.00013141287205107688,131.8328965638639,0j,-1.1323075216421656e-07,3.8734428381395344e-05,140.65539663057294,0j,4.734907455024052e-05,99.61366668461947,0j,1.383290342856256e-09
Random Power,90,3300,55,0.04844092090323561,246.52939776697696,(-0.027-0.063j),0.0027906638447302203,63.68727479871379,(0.002+0.004j),-0.00013501604606654157,4.425521661852568e-05,94.49536966894274,0j,1.6216515776426325e-05,68.75718677908016,0j,6.464642702484301e-10
Random Power,90,3360,56,0.001565905783053186,49.52899587275057,(0.001+0.002j),7.794508289786022e-05,87.3094715576534,0j,9.646758457432967e-08,5.69815669717905e-05,186.44439874249036,(-0+0j),0.00011081469333599459,-81.56933047543527,0j,-2.188570626812103e-10
Random Power,90,3420,57,0.019792434974781534,35.441102750038375,(0.023+0.016j),0.0025863641859717275,84.07197275941829,0.004j,3.3832155257458945e-05,4.9610856867835097e-05,210.90838864479528,(-0+0j),4.891741084300547e-05,178.80359995731862,0j,2.0557170553435197e-09
Random Power,90,3480,58,0.0005746866866715981,129.16649256792863,(-0.001+0.001j),6.387908474945733e-05,53.943114454293486,0j,9.363048544946164e-09,9.413863991101905e-06,14.145969544641176,0j,8.443009331543889e-05,41.91271763549689,0j,7.032918396546345e-10
Random Power,90,3540,59,0.04122221172322822,92.1330753854712,(-0.002+0.058j),0.002261230521392356,100.07039530813611,(-0.001+0.003j),9.231991813571455e-05,0.00010697525184260817,1.9031456203878605,0j,6.399314898341891e-05,-8.532512307620863,0j,6.732448334501626e-09
Random Power,90,3600,60,0.0013150570488780799,-27.749032585401054,(0.002-0.001j),2.937489851359789e-05,36.5047426629067,0j,1.678018316606653e-08,6.912471515799391e-05,-4.959011238766294,0j,8.34756071202702e-05,164.86695475883187,0j,-5.6794951235479235e-09
Random Power,90,3660,61,0.03646320725019283,-68.71353118946507,(0.019-0.048j),0.0017329955827861047,110.56922060926385,(-0.001+0.002j),-6.318562590044505e-05,1.0624161237754717e-05,264.4304106758477,(-0+0j),4.212334030047846e-05,-82.30905457350511,0j,4.355928405805816e-10
Random Power,90,3720,62,0.0004457531233146311,47.19297311747578,0j,6.219008101837749e-05,-55.73330332981277,0j,-6.201202683441573e-09,3.9769280621220615e-05,203.37391016407923,(-0+0j),2.5369542866679493e-05,-49.837628696914834,0j,-2.9141788560257083e-10
Random Power,90,3780,63,0.020717837618521785,70.6259725244339,(0.01+0.028j),0.0013806132427353242,144.37650806960113,(-0.002+0.001j),8.003782431561222e-06,2.698772227815419e-05,-58.517663953282266,0j,9.419254178008252e-06,-87.66878043435884,0j,2.2200619910395623e-10
Random Power,90,3840,64,0.0013198825414525715,261.8186936422791,(-0-0.002j),5.732409335806752e-05,243.41621134415593,(-0+0j),7.179193961222108e-08,9.373521442554416e-05,24.733771235424214,0j,0.0001240427996165565,97.03470666821161,0j,3.534865800991338e-09
Random Power,90,3900,65,0.029879766453211526,144.7578710247821,(-0.035+0.024j),0.0013151298230132764,177.99644480760062,(-0.002+0j),3.286680616089859e-05,1.894215624749293e-05,148.67101612647394,0j,3.291789577865443e-05,71.66941968519724,0j,1.4024813534275955e-10
Random Power,90,3960,66,0.0005533757292136664,3.9922453576951114,(0.001+0j),2.0081747997092992e-05,265.31213961897254,(-0+0j),-1.6771096961051853e-09,2.0788633206582123e-05,229.86787968859937,(-0+0j),7.613138007296081e-05,152.749355379783,0j,3.528318699213486e-10
Random Power,90,4020,67,0.02057113046026243,-46.625228788750945,(0.02-0.021j),0.00138952403214748,196.33437745269725,(-0.002-0.001j),-1.2994853070607673e-05,1.2777869254303213e-05,-32.386082931463534,0j,3.5700871536426904e-05,216.68411849481754,(-0+0j),-1.6295874176967787e-10
Random Power,90,4080,68,0.0010777451198900796,64.24529147268741,(0.001+0.001j),6.371015835593784e-05,176.5939320657671,0j,-2.610863870802863e-08,2.4466081334049866e-05,-31.770409951987673,0j,3.7449673741903766e-05,-79.77829011092138,0j,6.129950988267573e-10
Random Power,90,4140,69,0.013779366464146637,130.76342567323414,(-0.013+0.015j),0.0015209764405293901,211.24873393017504,(-0.002-0.001j),3.4643831111941947e-06,0.00013557422243554244,179.78255747809695,0j,2.829940200846562e-05,264.62379770747896,(-0+0j),3.449769753165397e-10
Random Power,90,4200,70,0.0009205888704665163,232.78363764702357,(-0.001-0.001j),5.9375784661215e-05,149.10061238284658,0j,6.014248770469464e-09,0.00011233923498059779,268.58169897267885,(-0+0j),2.9452653570155774e-05,155.1974081177368,0j,-1.3132060830907214e-09
Random Power,90,4260,71,0.020037844968519503,194.60664461440263,(-0.027-0.007j),0.0012779306018841916,220.52201135748518,(-0.001-0.001j),2.303195311495625e-05,5.384458648159507e-05,56.35051592034184,0j,2.27517275419944e-05,-70.73544285353788,0j,-7.387249133503019e-10
Random Power,90,4320,72,0.0003929587976482703,65.30182405856918,0.001j,1.1000576147010032e-05,254.7640933113486,(-0+0j),-4.26395785189657e-09,6.043610315646052e-05,15.340338696822926,0j,2.6472556952783023e-05,-62.26014487251774,0j,3.4354147175704434e-10
Random Power,90,4380,73,0.010602399253050225,15.321260696426407,(0.014+0.004j),0.0009867882483852138,228.39664316551338,(-0.001-0.001j),-8.766937819961754e-06,1.3757430394910026e-05,114.5660933467149,0j,1.1595949258444198e-05,19.130919399974843,0j,-1.5110641426414968e-11
Random Power,90,4440,74,0.0006858787577182794,166.09773405306913,(-0.001+0j),4.427602689617679e-05,167.36404626611284,0j,3.036056972782836e-08,6.352321434936754e-05,24.97223212534699,0j,1.318017772110154e-05,-17.987879559759236,0j,6.127212513987012e-10
Random Power,90,4500,75,0.014857132156956106,202.72711555848974,(-0.019-0.008j),0.0007291683377439733,256.82848369818305,(-0-0.001j),6.352167633955373e-06,6.951403314008852e-05,-52.971394605925354,0j,3.464128166571449e-05,232.99557645220705,(-0+0j),6.624154764726149e-10
Random Power,90,4560,76,0.000310053315059952,229.041077702743,(-0+0j),5.583204713376758e-05,-10.750180029277018,0j,-8.710016405470304e-09,2.083765679708123e-05,-60.46019997314781,0j,4.8949358592126026e-05,153.00594317043488,0j,-8.508876634871866e-10
Random Power,90,4620,77,0.016467435030664966,244.1041035474285,(-0.01-0.021j),0.0004907020021829719,-73.34797731307322,-0.001j,5.953077862958432e-06,5.8472521437520026e-05,-62.24247154038059,0j,3.917645872347047e-05,166.18087685179478,0j,-1.520188339087566e-09
Random Power,90,4680,78,0.0005838042701163832,64.80523887352462,0.001j,2.7180511143973594e-05,-34.09681158005279,0j,-2.4555206795211153e-09,3.7106569733745865e-05,-53.01997184418366,0j,3.951922986434681e-06,45.408347636440126,0j,-2.149365261601279e-11
Random Power,90,4740,79,0.008757140553484553,54.94214805496435,(0.007+0.01j),0.00037857352429185114,-45.13575776343836,0j,-5.801209164076982e-07,3.242039874893963e-05,1.9955625325145832,0j,2.2249699112626687e-05,-38.624196288177416,0j,5.475339716787439e-10
Random Power,90,4800,80,0.0002641140669391766,185.68286804080628,(-0+0j),2.1878477630823513e-05,23.84721741118345,0j,-5.490453444145886e-09,4.0814094440027785e-05,109.46137310829471,0j,2.684139102798541e-05,95.81840572239584,0j,1.0645966669871833e-09
Random Power,90,4860,81,0.007628121978472522,-89.42552897753086,-0.011j,0.00047616112310008705,-18.54789711292821,(0.001+0j),1.189865657571026e-06,6.321426422159918e-05,-82.15959227531832,0j,1.2993976970028646e-05,-13.357755486571847,0j,2.970155684772684e-10
Random Power,90,4920,82,0.0005026583554326797,-48.96783902748834,-0.001j,1.3513682711208917e-05,118.7287151802966,0j,-6.6367544576503375e-09,2.275089305351443e-05,-40.30133719027518,0j,4.385425677660973e-05,-56.948373367263684,0j,9.559066385835704e-10
Random Power,90,4980,83,0.011243699682733416,-38.05482578348406,(0.013-0.01j),0.0004215761497109073,14.357964383124113,(0.001+0j),2.8912957993978644e-06,2.7154384536001536e-05,142.35017404316454,0j,2.446774010520026e-05,32.83890053382272,0j,-2.219066473237686e-10
Random Power,90,5040,84,0.0002468865751662786,249.81159940216756,(-0+0j),1.0581515891500764e-05,-79.51597493067055,0j,2.2469491261290326e-09,3.0007460762853354e-05,-48.37949786039164,0j,1.5767654075995307e-05,-42.12273854360885,0j,4.703289536819012e-10
Random Power,90,5100,85,0.005546039741331216,116.32796957287128,(-0.003+0.007j),0.0003387131727837587,34.53707424899227,0j,2.682262897092561e-07,5.11741217102672e-05,9.314403346587014,0j,2.8450272320601453e-05,-19.028644430172378,0j,1.2813836103507255e-09
Random Power,90,5160,86,0.0003256333522166414,-25.491177488167892,0j,3.447141285138508e-05,195.76115326690046,(-0+0j),-8.43913212519438e-09,7.353402081742223e-05,1.7379759650754778,0j,2.8044119137736028e-05,208.31579887874346,(-0+0j),-1.8442793054855863e-09
Random Power,90,5220,87,0.008366232655403202,-23.087723357103428,(0.011-0.005j),0.0003585674763996024,38.43875325108506,0j,1.4301905579217858e-06,1.652744499536879e-05,149.53416381564756,0j,1.7814738435419138e-05,77.06225073533315,0j,8.867508542238899e-11
Random Power,90,5280,88,3.726768417557866e-05,-82.26742039005208,0j,1.9816661646790224e-05,181.02660078993472,(-0+0j),-8.624033763545978e-11,8.449981287817818e-06,235.0573708768809,(-0+0j),2.553707112569292e-05,-40.417317703078965,0j,2.05874503087697e-11
Random Power,90,5340,89,0.008225331564034198,36.34226243539329,(0.009+0.007j),0.00021268541693111927,66.45811261954086,0j,1.5132601142695061e-06,5.4913707320852985e-05,220.45276413675955,(-0+0j),1.4830804484176712e-05,236.8048479139295,(-0+0j),7.814711965688944e-10
Random Power,90,5400,90,0.0003598162135132679,57.901272237525525,0j,5.653575248281541e-06,73.56698759862438,0j,1.9586828355738454e-09,2.2437995462074512e-05,135.2562195682065,0j,4.4900570333412686e-05,112.57248656523919,0j,9.295479067705876e-10
Random Power,90,5460,91,0.003929829554219057,192.10604200852276,(-0.005-0.001j),0.00010868623048685795,104.65948668711071,0j,1.9028663725824415e-08,3.2125721690783436e-05,-84.43372364251024,0j,2.3722187084085475e-05,89.22676658313625,0j,-7.574322226214366e-10
Random Power,90,5520,92,0.0004418544997839328,86.53541913636914,0.001j,4.750651052823883e-05,146.21285144157554,0j,1.0597659593417855e-08,2.420982547050609e-05,13.640450940497189,0j,1.1052821574807305e-05,262.9130061195605,(-0+0j),-9.47051205378426e-11
Random Power,90,5580,93,0.005932770339615082,51.07311931527631,(0.005+0.007j),0.00020395959681956065,150.14152946758944,0j,-1.9071966224301703e-07,2.7287327254186716e-05,150.39484525107196,0j,4.080366581032199e-05,174.62649780441802,0j,1.0153232008660235e-09
Random Power,90,5640,94,0.0006953322124732185,52.41072435466519,(0.001+0.001j),6.723721459196377e-05,237.9934925113889,(-0+0j),-4.653044161943331e-08,2.3046572592304235e-05,-80.58392833671166,0j,3.980971604276193e-05,-34.865011010435424,0j,6.405634826207783e-10
Random Power,90,5700,95,0.008047766274361308,120.66774666757827,(-0.006+0.01j),0.00018211307462194236,188.71757604290474,(-0+0j),5.478427088177185e-07,5.700185319052723e-05,226.61443750732553,(-0+0j),1.7646908092581525e-05,258.7289689542088,(-0+0j),8.519898192217419e-10
Random Power,90,5760,96,0.0005237588908058225,71.83007286989374,0.001j,3.859395035012454e-05,233.0784636953861,(-0+0j),-1.9140991770950456e-08,4.2589430131190914e-05,-11.993086621963315,0j,2.81528437383999e-05,171.3210079385414,0j,-1.1970083720991439e-09
Random Power,90,5820,97,0.00511513770232715,-74.59521168582089,(0.002-0.007j),0.00018509579356221,181.52325343911116,(-0+0j),-2.271494162075693e-07,2.0669359569666276e-05,138.4523756858823,0j,1.685034343670435e-05,-85.28131091709207,0j,-2.5165767929463677e-10
Random Power,90,5880,98,0.0008330452965294959,141.37703723061153,(-0.001+0.001j),3.004810722191664e-05,-24.217610747001686,0j,-2.424444425823115e-08,5.584867539497316e-05,94.74799172279448,0j,3.1276618171931114e-05,11.092348034486946,0j,1.9302330472481165e-10
Random Power,90,5940,99,0.005965996201152701,106.20079574047794,(-0.002+0.008j),0.00014765314231831756,219.56192354734293,(-0+0j),-3.492982463769378e-07,6.531381625035427e-06,81.71871962500822,0j,4.1044878630511536e-05,51.63781118820737,0j,2.3197437604618428e-10
Random Power,90,6000,100,0.00033059876076699615,60.70267890799148,0j,6.289543336588825e-05,-28.70068701722363,0j,2.1651994443101198e-10,0.00011150984106802848,123.02005494857133,0j,3.4073130704548066e-05,123.94198973681762,0j,3.798997530114304e-09
Random Power,90,6060,101,0.008521451741733759,191.57465256943485,(-0.012-0.002j),0.0001714274679677176,261.97879179466685,(-0+0j),4.899318880838041e-07,7.599692435937102e-05,36.03904355883517,0j,2.340087218580069e-05,-62.681173978964296,0j,-2.696216742408324e-10
Random Power,90,6120,102,0.0001681733212122893,-0.07507897370417993,0j,2.5631666246174762e-05,239.336214023967,(-0+0j),-2.193523468339036e-09,8.682819881598814e-05,114.16649414393854,0j,3.8844882602047284e-05,175.78580291355425,0j,1.6032002236538554e-09
Random Power,90,6180,103,0.005317088921378874,-28.013135954819276,(0.007-0.004j),0.00013947290862692253,238.5736466929005,(-0+0j),-4.4151777456118794e-08,3.067089713290805e-05,-84.31423138161773,0j,5.211261462452518e-05,52.28183462038693,0j,-1.1612384199268892e-09
Random Power,90,6240,104,0.0009561723171580043,88.33686024964106,0.001j,4.1987076183354014e-05,-68.05380093680427,0j,-3.6786484233912514e-08,2.212580642984776e-05,0.09299880999535048,0j,2.877040954643527e-06,211.931976004693,(-0+0j),-5.407866066087771e-11
Random Power,90,6300,105,0.006546519636044957,156.5900296306607,(-0.008+0.004j),0.00013142522173023463,254.5224290946678,(-0+0j),-1.1873612324126894e-07,6.710829434352948e-05,-30.8560882188647,0j,1.4395680499786063e-05,-80.01778217630067,0j,6.31738546394813e-10
Random Power,90,6360,106,0.001225256648529583,180.099071478237,(-0.002+0j),4.608255136517706e-05,251.7539546791899,(-0+0j),1.7771148013999385e-08,5.602292562360567e-05,-87.00198790101797,0j,3.1450403318638997e-05,58.70106634394412,0j,-1.455591534020343e-09
Random Power,90,6420,107,0.008899597867993853,264.3139137860497,(-0.001-0.013j),0.00013745550670023627,-62.81603966405763,0j,1.0274531502834888e-06,3.231398872387639e-05,46.33152368174922,0j,4.803563806150493e-05,37.455747014147384,0j,1.5336354833029173e-09
Random Power,90,6480,108,0.0006526244441276947,-78.66419717892992,-0.001j,3.1534425958928055e-05,163.7176873858201,0j,-9.54046193773765e-09,3.090560210194637e-05,178.78574915156662,0j,4.043425485319036e-05,226.17882141686482,(-0+0j),8.459658813026111e-10
Random Power,90,6540,109,0.006885821166167132,27.495232614980594,(0.009+0.004j),4.081242103260072e-05,-6.35846937259295,0j,2.333824686893886e-07,2.3317916884287336e-05,226.76618274183275,(-0+0j),4.0706275288752514e-05,161.46518060241021,0j,3.966183027215787e-10
Random Power,90,6600,110,0.0012963283307890537,-51.379259069873,(0.001-0.001j),3.809044095379323e-05,170.5181771079095,0j,-3.675388098789525e-08,2.6350827221202077e-05,87.49628538308612,0j,9.457827642687338e-05,50.054745813043155,0j,1.978754721100221e-09
Random Power,90,6660,111,0.006378320918298637,206.1816915265829,(-0.008-0.004j),4.683100826075613e-05,23.867862089608394,0j,-2.984596607514604e-07,5.045853272680995e-05,-9.291556115298576,0j,3.148794518242602e-05,-55.833540158153994,0j,1.0928373954434182e-09
Random Power,90,6720,112,0.0012963221470129569,65.95673880535365,(0.001+0.002j),3.960182349202731e-05,43.227361206535235,0j,4.734991626460834e-08,0.00023395693126211712,-78.29144389926103,0j,0.00030043159468304,-46.1664601074047,0j,5.9526258779004074e-08
Random Power,90,6780,113,0.009300415515986168,-45.912918462749474,(0.009-0.009j),7.263651828575653e-05,32.498042677845746,0j,1.357115488484479e-07,1.9620630077749342e-05,255.54161879472687,(-0+0j),4.075918539606636e-05,33.72423905647769,0j,-5.960110202142896e-10
Random Power,90,6840,114,0.00045792904086514096,106.46032361242791,0.001j,4.476254420461393e-05,228.21323698009047,(-0+0j),-1.0787255574843578e-08,2.7051062835374198e-05,232.8198169514267,(-0+0j),9.660877027274564e-06,107.1028795429024,0j,-1.5256363524706168e-10
Random Power,90,6900,115,0.008091622468156742,81.18157486295286,(0.002+0.011j),6.340828332283686e-05,150.51982871882078,0j,1.8103893577394302e-07,3.993717370007044e-05,172.52658893111763,0j,8.605993720369866e-06,238.6971134044846,(-0+0j),1.388599010320136e-10
Random Power,90,6960,116,0.0011582006502000167,-16.51574792998285,(0.002+0j),3.0334625260547786e-05,52.20637393287375,0j,1.2749677754796968e-08,2.1286829489823165e-05,72.94609971172028,0j,2.1010371861659074e-05,-67.78630332771198,0j,-3.4625569654214715e-10
Random Power,90,7020,117,0.006630979165384183,239.09205994949127,(-0.005-0.008j),4.800989725156971e-05,133.51445689532602,0j,-8.549146520545773e-08,4.112788159259919e-05,223.05819977114407,(-0+0j),4.411851692749726e-05,114.49060675361471,0j,-5.777792456796726e-10
Random Power,90,7080,118,0.0014425291803397272,104.03789867322735,0.002j,6.62800930207282e-05,125.40570033826961,0j,8.903873890386737e-08,2.9495390420522234e-05,132.59163957004333,0j,4.601547737659549e-05,156.18169050505048,0j,1.2438225821907135e-09
Random Power,90,7140,119,0.00749016582430749,11.218133741239512,(0.01+0.002j),9.032727827656422e-05,111.87287197343177,0j,-1.2509056241030969e-07,8.63649234557126e-05,-47.54193096222528,0j,2.5188262697308798e-05,-53.391775562737536,0j,2.1640538981481657e-09
Random Power,90,7200,120,0.0002734702807447591,78.41686014752244,0j,2.3683248867248698e-05,13.147535574929506,0j,2.7095348185177298e-09,6.631367649868312e-05,147.97804372483228,0j,6.208932643515246e-06,198.41469359632586,(-0+0j),2.622481519199898e-10
Random Power,90,7260,121,0.007804655374190072,135.7041367494021,(-0.008+0.008j),6.342242160886143e-05,231.2899623109269,(-0+0j),-4.8180700607151294e-08,2.1327544364116817e-05,-63.16608785637149,0j,3.4582661353169334e-05,263.7296761081815,(-0+0j),6.178407537122254e-10
Random Power,90,7320,122,0.0010143496027434748,233.59867392471006,(-0.001-0.001j),1.6942952739452637e-05,-41.23364700680426,0j,1.4477544411818672e-09,3.936319732407523e-05,-88.91561306603117,0j,1.573322735128302e-05,55.401530544857636,0j,-5.030396676298757e-10
Random Power,90,7380,123,0.007596828710856313,-62.801529424462814,(0.005-0.01j),5.8825992438099386e-05,199.1468920783954,(-0+0j),-6.25935620348021e-08,4.5410903168673456e-05,261.98114792595334,(-0+0j),2.750039990507037e-05,210.65548123085512,(-0+0j),7.803776066092231e-10
Random Power,90,7440,124,0.0005399796937490187,-30.989534123472765,(0.001+0j),2.9792076939118012e-05,127.24717809734575,0j,-1.4940484662644448e-08,3.6985543854947194e-05,16.49940733029119,0j,2.030289121737946e-05,151.6801350145618,0j,-5.326482189160044e-10
Random Power,90,7500,125,0.007562580900583635,58.02467058979301,(0.006+0.009j),6.765498811348773e-05,-62.08089711745163,0j,-2.5663913695137247e-07,8.97557803685059e-05,-85.31375086524673,0j,2.4708252722229938e-05,160.49527133978864,0j,-9.087712598995791e-10
Random Power,90,7560,126,0.0007550270915817845,67.36996323289793,0.001j,1.643888105215832e-05,106.29756037743228,0j,9.655643478882757e-09,6.955711135711856e-06,251.24418341678944,(-0+0j),1.7408782175216076e-05,146.87676095169434,0j,-3.00472807868995e-11
Random Power,90,7620,127,0.007738005690789606,183.99191507060942,(-0.011-0.001j),5.7323772428995325e-05,-67.51099517348808,0j,-1.4072599227216784e-07,0.00019040048878710115,-79.29664426676604,0j,0.0002183719087329773,254.33880283163958,(-0+0j),3.7253439660876963e-08
Random Power,100,0,0,-0.02528168447315693,0.0,(0.011+0j),-1.091283411369659e-05,0.0,0j,5.191779109736672e-06,24.055463790893555,0.0,(24.104+0j),1.2434155941009521,0.0,(0.001+0j),29.910938262939453
Random Power,100,60,1,123.13111649820436,250.19529355314563,(-58.999-163.834j),0.2911447650985053,268.04651722588903,(-0.014-0.412j),34.123056444575994,0.0002760271945181852,177.69978005163287,0j,0.0004002193620164774,101.22424932334702,0.001j,2.583491568252198e-08
Random Power,100,120,2,0.020618837645731698,75.91616153936809,(0.007+0.028j),0.00067455063121887,269.37977831949127,(-0-0.001j),-1.3526217423623013e-05,0.0005655033435772977,24.09221253701854,(0.001+0j),0.00019112858679022317,36.39320426214688,0j,1.0560245352637327e-07
Random Power,100,180,3,0.09185595564288548,123.63894136872597,(-0.072+0.108j),0.2629391323177084,260.7448004068944,(-0.06-0.367j),-0.01769444204708451,3.116223497946424e-05,129.817201768536,0j,0.0001540760831766818,112.65823078511148,0j,4.5876461742554005e-09
Random Power,100,240,4,0.014860459689196545,204.40325340995946,(-0.019-0.009j),0.0004935132563691778,-86.82979109628093,-0.001j,2.656037505676398e-06,0.0003453262077437095,39.223505596371155,0j,4.8810350047676895e-05,97.25999766613768,0j,8.922944563977458e-09
Random Power,100,300,5,0.3508485859664784,-1.0580741105168414,(0.496-0.009j),0.21631325794677309,255.5882928463173,(-0.076-0.296j),-0.017528339385714277,4.942923078226977e-05,253.43837689048652,(-0+0j),0.00020752335227058736,-35.23936198242774,0j,3.284982890901967e-09
Random Power,100,360,6,0.006651152831307906,23.343859584612886,(0.009+0.004j),0.00026544046255254063,-70.15303034545931,0j,-1.0768463231391535e-07,0.0003411094552922053,67.12231295592086,0j,0.0003554766009319399,223.2976583674849,(-0+0j),-1.1092367656265252e-07
Random Power,100,420,7,0.7073780996367348,219.2592084623465,(-0.775-0.633j),0.15985974763919508,252.41374632458832,(-0.068-0.216j),0.094671484210473,5.376378538277674e-05,-19.731639423209742,0j,3.594129929698492e-05,259.08178695761353,(-0+0j),2.9606817267666207e-10
Random Power,100,480,8,0.015913343251239935,222.90432519337682,(-0.016-0.015j),0.00023420568856295955,-11.63975031031839,0j,-2.161942569949414e-06,0.00019639362488546003,42.8869032362298,0j,0.0006881740462824712,-29.26847337316194,(0.001+0j),4.1415845293664713e-08
Random Power,100,540,9,0.30017888793974706,126.41484581396813,(-0.252+0.342j),0.10406100360348822,252.65763807455403,(-0.044-0.14j),-0.018467520893199342,4.7830313679212495e-05,185.7751407626671,(-0+0j),6.362844130393401e-05,74.5774111062674,0j,-1.1004443224914653e-09
Random Power,100,600,10,0.0131948937039422,-15.259140322342034,(0.018-0.005j),0.0003590067681591142,11.457225057138146,0j,4.2313423036347736e-06,9.73125475152252e-05,114.90257852064306,0j,0.0005632411764692202,58.4234296545407,0.001j,3.02685368034737e-08
Random Power,100,660,11,0.2853438503606534,227.0649783900044,(-0.275-0.295j),0.05863661895091936,260.83731771701366,(-0.013-0.082j),0.013908190465757832,4.197666172872527e-05,216.48386532112465,(-0+0j),4.8614587306840475e-05,4.510865617732534,0j,-1.7311025747271093e-09
Random Power,100,720,12,0.005528093680419089,-7.098982609239286,(0.008-0.001j),0.00042971241682776513,28.171368519335488,(0.001+0j),1.9394371581671924e-06,8.512933782615756e-05,78.99307439787715,0j,0.00029769426375727886,181.9830690395586,(-0+0j),-5.69651345660332e-09
Random Power,100,780,13,0.3172192743412387,147.96951427832076,(-0.38+0.238j),0.030174431780191455,-73.973500669835,(0.012-0.041j),-0.007119682996536773,7.00553073688012e-05,200.18516480316993,(-0+0j),9.682366847646735e-05,68.53186628643239,0j,-4.508135873225667e-09
Random Power,100,840,14,0.010076810308911388,30.99223741533391,(0.012+0.007j),0.000436377517929861,28.898698316113155,(0.001+0j),4.394358363677894e-06,7.70373324801654e-05,165.90470243851303,0j,0.00041525502081277404,-5.819111690707459,(0.001+0j),-3.1656984295289395e-08
Random Power,100,900,15,0.040689835037575436,-74.3946408669232,(0.015-0.055j),0.02157772675456338,-27.614144852711547,(0.027-0.014j),0.0006012461860770222,2.453213094277372e-05,117.02242230210504,0j,0.00010832157366409319,157.13106858052205,0j,2.0324124671265206e-09
Random Power,100,960,16,0.002135676525536415,264.1742795786365,(-0-0.003j),0.00038070306842176666,20.360776219238303,(0.001+0j),-3.587981907010691e-07,2.875538968130162e-05,31.28606074049536,0j,0.0005928578102876907,102.7203290219791,0.001j,5.427908174851023e-09
Random Power,100,1020,17,0.1363358823284605,92.87084396435007,(-0.01+0.193j),0.022474226110621994,4.306061546413403,(0.032+0.002j),7.674403229688517e-05,0.0004492154956734275,199.95076881038304,(-0.001+0j),0.0005936763941335097,181.9695299131527,(-0.001+0j),2.5366293618008574e-07
Random Power,100,1080,18,0.0031591555637733937,38.213553102207776,(0.004+0.003j),0.00025856037259501204,15.729906733214534,0j,7.547439621542325e-07,0.0001085456962844125,122.95468565378971,0j,0.00048321348119611894,204.54346042280147,(-0.001+0j),7.672329120620406e-09
Random Power,100,1140,19,0.00645647185385797,49.35808766656982,(0.006+0.007j),0.022501645251142788,21.572742078602275,(0.03+0.012j),0.00012853034618776288,2.4236319975892947e-06,123.10463970854664,0j,1.0628575092653118e-05,44.517994309514165,0j,5.09749013564292e-12
Random Power,100,1200,20,0.0016428607056921116,244.83196437954604,(-0.001-0.002j),7.438098020372586e-05,-6.413422614401739,0j,-3.928844401175753e-08,5.833361803254097e-05,156.41855271354916,0j,0.00018665698946343672,4.757802086085974,0j,-9.58343141526318e-09
Random Power,100,1260,21,0.07615386922697658,-81.29040237895444,(0.016-0.106j),0.01993758433455568,32.95094239502742,(0.024+0.015j),-0.0006233952391449105,5.1424066170785954e-05,221.5781811313541,(-0+0j),9.537322196428336e-05,191.30469016793106,(-0+0j),4.235649638790349e-09
Random Power,100,1320,22,0.001262047806417918,-51.321343055633804,(0.001-0.001j),0.00015683548240666786,207.3129784586734,(-0+0j),-3.900684875428744e-08,5.271359483706216e-05,113.04508766658005,0j,0.0003885401421536506,147.03494224220032,0j,1.698183445594327e-08
Random Power,100,1380,23,0.10864819906726023,-49.81500706071722,(0.099-0.117j),0.015315654078768023,41.98712771887178,(0.016+0.014j),-5.233004473843335e-05,6.445435156621058e-05,224.70530919194596,(-0+0j),6.118666949514534e-05,-82.24905751105717,0j,2.370896987804107e-09
Random Power,100,1440,24,0.0014046095001769218,66.65304307964375,(0.001+0.002j),0.00024100490691178705,173.24412470438068,0j,-9.666009533633416e-08,5.916130451118796e-05,179.41930889119874,0j,0.0004831242007784183,253.5640354680707,(-0-0.001j),7.808912250703375e-09
Random Power,100,1500,25,0.05927784895411754,10.8472981812819,(0.082+0.016j),0.009575339487341707,52.353183443438695,(0.008+0.011j),0.00042507277232759654,4.443129682622043e-05,202.04864165435367,(-0+0j),2.7695204596652945e-05,-19.9872403508718,0j,-9.139490342690365e-10
Random Power,100,1560,26,0.0029688711137861768,139.5633884152145,(-0.003+0.003j),0.0002814458558492654,152.56954634038095,0j,8.141404943800657e-07,0.00012403048487983717,242.60357495164592,(-0+0j),0.0002280004056710326,14.953481985939305,0j,-1.9050332972181498e-08
Random Power,100,1620,27,0.04623556127095955,-50.3089402706525,(0.042-0.05j),0.004650071105905061,72.47381162352139,(0.002+0.006j),-0.00011641212381677614,0.00013969343163255325,197.08670665308426,(-0+0j),6.774064093702265e-05,-57.91377723021867,0j,-2.449107394810163e-09
Random Power,100,1680,28,0.001921813729211875,94.25860244043551,0.003j,0.0002785040844266826,135.1549841616499,0j,4.0457982924087494e-07,7.566235399493895e-05,21.592801651797856,0j,0.00022502503360643302,191.50735190904578,(-0+0j),-1.6762833772466485e-08
Random Power,100,1740,29,0.08387025307739583,-50.101250504412405,(0.076-0.091j),0.0020505795427369434,129.51619153704456,(-0.002+0.002j),-0.00017197879164540587,3.0269759441307205e-05,106.9969149253493,0j,4.39847861284289e-05,3.3380132787026042,0j,-3.144004828484689e-10
Random Power,100,1800,30,0.0013840339618916195,122.95082859789234,(-0.001+0.002j),0.0002346410292733165,106.36993792349456,0j,3.1124728730019614e-07,8.091076922072285e-05,213.30367812846865,(-0+0j),0.000370981607752338,-47.90469207277425,0j,-4.587751711207493e-09
Random Power,100,1860,31,0.09460057977846537,66.28172646823865,(0.054+0.122j),0.0023419109488904345,195.64145773852948,(-0.003-0.001j),-0.00014050173593176463,0.000129492445188588,-61.938904308488304,0j,3.0073147763582567e-05,101.12675492868622,0j,-3.7253877517288015e-09
Random Power,100,1920,32,0.0017561356838072181,-7.044911218557104,(0.002+0j),0.00016210920288277397,58.78526617773611,0j,1.1656246694208032e-07,8.727660321988548e-05,226.84976640086322,(-0+0j),0.00026842161285813373,51.31468788390352,0j,-2.3355830150599993e-08
Random Power,100,1980,33,0.014596067694933355,-2.981857742856562,(0.021-0.001j),0.0026548289425202625,244.31071580902892,(-0.002-0.003j),-1.4958516877195077e-05,2.8035873345252923e-05,146.95459205475672,0j,5.093898530026186e-05,129.20734770881808,0j,1.3601554183008563e-09
Random Power,100,2040,34,0.0028558304405191647,28.851593037475737,(0.004+0.002j),0.00012615209630180375,2.8170769670922198,0j,3.237124296302424e-07,0.00057510135872502,175.5458507940328,(-0.001+0j),0.0009732155913450887,169.6429479934413,(-0.001+0j),5.56729872801254e-07
Random Power,100,2100,35,0.06579068295153524,-50.423685367780195,(0.059-0.072j),0.003559540182762119,-82.0237613926779,(0.001-0.005j),0.00019946115119963003,8.202997660935721e-05,-9.653511973172826,0j,9.905174249913587e-06,214.79316461886452,(-0+0j),-5.800608877827001e-10
Random Power,100,2160,36,0.0007471533430058752,40.949833673494,(0.001+0.001j),0.00010303197010532579,-28.136158925262038,0j,2.747951487934452e-08,0.00021300159609408966,149.75458984253171,0j,0.00019666955625137172,6.138898888395744,0j,-3.372455578296237e-08
Random Power,100,2220,37,0.06394341316126416,123.7605712319824,(-0.05+0.075j),0.004535644264881842,-67.7311243634453,(0.002-0.006j),-0.0002842106237993076,3.706074451441178e-05,-21.2671583143361,0j,5.1495209332434485e-05,160.32257987427116,0j,-1.9077162337687454e-09
Random Power,100,2280,38,0.0014079077678738601,-51.14668474093156,(0.001-0.002j),1.4069512549709383e-05,-45.554451102253665,0j,1.9714299430060736e-08,8.997123092907836e-05,-80.20911562882895,0j,0.0002398671756176012,116.53409411543875,0j,-2.0666223387803916e-08
Random Power,100,2340,39,0.010080572376758867,-67.93762568234237,(0.005-0.013j),0.00459277433795414,-54.92093988841546,(0.004-0.005j),4.5108149745828275e-05,7.511553703699274e-05,38.17210578404764,0j,2.4113453751804062e-05,87.11112559963449,0j,1.1897706909828507e-09
Random Power,100,2400,40,0.002459685922408185,110.6291983615813,(-0.001+0.003j),7.154072521481558e-05,151.9844451786927,0j,1.3208618553958618e-07,1.462807466939907e-05,114.96857109093087,0j,0.00011809879759204745,234.00063966161468,(-0+0j),-8.383823065065405e-10
Random Power,100,2460,41,0.04985298413337898,-24.318399552510115,(0.064-0.029j),0.003758984798239315,-39.15121220135023,(0.004-0.003j),0.00018115198088316262,8.88600805112164e-05,137.9643879300181,0j,3.3511107029381815e-05,-7.571638767965837,0j,-2.4551427419931335e-09
Random Power,100,2520,42,0.0007474440466609923,118.7821276316003,(-0.001+0.001j),0.00011578222232883455,118.42075494658877,0j,8.653901149701371e-08,8.90205544463643e-05,146.7929690501305,0j,0.0001381840868646026,55.300306668685316,0j,-3.204336790419257e-10
Random Power,100,2580,43,0.05345937393183289,174.9164386465728,(-0.075+0.007j),0.002983703164429486,-17.53689757747233,(0.004-0.001j),-0.0001557540183129064,0.00010436282744958554,61.98408640114073,0j,4.605763880819262e-05,59.82588561613012,0j,4.803295802606039e-09
Random Power,100,2640,44,0.00222551653332927,-26.095178334371766,(0.003-0.001j),0.0001058671269124129,120.98466607722274,0j,-1.9777699922360588e-07,9.967822522036852e-05,244.01981354993012,(-0+0j),0.00016160563410936739,168.02133776437557,0j,3.897429844917547e-09
Random Power,100,2700,45,0.019514227647963896,-38.12604195913352,(0.022-0.017j),0.002837102013266681,16.12248095784588,(0.004+0.001j),3.234747183870427e-05,2.7944169564798687e-05,208.4860218149252,(-0+0j),2.8805150251270487e-05,65.99608903501327,0j,-6.385125583470792e-10
Random Power,100,2760,46,0.0018298006464809327,100.91139731641476,0.003j,7.997685897094649e-05,109.10851045950108,0j,1.4484659589832988e-07,0.00012775801537430389,-10.666203176089482,0j,8.627161682576812e-05,-70.30464784997085,0j,5.571068756364015e-09
Random Power,100,2820,47,0.045470830254034575,27.157523914150133,(0.057+0.029j),0.0028925652664480586,39.637081181274915,(0.003+0.003j),0.00012841976991050566,4.899136079768741e-05,-31.06975012890237,0j,1.5425957196467913e-05,-60.91837823682397,0j,6.554848782412377e-10
Random Power,100,2880,48,0.0005126357992773903,143.93492118034152,(-0.001+0j),4.5076693502376524e-05,153.77357496884213,0j,2.276807493679972e-08,3.4929921744338615e-05,133.54828707097664,0j,6.642611822101093e-05,95.78947835057467,0j,1.8343862762048634e-09
Random Power,100,2940,49,0.032704882192799135,217.4776222346488,(-0.037-0.028j),0.0026056471731923047,49.70630156424264,(0.002+0.003j),-8.32838008410125e-05,5.047888323092327e-05,81.9286037289468,0j,1.1857704278589869e-05,64.44656924574292,0j,5.709167274896802e-10
Random Power,100,3000,50,0.0011778484726917273,57.08086089861063,(0.001+0.001j),0.00013438466268762673,160.01431293139484,0j,-3.542716900883076e-08,6.462780234777413e-05,250.28959576742474,(-0+0j),7.63762205371146e-05,192.44761592529716,(-0+0j),2.6272308237696272e-09
Random Power,100,3060,51,0.016521372872776816,4.471647849724349,(0.023+0.002j),0.002232130834877974,70.11919230429388,(0.001+0.003j),1.5206536187017215e-05,3.983319395103824e-05,22.03898051785235,0j,9.359764111387655e-05,-39.680861298265,0j,1.7664028336270582e-09
Random Power,100,3120,52,0.0009620678789695912,162.6032897322296,(-0.001+0j),0.00010475816145815238,174.25825876865048,0j,9.870647672133124e-08,6.112421057884803e-05,-73.96035160778305,0j,4.521519073756687e-05,-80.451914326756,0j,2.746023144299533e-09
Random Power,100,3180,53,0.03897787237099504,62.176418186536374,(0.026+0.049j),0.0018819390168606847,92.20729264505096,0.003j,6.35066360976962e-05,1.7996846167594297e-05,-1.2055156560816158,0j,2.6343931549022957e-05,54.96716561490818,0j,2.6393184415165823e-10
Random Power,100,3240,54,0.0010263267055184077,240.05357087485768,(-0.001-0.001j),0.00013088020635364876,159.67724000138406,0j,2.245606539441308e-08,5.069515211526785e-05,96.6500419569035,0j,1.9564027449881667e-05,165.8347958697699,0j,3.5244226383670564e-10
Random Power,100,3300,55,0.017381013332841203,245.92853058118172,(-0.01-0.022j),0.0015004869646209778,105.33591175936263,(-0.001+0.002j),-2.015074646520547e-05,4.4869402474896625e-05,-69.66832427276015,0j,7.0271979208255025e-06,105.90362368091192,0j,-3.1436500525918867e-10
Random Power,100,3360,56,0.0012985438733205627,59.17601620968293,(0.001+0.002j),7.996564934985198e-05,171.11307213973504,0j,-3.879294571620133e-08,3.402529436580796e-05,160.43271825233887,0j,7.664241375782271e-05,-50.34551969862176,0j,-2.24048604141396e-09
Random Power,100,3420,57,0.016522732656380625,64.33761737027214,(0.01+0.021j),0.001260380089655628,119.77476338063437,(-0.001+0.002j),1.1814186590206328e-05,0.00011579993950342324,109.89759701964323,0j,3.723138889888624e-05,62.638840695064346,0j,2.926092622780048e-09
Random Power,100,3480,58,0.00014890937955263823,-65.78299949512444,0j,5.89569003178782e-05,219.084259773422,(-0+0j),2.2525808968677404e-09,3.999656699000238e-05,153.0637620569875,0j,7.767129845229566e-05,16.296886356247583,0j,-2.2633733882297183e-09
Random Power,100,3540,59,0.023899348199827204,101.22071638260036,(-0.007+0.033j),0.0007838759478329891,136.00098537433365,(-0.001+0.001j),1.538719233004614e-05,2.5481701231682766e-05,228.00015844309266,(-0+0j),7.661162452044912e-05,160.8729772085842,0j,7.587924274120179e-10
Random Power,100,3600,60,0.000804560047881033,-37.11447269361594,(0.001-0.001j),4.565657007054432e-05,268.78225624136604,(-0+0j),2.153778212953955e-08,5.888831131112329e-05,74.14615697797899,0j,5.60510201179029e-05,13.311532728167123,0j,1.608561249231567e-09
Random Power,100,3660,61,0.013833851983531039,-86.3029948145307,(0.001-0.02j),0.00034460927891823324,171.23814755705752,0j,-1.0284845345254567e-06,0.00017704087645593105,192.51918221021083,(-0+0j),5.497836489592512e-05,243.6115877713532,(-0+0j),6.113230863029701e-09
Random Power,100,3720,62,0.000409053780897293,132.15080190053328,0j,8.770229601653302e-05,253.59156531867112,(-0+0j),-1.8712978329389815e-08,7.997767655890384e-05,113.6890205973496,0j,2.6806848047969428e-05,-10.643822080991782,0j,-1.209186373526957e-09
Random Power,100,3780,63,0.009272010527972845,104.76332492154927,(-0.003+0.013j),0.0004013574554697225,217.90882608432287,(-0+0j),-1.4627575491031676e-06,1.532172176715607e-05,-77.28761311864329,0j,1.6465439457382647e-05,27.944505521143242,0j,-6.628125656777371e-11
Random Power,100,3840,64,0.0006517823964455718,263.7888956957885,(-0-0.001j),6.789096625470323e-05,268.71649279425253,(-0+0j),4.408658988905066e-08,3.3076178941857825e-05,224.05049255608097,(-0+0j),6.446234138250631e-05,72.60871909039598,0j,-1.8727507943691756e-09
Random Power,100,3900,65,0.013205188634228255,159.8777677840042,(-0.018+0.006j),0.00042966247072945865,233.18734196334208,(-0+0j),1.6295105113787844e-06,1.4148531706305826e-05,173.26329525214027,0j,2.886135309196077e-05,252.56412146565998,(-0+0j),7.581039086384233e-11
Random Power,100,3960,66,0.00086712234689306,9.099412426952497,(0.001+0j),2.8305128409197698e-05,-62.41047773749162,0j,7.783910595046766e-09,6.826116112372758e-05,208.86615079573778,(-0+0j),3.1445410053372227e-05,197.8154907832545,(-0+0j),2.1066999876094992e-09
Random Power,100,4020,67,0.009324459121373148,-69.2640765819761,(0.005-0.012j),0.00031008736755115966,239.62952594079903,(-0+0j),1.8154392270908808e-06,5.8162713167848686e-05,103.1172715620772,0j,2.9069238360540723e-05,79.73695689509537,0j,1.551920363881421e-09
Random Power,100,4080,68,0.0006978930300323697,55.715765573100576,(0.001+0.001j),3.0411195339601083e-05,-70.90343853561023,0j,-1.2659844674806958e-08,6.085194244579351e-05,170.89332090522208,0j,6.998410059524421e-05,123.67555841947114,0j,2.89254641079759e-09
Random Power,100,4140,69,0.003711540777376472,171.0118563109484,(-0.005+0.001j),0.00021219471744296302,236.0656342317991,(-0+0j),3.3217108631993727e-07,3.104452541247775e-05,-15.903025803055883,0j,5.620394843228583e-07,-88.94925353331416,0j,5.087910087294681e-12
Random Power,100,4200,70,0.0003381276891436105,224.8397166107448,(-0+0j),3.0493610102276128e-05,-27.862322681353177,0j,-3.0658028170977484e-09,2.2899784579278735e-05,202.32172332513133,(-0+0j),4.60446103934614e-05,193.16177804771473,(-0+0j),1.0409655850711159e-09
Random Power,100,4260,71,0.005994786273276032,224.5312504038658,(-0.006-0.006j),0.0001367763025474478,238.53385881861738,(-0+0j),7.955798078180415e-07,5.4317659463285515e-05,230.60453990056726,(-0+0j),3.461245328345934e-05,118.55336051414136,0j,-7.058424647909076e-10
Random Power,100,4320,72,0.0004925198555150536,33.37116153164361,(0.001+0j),5.5642562532824243e-05,-8.546211288175044,0j,2.039235734957222e-08,4.762847643381745e-05,73.46202244649943,0j,5.479869411773526e-05,163.94883292223275,0j,-2.2175272024389138e-11
Random Power,100,4380,73,0.004808128527249366,-8.529180787105076,(0.007-0.001j),3.99571499739191e-05,242.24317574134693,(-0+0j),-6.326909678253348e-08,4.231462282907363e-05,212.92356245032312,(-0+0j),3.741111106828869e-05,17.33142239200363,0j,-1.5247804180691282e-09
Random Power,100,4440,74,0.0005065206285903633,39.88776099302413,(0.001+0j),4.63034767055208e-05,221.60110587664968,(-0+0j),-2.3443180540984285e-08,3.3813209362392502e-06,67.1784483259756,0j,1.2077569595768399e-05,33.09488217162187,0j,3.382300858099712e-11
Random Power,100,4500,75,0.002438936400723933,218.59339444494015,(-0.003-0.002j),5.700995529767148e-05,224.9745870547814,(-0+0j),1.3818220401166392e-07,9.637933441990309e-05,12.545860736637152,0j,2.8948035720118728e-05,167.21130682593616,0j,-2.5216639309558085e-09
Random Power,100,4560,76,0.0005708632953100874,60.94804534286259,0.001j,1.08495548209807e-05,94.78951652718439,0j,5.144300677963447e-09,9.88716856911896e-05,166.51335184454496,0j,0.00012925449229726814,163.4689099839434,0j,1.2761572901880026e-08
Random Power,100,4620,77,0.0026308647871195546,260.35419330346616,(-0.001-0.004j),5.6177594646755747e-05,160.24019876370977,0j,-2.5953979260039924e-08,6.50939177743074e-05,237.8066778597443,(-0+0j),3.9505939279156964e-05,255.45407843328766,(-0+0j),2.450577532467828e-09
Random Power,100,4680,78,6.027657715172918e-05,236.9758135129805,(-0+0j),1.3075309770717843e-05,247.1522760458354,(-0+0j),7.757361943694263e-10,8.948716696005675e-05,230.90363999879528,(-0+0j),6.71749442850035e-05,-77.52308529415399,0j,3.736099847435599e-09
Random Power,100,4740,79,0.0031344860994540406,47.194656166784,(0.003+0.003j),5.561320041356922e-05,189.1563434401799,(-0+0j),-1.3729329711997216e-07,7.134846763946422e-05,-47.97570634805527,0j,4.239355363746399e-06,159.90291380272237,0j,-2.6736671888130574e-10
Random Power,100,4800,80,0.0002759071470511859,17.409790007112775,0j,2.1508159938986437e-05,41.65545365666214,0j,5.410812957752741e-09,2.8514246317684658e-05,128.17393708875863,0j,1.643101118555252e-05,99.66113874277404,0j,4.1169160125341685e-10
Random Power,100,4860,81,0.0008333156990566514,10.342406444809967,(0.001+0j),1.1339047183434425e-05,26.23457513284768,0j,9.087853169901812e-09,0.00010115596740666074,139.88058386190676,0j,4.0783602558459284e-05,80.53298886753213,0j,2.1032997925073843e-09
Random Power,100,4920,82,0.0008984604338155552,18.259522692122488,(0.001+0j),3.254052988564561e-05,44.46481421200231,0j,2.6231393169685533e-08,4.790731821987338e-05,-4.413781801127172,0j,4.07464712231016e-05,40.11453032825443,0j,1.3916272502099101e-09
Random Power,100,4980,83,0.0004685082500324637,-18.436370782835084,(0.001+0j),2.172236127369031e-05,135.41559093533806,0j,-9.135564247163501e-09,3.609004425399489e-05,246.13419104603778,(-0+0j),3.4078278263100626e-05,174.93558191612976,0j,3.963785136065882e-10
Random Power,100,5040,84,8.968727088463445e-05,106.81415389799265,0j,2.2085016317913925e-05,97.50042029826247,0j,1.9546325870419166e-09,5.108030645549746e-05,259.05806679076375,(-0+0j),4.507874561632296e-05,125.8473528640919,0j,-1.5765767560758353e-09
Random Power,100,5100,85,0.0008481123083773152,88.75920386356584,0.001j,4.5382015754668715e-05,240.93109468986833,(-0+0j),-3.40378672645102e-08,2.8331197019790853e-05,221.80168421637651,(-0+0j),3.6715454028686646e-05,242.94420405982174,(-0+0j),9.701733512872548e-10
Random Power,100,5160,86,0.000283593774290668,2.249224725003586,0j,2.793622666008079e-05,170.18785441179034,0j,-7.747644679650853e-09,4.8968455329338716e-05,-39.315404550619235,0j,4.0313935466999685e-05,175.29557165896088,0j,-1.6247479031527689e-09
Random Power,100,5220,87,0.0010924442072655915,115.19113614766806,(-0.001+0.001j),3.2207101858528846e-05,17.658502745846775,0j,-4.6123613164329235e-09,3.969553330573835e-05,182.32604574158148,(-0+0j),3.0828259397659484e-05,52.61757361551527,0j,-7.818276252396876e-10
Random Power,100,5280,88,0.0006565472218709738,116.76424338401631,0.001j,3.196948307186484e-05,54.51426856301287,0j,9.773012634671373e-09,1.9867337923512213e-05,-53.72659397922311,0j,2.6045348872173994e-05,-23.19171783083941,0j,4.4569157030495487e-10
Random Power,100,5340,89,0.00039734245385124767,25.83262256973191,(0.001+0j),4.815069413621192e-05,229.66990848729972,(-0+0j),-1.7500268462546154e-08,5.375363611355901e-05,101.765970151794,0j,1.2849298208980669e-05,232.32203053951199,(-0+0j),-4.4908516461773297e-10
Random Power,100,5400,90,0.0005987430012123102,57.6429050360817,0.001j,1.2435358396868888e-05,98.56550688707993,0j,5.625846867762882e-09,4.84327973424892e-05,73.20330018440079,0j,1.4407531064562026e-05,169.36393520818564,0j,-7.488499592909562e-11
Random Power,100,5460,91,0.0009092595479575703,56.01226609607958,(0.001+0.001j),2.9573285914789467e-05,-39.76301557964919,0j,-2.7058413145648736e-09,2.527547081204486e-05,183.24363376873606,(-0+0j),1.574708582409888e-05,68.27096901850223,0j,-1.6803629384105928e-10
Random Power,100,5520,92,9.944261468501109e-05,-16.843946269083062,0j,1.699895373366709e-05,34.21140927817053,0j,1.0625463178889112e-09,2.822904000422888e-05,30.514826089176324,0j,6.338885429742665e-05,7.907764539345791,0j,1.651913602012929e-09
Random Power,100,5580,93,0.0014265239527089717,164.8629263743804,(-0.002+0.001j),9.94548440555813e-06,231.88971527283513,(-0+0j),5.537380140535319e-09,5.723244052750784e-05,105.19986672893522,0j,4.810479135252667e-05,81.81675099593645,0j,2.527042481534716e-09
Random Power,100,5640,94,0.0001953527709165047,76.3571710838443,0j,1.853853991860134e-05,55.50902416923897,0j,3.3844408524027974e-09,3.26977113845809e-05,50.42446781135012,0j,1.8470670571785307e-06,160.01485369084077,0j,-2.025000522310713e-11
Random Power,100,5700,95,0.0011379092638700997,-12.941360219072934,(0.002+0j),1.3792587763175119e-05,245.67291973940496,(-0+0j),-3.0983407525221296e-09,7.886314488235331e-05,230.29748341489733,(-0+0j),5.171355100632214e-05,-89.6372479389089,0j,3.1211656048597818e-09
Random Power,100,5760,96,0.00024866634142476523,132.04383421904825,0j,1.0145902808865517e-05,65.27448856976031,0j,9.951341154653001e-10,1.7346091571186912e-05,245.8577556384652,(-0+0j),2.1508692024698452e-05,59.48704996517445,0j,-3.7078781836703993e-10
Random Power,100,5820,97,0.0017107058371965932,89.94916991172488,0.002j,2.4174743695419994e-05,194.0052459145997,(-0+0j),-1.0044160064414033e-08,4.0261672460555284e-05,252.14024958755874,(-0+0j),2.662580684418222e-05,25.643778197652935,0j,-7.37963658540962e-10
Random Power,100,5880,98,0.00021646432373115186,177.63059105040236,0j,3.994350329850536e-05,259.04585594478056,(-0+0j),1.2906562070442645e-09,6.964069241686215e-05,264.0377875551046,(-0+0j),2.43346992702102e-05,246.92560178731156,(-0+0j),1.6196623614518403e-09
Random Power,100,5940,99,0.0012916888745586241,244.01965508181033,(-0.001-0.002j),9.850912043062652e-06,220.9065036250949,(-0+0j),1.170295088328342e-08,4.763493472423581e-05,222.22308164792435,(-0+0j),2.6838136138463126e-05,137.26893937859313,0j,1.124420535362384e-10
Random Power,100,6000,100,0.0002416132325303254,262.67990572687086,(-0+0j),2.9844523020033615e-05,256.34052918822977,(-0+0j),7.166739649532396e-09,1.4811646063216896e-05,-67.42222079927973,0j,2.400504425634862e-05,118.26595580680532,0j,-3.538034859667141e-10
Random Power,100,6060,101,0.001593795132653856,28.734986377732916,(0.002+0.001j),5.5572688593957966e-05,-19.234695264626865,0j,5.9300709967564325e-08,3.0116866798068785e-05,-64.74826898214701,0j,3.641411149489226e-05,106.55549708342512,0j,-1.0840713346712594e-09
Random Power,100,6120,102,0.00039825148823118906,49.761981859395085,0j,1.9160099248496367e-05,264.08724780633673,(-0+0j),-6.301677657300558e-09,0.00015606993350725031,252.04554336674167,(-0+0j),8.790018971901395e-05,224.5572310607376,(-0+0j),1.2169818126492602e-08
Random Power,100,6180,103,0.0018435526055838227,154.9005395866169,(-0.002+0.001j),5.3992347582247924e-05,-32.87195189658118,0j,-9.862326849146766e-08,4.558188308493566e-05,107.82903269211106,0j,3.281029929979976e-05,76.36361536092711,0j,1.275641875856895e-09
Random Power,100,6240,104,0.0005949607294236198,94.17080150864585,0.001j,2.2375228492470592e-05,-34.52384968495207,0j,-8.322499319337415e-09,1.8744599940010437e-05,-18.572608174241623,0j,2.63201859638783e-05,215.3930820298699,(-0+0j),-2.902294884543097e-10
Random Power,100,6300,105,0.0023655266316493515,-63.597538436121965,(0.001-0.003j),4.417060176735732e-05,-67.55182941049853,0j,1.042379918817851e-07,6.384169659211095e-05,75.60299353840706,0j,5.267649507062754e-05,-2.493492991265498,0j,6.936575594877675e-10
Random Power,100,6360,106,0.0006460529264401406,30.158006806221138,(0.001+0j),4.6318400581858557e-05,267.40073215799396,(-0+0j),-1.6191390151354704e-08,4.7847502029629806e-05,99.99379818278447,0j,1.9382997236856696e-05,145.5344394764208,0j,6.495735035402492e-10
Random Power,100,6420,107,0.0030651211875561196,76.60180637501341,(0.001+0.004j),9.538571704178732e-05,34.8225701960308,0j,2.1802451744644183e-07,7.619545177242821e-05,241.73333784433578,(-0+0j),2.4002723190006454e-05,125.22797552273653,0j,-8.162036180403592e-10
Random Power,100,6480,108,0.0004926930209395827,159.6220360675144,(-0.001+0j),1.1837457292044906e-05,-37.30054822272918,0j,-5.579690644241985e-09,3.831070610136581e-05,14.906352416654897,0j,5.375487375343752e-06,195.2204936166694,(-0+0j),-2.0593562162636537e-10
Random Power,100,6540,109,0.002036752694070066,221.51302779579234,(-0.002-0.002j),5.3379980968584e-05,82.22162585496025,0j,-8.24151047760713e-08,2.1273293663485105e-05,235.40509532430707,(-0+0j),3.780730348300395e-05,194.6222832367319,(-0+0j),6.089980527873489e-10
Random Power,100,6600,110,0.0005172671979336557,100.08141245501469,0.001j,1.3758610223628156e-05,239.21438841003135,(-0+0j),-5.381997696794182e-09,3.942649918715623e-05,140.45226577981745,0j,1.7849793395416143e-05,-69.99796212233792,0j,-6.066857643486877e-10
Random Power,100,6660,111,0.0031221428906041725,-2.894394879189818,(0.004+0j),6.689834188392557e-05,107.98346416608304,0j,-7.44350963518954e-08,5.4193749936244324e-05,-72.5481468224676,0j,6.217697033762538e-05,-60.089526456087526,0j,3.2902559940888252e-09
Random Power,100,6720,112,0.0001167102388641723,-20.596284129579672,0j,4.183674899088647e-06,-11.480366474560952,0j,4.82110666429006e-10,0.00024501804981182156,-37.367885590197815,0j,0.00028690554922314554,-24.65301821472842,0j,6.857317652936872e-08
Random Power,100,6780,113,0.0029271782035496644,128.81243472550116,(-0.003+0.003j),8.44948275937871e-05,104.23823503829693,0j,2.2492899564644064e-07,8.645461735011396e-05,175.74358882409106,0j,5.8219545170301304e-05,8.494929501287302,0j,-4.90921181160196e-09
Random Power,100,6840,114,0.00020185534168857012,234.73900994187562,(-0+0j),4.034473890428532e-05,4.374520901574144,0j,-5.194942245574583e-09,4.7164043000751144e-05,176.77076427266385,0j,3.895097263322411e-06,84.25393992709672,0j,-8.067146268856126e-12
Random Power,100,6900,115,0.0026378240187696694,256.6340390884303,(-0.001-0.004j),7.335542699112508e-05,114.50590612239247,0j,-1.5274509535568394e-07,1.1351314698306209e-05,-61.28909414031034,0j,2.3278883768644868e-05,164.41533343588134,0j,-1.8453878559279328e-10
Random Power,100,6960,116,0.00023122547815637828,125.67021686918437,0j,4.2697931735629034e-05,234.59664916341072,(-0+0j),-3.2022967238742715e-09,2.809978517375523e-05,45.57190033115559,0j,3.141695009729997e-05,199.45091281558632,(-0+0j),-7.926450005633367e-10
Random Power,100,7020,117,0.004026539231388646,53.423133411439316,(0.003+0.005j),4.042449856626225e-05,196.19840655424497,(-0+0j),-1.2960935252221179e-07,4.507179999943358e-05,-22.311949327227595,0j,3.28718051063303e-05,-31.848861151148668,0j,1.4611144507071014e-09
Random Power,100,7080,118,0.00045053399863869103,-60.19406972022466,-0.001j,2.5538939159522098e-05,-67.44384388315521,0j,1.1414173772667788e-08,7.924339288030656e-05,197.51005822390607,(-0+0j),3.7534539102264495e-05,140.9199929136314,0j,1.637760756749706e-09
Random Power,100,7140,119,0.003757639968936146,179.57346858678352,(-0.005+0j),0.00011888971701827301,169.90183817653946,0j,4.403950686762755e-07,8.795321425943904e-05,-49.13978534888952,0j,3.165422200450847e-05,-6.072023281280423,0j,2.0339079294257494e-09
Random Power,100,7200,120,0.0005825764186463028,-21.265264893308924,(0.001+0j),4.073880002893723e-05,-59.33128002492714,0j,1.8685377195540136e-08,6.015265526994107e-05,266.69227838457476,(-0+0j),5.43362020566835e-05,204.55411276006237,(-0+0j),1.5274886233974627e-09
Random Power,100,7260,121,0.0029882869530019943,-43.68276952816919,(0.003-0.003j),0.00010904512656235768,180.7759248206999,(-0+0j),-2.32583052318168e-07,3.377447696604607e-05,236.1139227937916,(-0+0j),2.035694331925392e-05,190.40293432242203,(-0+0j),4.800976358291189e-10
Random Power,100,7320,122,0.0004588858522867278,94.36710277219512,0.001j,1.1922586297388164e-05,179.5903995405091,0j,4.5559354862838893e-10,4.562489057476706e-05,63.87721918802363,0j,3.494014405331446e-05,259.88048727584885,(-0+0j),-1.5323608937677129e-09
Random Power,100,7380,123,0.0038891910178671598,119.7807041251648,(-0.003+0.005j),6.215410689575332e-05,239.43101743249255,(-0+0j),-1.195846913565183e-07,1.8743146685554098e-05,267.4393527004265,(-0+0j),1.4345218721095296e-05,-43.94379701957203,0j,1.7775060070875892e-10
Random Power,100,7440,124,0.0003749142585753849,86.368088183846,0.001j,3.7237707829127535e-05,98.47172009768862,0j,1.365059502061868e-08,8.311242680948588e-06,182.4736097956283,(-0+0j),1.0577395672611078e-05,244.56496227274374,(-0+0j),4.114804494717723e-11
Random Power,100,7500,125,0.004613953435126694,236.18489813617566,(-0.004-0.005j),9.984451878155853e-05,234.26178673225417,(-0+0j),4.604184885367201e-07,4.0519106434754866e-05,-19.84308665871535,0j,3.2416525678719896e-05,110.29945039675914,0j,-8.467947589530021e-10
Random Power,100,7560,126,0.0005029421200162604,-35.44370228045531,(0.001+0j),8.050704088416357e-06,43.440101802317535,0j,7.806519007166223e-10,4.890097445463203e-05,249.87246214284247,(-0+0j),4.599278629347584e-05,-2.538350569184402,0j,-6.796531356922919e-10
Random Power,100,7620,127,0.0035263918060793164,8.172485969185615,(0.005+0.001j),4.463122526334085e-05,259.10299243986594,(-0+0j),-5.1420711630687e-08,8.671393588425157e-05,129.32725507461384,0j,0.0001269516431831697,109.16093474840434,0j,1.033361116988349e-08
